{
  "source_pdf": "embolic-coil--penumbra--penumbra-smart-coil--510k.pdf",
  "clearance_number": "K143218",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK143218\nDevice Name\nPenumbra Smart Coil\nIndications for Use (Describe)\nThe Smart Coil is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n11 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSmart Coil™.\n11.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\n1351 Harbor Bay Parkway\nAlameda, CA 94502 USA\n11.2 Sponsor Contact Information\nCharles DeNault\nRegulatory Affairs Specialist\nPhone: (510) 748-3302\nFax: (510) 217-6414\nEmail: cdenault@penumbrainc.com\n11.3 Date of Preparation of 510(k) Summary\nMarch 18, 2015\n11.4 Device Trade or Proprietary Name\nPenumbra Smart Coil™\n11.5 Primary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular embolization device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\n11.6 Secondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular embolization device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\nPage I\n\n11.7 Predicate Devices\nName of\n510(k) Number Clearance Date Name of Predicate Device\nManufacturer\nK103305 January 26, 2011 Penumbra Coil System Penumbra, Inc.\nK120330 April 02, 2012 Penumbra Coil System Penumbra, Inc.\n11.8 Predicate Comparison\nPenumbra Coil System Penumbra Smart Coil\nClassification Class II, HCG, KRD Same\nIndicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities\nIndications for Use such as arteriovenous malformations Same\nand arteriovenous fistulae\n• Arterial and venous embolizations in\nthe peripheral vasculature\nMaterials\nPlatinum/Tungsten, Nitinol, Polymer,\nCoil Implant Platinum/Tungsten, Nitinol. Adhesive\nAdhesives\nStainless Steel, Polymer,\nInner Coil Same\nPlatinum/Tungsten, Nitinol\nDetachment Handle Plastic Same\nDimensions/Shape\nCoil Secondary Diameter 2-32 mm 1-18 mm\nCoil Length 1-60 cm Same\nCoil Secondary Shape Complex, Helical (Curve), J Complex, Helical (Curve)\nPusher Length 175 cm 185 cm\nSterilization\nSterilization Method EtO Same\n11.9 Device Description\nThe Smart Coil functions to selectively embolize targeted segments of the vasculature by\npacking a sufficient quantity of bare platinum coils to achieve occlusion in an identical\nfashion to the Penumbra Coil System. The Smart Coil System consists of three\ncomponents: a Coil Implant attached to a Detachment Pusher and a Detachment Handle.\n11.10 Indications for Use\nThe Penumbra Smart Coil System is indicated for the embolization of:\n Intracranial aneurysms\nPage II\n\n| 510(k) Number | Clearance Date | Name of Predicate Device |  | Name of |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Manufacturer |  |\n| K103305 | January 26, 2011 | Penumbra Coil System | Penumbra, Inc. |  |  |\n| K120330 | April 02, 2012 | Penumbra Coil System | Penumbra, Inc. |  |  |\n\n|  |  |  |  | Penumbra Coil System |  |  | Penumbra Smart Coil |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Classification |  |  | Class II, HCG, KRD |  |  | Same |  |  |\n| Indications for Use |  |  | Indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities\nsuch as arteriovenous malformations\nand arteriovenous fistulae\n• Arterial and venous embolizations in\nthe peripheral vasculature |  |  | Same |  |  |\n|  | Materials |  |  |  |  |  |  |  |\n| Coil Implant |  |  | Platinum/Tungsten, Nitinol. Adhesive |  |  | Platinum/Tungsten, Nitinol, Polymer,\nAdhesives |  |  |\n| Inner Coil |  |  | Stainless Steel, Polymer,\nPlatinum/Tungsten, Nitinol |  |  | Same |  |  |\n| Detachment Handle |  |  | Plastic |  |  | Same |  |  |\n|  | Dimensions/Shape |  |  |  |  |  |  |  |\n| Coil Secondary Diameter |  |  | 2-32 mm |  |  | 1-18 mm |  |  |\n| Coil Length |  |  | 1-60 cm |  |  | Same |  |  |\n| Coil Secondary Shape |  |  | Complex, Helical (Curve), J |  |  | Complex, Helical (Curve) |  |  |\n| Pusher Length |  |  | 175 cm |  |  | 185 cm |  |  |\n|  | Sterilization |  |  |  |  |  |  |  |\n| Sterilization Method |  |  | EtO |  |  | Same |  |  |\n\n Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n Arterial and venous embolizations in the peripheral vasculature\n11.11 Summary of Non-Clinical Data\nIncluded in this section is a description of the testing, which substantiates the safe and\neffective performance of the Smart Coil and Smart Coil Detachment Handle as well as its",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK143218\nDevice Name\nPenumbra Smart Coil\nIndications for Use (Describe)\nThe Smart Coil is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n11 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSmart Coil™.\n11.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\n1351 Harbor Bay Parkway\nAlameda, CA 94502 USA\n11.2 Sponsor Contact Information\nCharles DeNault\nRegulatory Affairs Specialist\nPhone: (510) 748-3302\nFax: (510) 217-6414\nEmail: cdenault@penumbrainc.com\n11.3 Date of Preparation of 510(k) Summary\nMarch 18, 2015\n11.4 Device Trade or Proprietary Name\nPenumbra Smart Coil™\n11.5 Primary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular embolization device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\n11.6 Secondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular embolization device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\nPage I\n\n11.7 Predicate Devices\nName of\n510(k) Number Clearance Date Name of Predicate Device\nManufacturer\nK103305 January 26, 2011 Penumbra Coil System Penumbra, Inc.\nK120330 April 02, 2012 Penumbra Coil System Penumbra, Inc.\n11.8 Predicate Comparison\nPenumbra Coil System Penumbra Smart Coil\nClassification Class II, HCG, KRD Same\nIndicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities\nIndications for Use such as arteriovenous malformations Same\nand arteriovenous fistulae\n• Arterial and venous embolizations in\nthe peripheral vasculature\nMaterials\nPlatinum/Tungsten, Nitinol, Polymer,\nCoil Implant Platinum/Tungsten, Nitinol. Adhesive\nAdhesives\nStainless Steel, Polymer,\nInner Coil Same\nPlatinum/Tungsten, Nitinol\nDetachment Handle Plastic Same\nDimensions/Shape\nCoil Secondary Diameter 2-32 mm 1-18 mm\nCoil Length 1-60 cm Same\nCoil Secondary Shape Complex, Helical (Curve), J Complex, Helical (Curve)\nPusher Length 175 cm 185 cm\nSterilization\nSterilization Method EtO Same\n11.9 Device Description\nThe Smart Coil functions to selectively embolize targeted segments of the vasculature by\npacking a sufficient quantity of bare platinum coils to achieve occlusion in an identical\nfashion to the Penumbra Coil System. The Smart Coil System consists of three\ncomponents: a Coil Implant attached to a Detachment Pusher and a Detachment Handle.\n11.10 Indications for Use\nThe Penumbra Smart Coil System is indicated for the embolization of:\n Intracranial aneurysms\nPage II\n\n| 510(k) Number | Clearance Date | Name of Predicate Device |  | Name of |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Manufacturer |  |\n| K103305 | January 26, 2011 | Penumbra Coil System | Penumbra, Inc. |  |  |\n| K120330 | April 02, 2012 | Penumbra Coil System | Penumbra, Inc. |  |  |\n\n|  |  |  |  | Penumbra Coil System |  |  | Penumbra Smart Coil |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Classification |  |  | Class II, HCG, KRD |  |  | Same |  |  |\n| Indications for Use |  |  | Indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities\nsuch as arteriovenous malformations\nand arteriovenous fistulae\n• Arterial and venous embolizations in\nthe peripheral vasculature |  |  | Same |  |  |\n|  | Materials |  |  |  |  |  |  |  |\n| Coil Implant |  |  | Platinum/Tungsten, Nitinol. Adhesive |  |  | Platinum/Tungsten, Nitinol, Polymer,\nAdhesives |  |  |\n| Inner Coil |  |  | Stainless Steel, Polymer,\nPlatinum/Tungsten, Nitinol |  |  | Same |  |  |\n| Detachment Handle |  |  | Plastic |  |  | Same |  |  |\n|  | Dimensions/Shape |  |  |  |  |  |  |  |\n| Coil Secondary Diameter |  |  | 2-32 mm |  |  | 1-18 mm |  |  |\n| Coil Length |  |  | 1-60 cm |  |  | Same |  |  |\n| Coil Secondary Shape |  |  | Complex, Helical (Curve), J |  |  | Complex, Helical (Curve) |  |  |\n| Pusher Length |  |  | 175 cm |  |  | 185 cm |  |  |\n|  | Sterilization |  |  |  |  |  |  |  |\n| Sterilization Method |  |  | EtO |  |  | Same |  |  |\n\n Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n Arterial and venous embolizations in the peripheral vasculature\n11.11 Summary of Non-Clinical Data\nIncluded in this section is a description of the testing, which substantiates the safe and\neffective performance of the Smart Coil and Smart Coil Detachment Handle as well as its",
    "Substantial Equivalence": "substantial equivalence to the predicate devices:\n Biocompatibility\n Design Verification (Bench-Top Testing)\n MR Environment\n Sterilization\n Shelf Life\nThe subject Smart Coil met all predetermined requirements.\n11.11.1 Biocompatibility Testing\nNon-clinical testing found the Smart Coil and Smart Coil Detachment Handle to be\nbiocompatible according to the requirements of EN ISO 10993mbra Smart Coil should\nperform as intended in the specified use conditions. requirements. Studies were selected\nin accordance with EN ISO 10993-1:2009 guidelines (Biological Evaluation of Medical\nDevices). All studies were conducted pursuant to 21 CFR, Part 58, Good Laboratory\nPractices. The following tests were performed:\nBiocompatibility Testing Summary – Coil Implant/Detachment Pusher\nTest Acceptance Criteria Results Conclusions\nIn vitro Cytotoxicity Sample extracts must yield cell\nGrade: 0 Non-toxic\n(MEM Elution) lysis grade ≤ 2\nSensitization Test Group shall yield Grade < 1\nGrade: 0 (No Sensitization Non-\n(Magnusson-Kligman score on Magnusson and Kligman\nresponse) sensitizing\nMethod) scale (provided Control Grade < 1)\nGrade 0.0 difference\nIrritation The difference in the mean test\n(saline extract) and Grade\n(Intracutaneous article and mean control score must Non-irritant\n0.2 difference (sesame oil\nReactivity (ISO)) be grade 1.0 or lower\nextract)\nImplant Study\nPage III\n\n|  | Test |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| In vitro Cytotoxicity\n(MEM Elution) |  |  | Sample extracts must yield cell\nlysis grade ≤ 2 |  |  | Grade: 0 |  |  | Non-toxic |  |  |\n| Sensitization\n(Magnusson-Kligman\nMethod) |  |  | Test Group shall yield Grade < 1\nscore on Magnusson and Kligman\nscale (provided Control Grade < 1) |  |  | Grade: 0 (No Sensitization\nresponse) |  |  | Non-\nsensitizing |  |  |\n| Irritation\n(Intracutaneous\nReactivity (ISO)) |  |  | The difference in the mean test\narticle and mean control score must\nbe grade 1.0 or lower |  |  | Grade 0.0 difference\n(saline extract) and Grade\n0.2 difference (sesame oil\nextract) |  |  | Non-irritant |  |  |\n|  | Implant Study |  |  |  |  |  |  |  |  |  |  |\n\nTest Acceptance Criteria Results Conclusions\nOverall interpretation of\nbiocompatibility exhibited by the\ntest article based on the clinical\nobservations, and gross and Test article is considered a\nImplant Study Non-irritant\nmicroscopic analysis comparing non-irritant\nthe test article to the control, shall\nshow the test article to be a non-\nirritant.\nSystemic Toxicity\n(Acute)\nSample extracts must not cause\nNo evidence of systemic\nsignificant biological reaction\ntoxicity from sample\ngreater than control. That is:\nextracts:\nSystemic Injection  Death in 2 or more animals\n No deaths Non-toxic\n(ISO)  Toxic signs (i.e. convulsions,\n No toxic signs\nprostration)\n No weight loss > 10%\n Weight loss > 10% in 3 or\nin any animals\nmore animals\nSample extracts must not cause a Non-pyrogenic: no animals\nMaterial Mediated Non-\ntotal rise in body temperature of ≥ had a temperature rise ≥\nPyrogen pyrogenic\n0.5° C 0.5°C\nSub-Chronic Toxicity\n(Sub-Acute Toxicity)\nThe following parameters will be\nNegative for systemic\nused as signs of toxicity; however\ntoxicity:\nfinal evaluation of the test article\n No deaths\nwill involve correlation of all data\n No statistically\nfor patterns of toxicity:\nsignificant differences\n Death of more than one animal\nbetween the test and\nin group\ncontrol mice body\nSub-Chronic/Sub-  Mean body weight change in\nweights\nAcute Toxicity: 14 group relative to control\n No abnormal clinical Non-toxic\nday / 14 dose IV study  Clinical signs of toxicity in\nsigns of toxicity\n(mice) more than one animal in group\n Hematology showed\n Hematology and clinical\nno findings indicative\nchemistry values for animal\nof a pattern of toxicity\ngroups will be reviewed for\n Histopathology\npatterns of toxicity\nshowed no adverse\n Histopathology of tissues will\nfindings attributed to\nbe evaluated for patterns of\nthe test article\ntoxicity\nHemocompatibility\nTest device was not\nthrombogenic when\nDevice must be non-thrombogenic\nThrombosis (Dog compared to the predicate.\nafter 4 hours in vivo when\nThrombogenicity) The device exhibited\ncompared to a predicate device\nacceptable interaction with Non-\nblood hemolytic\nTest article coagulation\nCoagulation times must be similar\ntimes are statistically\nCoagulation (PT) to the predicate or negative control\nsimilar to the predicate (p-\nvalues using analysis of variance.\nvalue=1.000)\nPage IV\n\n|  | Test |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Implant Study |  |  | Overall interpretation of\nbiocompatibility exhibited by the\ntest article based on the clinical\nobservations, and gross and\nmicroscopic analysis comparing\nthe test article to the control, shall\nshow the test article to be a non-\nirritant. |  |  | Test article is considered a\nnon-irritant |  |  | Non-irritant |  |  |\n|  | Systemic Toxicity |  |  |  |  |  |  |  |  |  |  |\n|  | (Acute) |  |  |  |  |  |  |  |  |  |  |\n| Systemic Injection\n(ISO) |  |  | Sample extracts must not cause\nsignificant biological reaction\ngreater than control. That is:\n Death in 2 or more animals\n Toxic signs (i.e. convulsions,\nprostration)\n Weight loss > 10% in 3 or\nmore animals |  |  | No evidence of systemic\ntoxicity from sample\nextracts:\n No deaths\n No toxic signs\n No weight loss > 10%\nin any animals |  |  | Non-toxic |  |  |\n| Material Mediated\nPyrogen |  |  | Sample extracts must not cause a\ntotal rise in body temperature of ≥\n0.5° C |  |  | Non-pyrogenic: no animals\nhad a temperature rise ≥\n0.5°C |  |  | Non-\npyrogenic |  |  |\n|  | Sub-Chronic Toxicity |  |  |  |  |  |  |  |  |  |  |\n|  | (Sub-Acute Toxicity) |  |  |  |  |  |  |  |  |  |  |\n| Sub-Chronic/Sub-\nAcute Toxicity: 14\nday / 14 dose IV study\n(mice) |  |  | The following parameters will be\nused as signs of toxicity; however\nfinal evaluation of the test article\nwill involve correlation of all data\nfor patterns of toxicity:\n Death of more than one animal\nin group\n Mean body weight change in\ngroup relative to control\n Clinical signs of toxicity in\nmore than one animal in group\n Hematology and clinical\nchemistry values for animal\ngroups will be reviewed for\npatterns of toxicity\n Histopathology of tissues will\nbe evaluated for patterns of\ntoxicity |  |  | Negative for systemic\ntoxicity:\n No deaths\n No statistically\nsignificant differences\nbetween the test and\ncontrol mice body\nweights\n No abnormal clinical\nsigns of toxicity\n Hematology showed\nno findings indicative\nof a pattern of toxicity\n Histopathology\nshowed no adverse\nfindings attributed to\nthe test article |  |  | Non-toxic |  |  |\n|  | Hemocompatibility |  |  |  |  |  |  |  |  |  |  |\n| Thrombosis (Dog\nThrombogenicity) |  |  | Device must be non-thrombogenic\nafter 4 hours in vivo when\ncompared to a predicate device |  |  | Test device was not\nthrombogenic when\ncompared to the predicate.\nThe device exhibited\nacceptable interaction with\nblood |  |  | Non-\nhemolytic |  |  |\n| Coagulation (PT) |  |  | Coagulation times must be similar\nto the predicate or negative control\nvalues using analysis of variance. |  |  | Test article coagulation\ntimes are statistically\nsimilar to the predicate (p-\nvalue=1.000) |  |  |  |  |  |\n\nTest Acceptance Criteria Results Conclusions\nTest article coagulation\nCoagulation times must be similar\ntimes are statistically\nCoagulation (PTT) to the predicate or negative control\nsimilar to the predicate (p-\nvalues using analysis of variance.\nvalue=0.105)\nNonhemolytic:\nHematology Sample extracts must be\nHemolytic index = 1.25%\n(Hemolysis) – Direct nonhemolytic (≤2% hemolytic\nCorrected hemolytic index\nContact index)\n= 0.40%\nNonhemolytic:\nHematology Sample extracts must be\nHemolytic index = 0.37%\n(Hemolysis) – Indirect nonhemolytic (≤2% hemolytic\nCorrected hemolytic index\nContact index)\n= 0.00%\nConcentrations of test\narticle compared to\nThe concentrations of C3a and predicate:\nComplement SC5b-9 in the test samples are C3a = similar at 30, 60, and\nActivation statistically similar to or lower than 90 minutes\nthe predicate SC5b-9 = lower at 30 and\n60 minutes / similar at 90\nminutes\nGenotoxicity\nSample extracts must be non-\nAmes Mutagenicity Non-mutagenic\nmutagenic\nNon-\nSample extracts must be non-\nMouse Lymphoma Non-mutagenic\nmutagenic mutagenic\nIn vivo Mouse Sample extracts must be non-\nNon-mutagenic\nmicronucleus mutagenic\nBiocompatiblity Testing Summary – Detachment Handle\nTest Acceptance Criteria Results Conclusion\nIn vitro Cytotoxicity Sample extracts must yield\nGrade: 0 Non-toxic\n(MEM Elution) cell lysis grade ≤ 2\nTest Group shall yield Grade\nSensitization Grade: 0 (No\n< 1 score on Magnusson and\n(Magnusson-Kligman Sensitization Non-sensitizing\nKligman scale (provided\nMethod) response)\nControl Grade < 1)\nThe difference in the mean Grade 0.0 difference\nIrritation\ntest article and mean control (saline extract) and\n(Intracutaneous Non-irritant\nscore must be grade 1.0 or Grade 0.2 difference\nReactivity (ISO))\nlower (sesame oil extract)\n11.11.2 Bench-top Testing\nThe physical, mechanical and performance testing of the Smart Coil components\ndemonstrate that the devices are substantially equivalent to the currently marketed\npredicate devices.\nPage V\n\n|  | Test |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coagulation (PTT) |  |  | Coagulation times must be similar\nto the predicate or negative control\nvalues using analysis of variance. |  |  | Test article coagulation\ntimes are statistically\nsimilar to the predicate (p-\nvalue=0.105) |  |  |  |  |  |\n| Hematology\n(Hemolysis) – Direct\nContact |  |  | Sample extracts must be\nnonhemolytic (≤2% hemolytic\nindex) |  |  | Nonhemolytic:\nHemolytic index = 1.25%\nCorrected hemolytic index\n= 0.40% |  |  |  |  |  |\n| Hematology\n(Hemolysis) – Indirect\nContact |  |  | Sample extracts must be\nnonhemolytic (≤2% hemolytic\nindex) |  |  | Nonhemolytic:\nHemolytic index = 0.37%\nCorrected hemolytic index\n= 0.00% |  |  |  |  |  |\n| Complement\nActivation |  |  | The concentrations of C3a and\nSC5b-9 in the test samples are\nstatistically similar to or lower than\nthe predicate |  |  | Concentrations of test\narticle compared to\npredicate:\nC3a = similar at 30, 60, and\n90 minutes\nSC5b-9 = lower at 30 and\n60 minutes / similar at 90\nminutes |  |  |  |  |  |\n|  | Genotoxicity |  |  |  |  |  |  |  |  |  |  |\n| Ames Mutagenicity |  |  | Sample extracts must be non-\nmutagenic |  |  | Non-mutagenic |  |  | Non-\nmutagenic |  |  |\n| Mouse Lymphoma |  |  | Sample extracts must be non-\nmutagenic |  |  | Non-mutagenic |  |  |  |  |  |\n| In vivo Mouse\nmicronucleus |  |  | Sample extracts must be non-\nmutagenic |  |  | Non-mutagenic |  |  |  |  |  |\n\n|  | Test |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| In vitro Cytotoxicity\n(MEM Elution) |  |  | Sample extracts must yield\ncell lysis grade ≤ 2 |  |  | Grade: 0 |  |  | Non-toxic |  |  |\n| Sensitization\n(Magnusson-Kligman\nMethod) |  |  | Test Group shall yield Grade\n< 1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1) |  |  | Grade: 0 (No\nSensitization\nresponse) |  |  | Non-sensitizing |  |  |\n| Irritation\n(Intracutaneous\nReactivity (ISO)) |  |  | The difference in the mean\ntest article and mean control\nscore must be grade 1.0 or\nlower |  |  | Grade 0.0 difference\n(saline extract) and\nGrade 0.2 difference\n(sesame oil extract) |  |  | Non-irritant |  |  |\n\nDesign Verification testing was conducted to evaluate the physical and mechanical\nproperties of Smart Coil components. The tests performed on the Smart Coil and Smart\nCoil Detachment Handle components included:\nAttribute Specification Results\nDimensional / Visual These evaluations confirm that the units used in this Design\nInspection Verification testing meet all inspection criteria for release of Pass\nfinished goods (clinically acceptable) product.\nSimulated Use/Detachment These evaluations confirm that the units used in this Design\nReliability Verification testing meet all inspection criteria for release of Pass\nfinished goods (clinically acceptable) product.\nFatigue Testing The Coil Implant shall retain its secondary shape after being\nPass\ncycled into/out of introducer sheath 5 times\nTorsion Resistance The Coil Implant can be subjected to 8 turns minimum Pass\nCorrosion Resistance No visible corrosion after testing Pass\nFriction Testing Push/pull friction acceptable through a 0.0165 in. ID\nPass\nmicrocatheter\nDistal System Tensile Test Coil Implant and Detachment Pusher joints has sufficient\nPass\ntensile strength\nCoil Dimensional Inspection These evaluations confirm that the units used in this Design\nPass\n(after simulated use testing) Verification testing withstood the simulated use testing\nDistal System Tensile Test Coil Implant and Detachment Pusher joints has sufficient\nPass\ntensile strength\nAll testing met specification. The results of the tests appropriately address the physical\nand mechanical performance expectations of the device. Based on these overall results,\nthe physical and mechanical properties of the Smart Coil and Smart Coil Detachment\nHandle are acceptable for the intended use and substantially equivalent to the predicate\ndevices.\n11.11.3 Sterilization\nThe Smart Coil and Smart Coil Detachment Handle were tested to be sterile using\nidentical acceptance criteria and testing methods as the predicate device. Testing was\naccordance with EN ISO 11135-1:2007.\n11.11.4 Shelf Life\nThe Smart Coil and Smart Coil Detachment Handle were tested to have a minimum one\nyear shelf life using identical acceptance criteria and testing methods as the predicate\ndevice. Testing was done in accordance to ASTM D4169:2009 and ASTM F2096:2004.\nPage VI\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional / Visual\nInspection |  |  | These evaluations confirm that the units used in this Design\nVerification testing meet all inspection criteria for release of\nfinished goods (clinically acceptable) product. |  |  | Pass |  |  |\n| Simulated Use/Detachment\nReliability |  |  | These evaluations confirm that the units used in this Design\nVerification testing meet all inspection criteria for release of\nfinished goods (clinically acceptable) product. |  |  | Pass |  |  |\n| Fatigue Testing |  |  | The Coil Implant shall retain its secondary shape after being\ncycled into/out of introducer sheath 5 times |  |  | Pass |  |  |\n| Torsion Resistance |  |  | The Coil Implant can be subjected to 8 turns minimum |  |  | Pass |  |  |\n| Corrosion Resistance |  |  | No visible corrosion after testing |  |  | Pass |  |  |\n| Friction Testing |  |  | Push/pull friction acceptable through a 0.0165 in. ID\nmicrocatheter |  |  | Pass |  |  |\n| Distal System Tensile Test |  |  | Coil Implant and Detachment Pusher joints has sufficient\ntensile strength |  |  | Pass |  |  |\n| Coil Dimensional Inspection\n(after simulated use testing) |  |  | These evaluations confirm that the units used in this Design\nVerification testing withstood the simulated use testing |  |  | Pass |  |  |\n| Distal System Tensile Test |  |  | Coil Implant and Detachment Pusher joints has sufficient\ntensile strength |  |  | Pass |  |  |\n\n11.11.5 MR Environment\nThe Smart Coil was tested in the MR environment to advise the MR Conditional\nstatement in the IFU. Testing was done in accordance to standards ASTM F2182-11,\nASTM F2052-06, ASTM F2213-06, and ASTM F2119-07 (R 13).\n11.12 Summary of Substantial Equivalence\nThe Penumbra Smart Coil was found to have a safety and effectiveness profile that is\nsimilar to the predicate device.\n11.13 Conclusion\nThe non-clinical data supports the safety of the device and the verification and validation\ndemonstrate that the Penumbra Smart Coil should perform as intended in the specified\nuse conditions.\nPage VII"
  }
}