{
  "source_pdf": "embolic-coil--penumbra--pod--510k.pdf",
  "clearance_number": "K103305",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe POD System functions to selectively embolize targeted segments of the vasculature\nby packing a sufficient quantity of soft platinum coils to achieve occlusion in an\nequivalent fashion to existing bare-platinum embolization coils. The POD System\n\nconsists of three components: a Coil Implant attached toa Detachment Pusher and a\nDetachment Handle.\nIntended Use\nThe POD System ig indicated for the embolization of:\n* Intracranial aneurysms\n\" Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\nSummary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding safety and effectiveness of the device follows.\nIncluded in this section are descriptions of the testing's, which substantiates the safe and\neffective performance of the POD System as well as its substantial equivalence to the",
    "indications": "Indications for Use (Describe)\nThe POD System is indicated for the embolization of:\nIntracranial aneurysms\nOther neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\nArterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\n0Prescription Use (Part 21 CER 801 Subpart D) El Over-The-Counter Use (21 CFR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON A SEPARATE PAGE IF NEEDED.\nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\ns\nFelipe AAgri~eiall Date: 2014.07.03 12:31 :39\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.,\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Heahth and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStafffda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\nFORM FDA 3881 (1114) Page I of 1 mw\"CmOI) ~.'.~.*. ...E.F",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K141134"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "Device Description\nThe POD System functions to selectively embolize targeted segments of the vasculature\nby packing a sufficient quantity of soft platinum coils to achieve occlusion in an\nequivalent fashion to existing bare-platinum embolization coils. The POD System\n\nconsists of three components: a Coil Implant attached toa Detachment Pusher and a\nDetachment Handle.\nIntended Use\nThe POD System ig indicated for the embolization of:\n* Intracranial aneurysms\n\" Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\nSummary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding safety and effectiveness of the device follows.\nIncluded in this section are descriptions of the testing's, which substantiates the safe and\neffective performance of the POD System as well as its substantial equivalence to the",
    "Substantial Equivalence": "predicate devices:\n* Biocompatibility\n* Design Verification (Bench-Top Testing)\n* MRI Compatibility\n* Design Validation (GLP Animal Testing)\nThe subject POD System met all established requirements.\nHiocompatibility Testing\nNon-clinical testing found POD to be biocompatible according to the requirements of EN\nISO 10993 requirements. Biocompatibility for POD was derived from studies on the\npredicate device. Studies,were selected in accordance with EN ISO 10993 -1 guidelines\n(Biological Evaluation of Medical Devices). All studies were conducted pursuant to 21\nCFR, Part 58, Good Laboratory Practices. The following tests were performed:\n\nTest Pass/Faill\nIn Vitro Cytotoxicity (MEM Elution) Pass\nSensitization (Klignian Maximization) Pass\nIrritation (lntracutaneous Reactivity) Pass\nSystemic ToxicityI\nAcute Toxicity (ISO Systemic Injection) Pass\nIn Vivo Sub-acute / Sub-chronic Toxicity Pass\nSub-chronic Toxicity Subchronic (30-Day) Pass\nIntravenous Toxicity Study - Mice\nMaterials Mediated Pyrogen - Rabbit Pass\nGenotoxicity-\nMouse Lymphoma Pass\nAmes Mutagehicity Pass\nIn Vivo Mouse Micronucleus Pass\nImplantation GLP Study - Penumbra Coil\nSystem in Swine Venous Pouch Aneurysm Pass\nModel\nIntramuscular Implant Test 13 Week Duration Pass\nHemocompatibility-\nHemolysis ,Pass\nComplement Activation Pass\nDog Thrombogenicity Pass\nBench-top Testing\nThe physical, mechanical and performance testing of the POD System components\ndemonstrate that the devices are substantially equivalent to the currently marketed\npredicate devices.\nDesign Verification testing was conducted to evaluate the physical and mechanical\nproperties of POD System components. All studies were conducted using good scientific\npractices and statistical sampling methods as required by the Penumbra Design Control\nprocedures. All testing was performed using units which were 2x sterilized and met\nfinished goods release requirements. The tests performed oh the POD System\ncomponents included:\nAttribute,'eiiaio eut,\nDimensional / Visual These evaluations confirm that the units used in this Design\nInspection Verification testing meet all inspection criteria for release of 100% Pass\nfinished goods (clinically acceptable) product.\nFatigue Testing The Coil Implant shall retain its secondary shape after being 100% Pass\ncycled into/out of introducer sheath 5 times\nFriction Testing Push/pull friction acceptable through an 0.025in ID10%Ps\nmicrocatheter10%Ps\nStiffness Testing Appropriate stiffness per coil specifications 100% Pass\nSimulated Use Flow Model These evaluations confirm that the units used in this Design 100% Pass\nTesting Verification testing meet all inspection criteria for release of\n\nAttribute Specification Results__\nfinished goods (clinically acceptable) product.Reut\nCoil Dimensional Inspection These evaluations confirm that the'units used in this Des .ign 100% Pass\n(after simulated use testing) Verification testing withstood the simulated use testing ______\nDistal System-Tensile Test Coil Implant and Detachment Pusherjoints has sufficient 100% Pass\ntensile strength'\nAll testing met specification. The results of the tests appropriately address the physical\nand mechanical performance expectations of the device. Based on these overall results,\nthe physical and mechanical properties of the POD System are acceptable for the\nintended use and substantially equivalent to the predicate devices.\nMifi Compatibility\nPenumbra consulted with an MR scanning expert and concluded minor design changes\nwill have no impact on RF heating, and the same MRI condition s that are safe for the\nPenumbra Coil System Coil Implants arrays will also be safe for the POD Coil Implants.\nrDesign Validation (GLP Animal Testing)\nThe existing Penumbra Coil System GLP animal study fully characterizes the POD\nSystem's interaction with the vasculature. No additional animal testing is required for the\nPOD System.\nSummary of Substantial Equivalence\nThe POD System is substantially equivalent to the predicate devices with regard to\nintended use, operating principle, design concept, materials, shelf-life, packaging and\nsterilization processes.\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service7\nFood and Drug Administration\n0r014 0I03\nNew Hampshire Avenue\nDocument Control Center - W066-0609\nSilver Spring, MD 20993-0002\nJuly 3, 2014\nPenumbra, Inc.\nMr. Charles Denault\nRegulatory Affairs Specialist\n1351 Harbor Bay Parkway\nAlameda, California 94502\nRe: K1 41l34\nTrade/Device Name: POD system\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: HCG and KRD\nDated: June 4, 2014\nReceived: June 6,2 014\nDear Mr. Denault:\nWe have reviewed your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class 111 (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must comply\nwith all the Act's requirements, including, but not limited to: registration and listing (21 CFR\nPart 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical device-\nrelated adverse events) (21 CFR 803); good manufacturing practice requirements as set forth in\n\nPage 2 Mr. Charles Denault\n-\nthe quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic product\nradiation control provisions (Sections 531-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 80 1), please\ncontact the Division of Industry and Consumer Education at its toll-free number (800) 638-2041\nor (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premnarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.Rov/Medicalflevices/Safetv/RelortaProblem/default.lhtm for the CDRI-'s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Industry and Consumer Education at its toll-free number (800) 638 2041 or (301)\n796-7100 or at its Internet address\nhtto)://www.fda.gov/MedicalDevices/ResourcesforYou/ndustrv/default.htm.\nSincerely yours,\nFelipe Aguel -S\nfrCarlos L. Pella, PhD), MS\nfrDirector\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\n510(k) Number (if known)\nK141134\nDevice Name\nPOD (Penumbra Occlusion Device) System",
    "Indications for Use": "Indications for Use (Describe)\nThe POD System is indicated for the embolization of:\nIntracranial aneurysms\nOther neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\nArterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\n0Prescription Use (Part 21 CER 801 Subpart D) El Over-The-Counter Use (21 CFR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON A SEPARATE PAGE IF NEEDED.\nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\ns\nFelipe AAgri~eiall Date: 2014.07.03 12:31 :39\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.,\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Heahth and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStafffda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\nFORM FDA 3881 (1114) Page I of 1 mw\"CmOI) ~.'.~.*. ...E.F"
  }
}