{
  "source_pdf": "embolic-coil--stryker--inzone-detachment--510k.pdf",
  "device_name": "inzone-detachment",
  "manufacturer": "stryker",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "Stryker Neurovascular's InZone® Detachment System is a sterile, handheld, single-patient use device designed for use with Stryker Neurovascular Detachable Coils. The device consists of an enclosure with a detachment button, five LED indicator lamps, a funnel inset at its distal end, and a cable connection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries. Detachment of the coil from its delivery wire is accomplished by means of an electrolytic process wherein the body's electrolytes serve as the electrolytic carrier between positive and negative electrodes.",
    "sizing_specs": "**Size:** 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\n**Weight:** 80 g (2.8 oz)\n**Power:** 3V\n**Power Source:** Two 1.5 V (AAAA) DC batteries (in series)\n**CPU Operating Voltage:** 3.3 V DC\n**Max Current:** When detaching GDC Coils: 1mA\nWhen detaching Target Detachable Coils: 2.4 mA\n**Delivery Wire Interface:** InZone slides over proximal 6.5 cm of coil delivery wire\n**Cable Socket Type:** 1.5 mm recessed male on black safety-sheathed (touch-proof) socket (only for use when detaching GDC Detachable Coils)\n**Sterilization Method:** Ethylene Oxide Gas\n**Sterile Barrier:** PETG tray with Tyvek® lid\n**Packaging:** Carton with Directions for Use\n**Number of Detachments:** Minimum of 20 detachments",
    "indications": "The InZone Detachment System is intended for use with all versions of Stryker Neurovascular detachable coils in the embolization of intracranial aneurysms and other vascular malformations of the neuro and peripheral vasculature.",
    "contraindications": null,
    "compatible_with": "**Table 1 - Compatibility between Stryker Neurovascular's InZone® Detachment System and Stryker Neurovascular Detachable Coils**\n\n|                          | Types of Coils that can be used |\n|--------------------------|---------------------------------|\n| InZone Detachment System | GDC Detachable Coils1           |\n| (M00345100950)           | Target Detachable Coils2        |\n\n<sup>1</sup> Requires use of Stryker Neurovascular's IZDS Connecting Cable, p/n M00345110250 (sold separately) with the InZone Detachment System.\n\n<sup>2</sup>No cable required for coil detachment.\n\nDetachable coils are used in conjunction with:\n- Stryker Neurovascular microcatheters\n- Stryker Neurovascular's InZone Detachment System\n- Stryker Neurovascular's IZDS Connecting Cable, and\n- a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic needle)\n\nMicrocatheters, InZone Detachment System and IZDS Connecting Cable are all sold separately.",
    "use_notes": "Use of Stryker Neurovascular Detachable Coils involves a minimally invasive procedure to access the treatment area (intracranial aneurysm or other neuro or peripheral abnormality) from within a blood vessel (endovascular therapy). Treatment involves insertion of a Stryker Neurovascular two tip-marker microcatheter into a patient's femoral artery and then navigation of the microcatheter through the vascular system, into the neuro or peripheral vasculature, and then to the site of the lesion.\n\nDuring a procedure, a physician will assess the target lesion to determine the type, size and number of coils to use. After prepping the patient and preparing the coil according to the instructions for use, the coil is delivered through the microcatheter to the site of the lesion. The delivery wire enables the physician to deploy, position, or reposition the coil until proper placement. Prior to detachment of the coil, the entire device (i.e., coil and delivery wire) may be withdrawn completely, if necessary (e.g., if the physician desires to use a different size or shape coil).\n\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers on the coil's delivery wire and on the microcatheter, enable the physician to properly position the device within the lesion and to always know the location of the coil relative to the distal tip of the microcatheter.\n\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire through an electrolytic process using the InZone Detachment System.\n\nWhen using the InZone Detachment System to detach GDC Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return electrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm ground cable (black) for use with the InZone Detachment System.There are no accessories provided with the IZDS Connecting Cable.\nThe proximal end of the coil's delivery wire is inserted into the InZone Detachment System (anode connection), and the IZDS Connecting Cable completes the circuit between the InZone Detachment System ground port and the patient return electrode (cathode connection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\n\nWhen using the InZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device's composite metal and polymer wire incorporates an anode and cathode into the wire thus eliminating the need to use a connecting cable and patient return electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil's delivery wire is inserted into the InZone Detachment System (anode connection); the device's delivery wire hypotube provides the current return path (cathode connection).\n\nOperation of the InZone Detachment System in the detachment of coils is governed by the InZone device's firmware first detecting the type of delivery wire which is inserted into the unit's funnel.\nWhen used with GDC Detachable Coils, the InZone Detachment System operates at a maximum 12VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the InZone Detachment System detects that a Target Detachable Coil delivery wire has been inserted into the unit's funnel, the device's firmware engages circuitry which operates the device at a maximum 28VDC and 2.4 mA.\n\n**Power Switch:** Inserting coil delivery wire turns unit on. Removing delivery wire turns unit off. During use, if after 2 minutes unit detects no activity, unit will enter SLEEP MODE; pressing and releasing the DETACHMENT BUTTON will bring the system back to its previous state.\n\n**User Interface / Displays:**\n| Display                                 | Comment/Action                                                                                                                                                                                                                                           |\n|-----------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Power                                   | System Ready Indicator (LED) on and single audible tone when powered up                                                                                                                                                                               |\n| Current Voltage                         | Current Flow Indicator (LED) on (green)                                                                                                                                                                                                                  |\n| Cycle Complete                          | Cycle Complete Indicator (LED) on (solid green), 3 short beeps: For Target Coils: InZone software has assessed that detachment has likely occurred. For GDC Coils: InZone has assessed a full cycle is complete in less than 75 seconds.     |\n|                                         | Cycle Complete Indicator (LED) on (blinking green), 1 long beep: For Target Coils: InZone software has assessed that detachment has likely not occurred For GDC Coils: InZone has assessed a full cycle is complete in 75 seconds.              |\n| Running                                 | Current Flow Indicator (LED) on (solid green)                                                                                                                                                                                                            |\n| Low Battery                             | Low Battery Indicator (LED) on (blinking amber)                                                                                                                                                                                                          |\n| Grounding                               | Grounding Indicator (LED) on (blinking amber) until complete circuit is detected; when complete circuit is detected, LED will remain on (solid amber) and System Ready Indicator (LED) will turn on (solid green) accompanied by a single beep. |\n| To start detachment                     | Press Detachment Button.                                                                                                                                                                                                                                 |\n| To initiate another detachment cycle | If CYCLE COMPLETE LED is lit, pressing and releasing the Detachment Button will initiate another cycle.                                                                                                                                               |\n| Error                                   | All LEDs illuminate except CYCLE COMPLETE LED.                                                                                                                                                                                                           |",
    "also_known_as": "Common Name: Power Supply"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}