{
  "source_pdf": "embolic-coil--stryker--inzone-detachment--510k.pdf",
  "clearance_number": "K212455",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nStryker Neurovascular’s InZone® Detachment System is a sterile, handheld, single-patient\nuse device designed for use with Stryker Neurovascular Detachable Coils. The device\nconsists of an enclosure with a detachment button, five LED indicator lamps, a funnel inset\nat its distal end, and a cable connection port. The device comes pre-loaded with two AAAA\n(1.5 VDC) batteries.\nHow the Device Functions\nUse of Stryker Neurovascular Detachable Coils involves a minimally invasive procedure to\naccess the treatment area (intracranial aneurysm or other neuro or peripheral abnormality)\nfrom within a blood vessel (endovascular therapy). Treatment involves insertion of a Stryker\nNeurovascular two tip-marker microcatheter into a patient’s femoral artery and then\nnavigation of the microcatheter through the vascular system, into the neuro or peripheral\nvasculature, and then to the site of the lesion.\nDetachable coils are used in conjunction with:\n• Stryker Neurovascular microcatheters\n• Stryker Neurovascular’s InZone Detachment System\n• Stryker Neurovascular’s IZDS Connecting Cable, and\n• a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic\nneedle)\nMicrocatheters, InZone Detachment System and IZDS Connecting Cable are all sold\nseparately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size and\nnumber of coils to use. After prepping the patient and preparing the coil according to the\ninstructions for use, the coil is delivered through the microcatheter to the site of the lesion.\nThe delivery wire enables the physician to deploy, position, or reposition the coil until\nproper placement. Prior to detachment of the coil, the entire device (i.e., coil and delivery\nwire) may be withdrawn completely, if necessary (e.g., if the physician desires to use a\ndifferent size or shape coil).\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers\non the coil’s delivery wire and on the microcatheter, enable the physician to properly\nposition the device within the lesion and to always know the location of the coil relative to\nthe distal tip of the microcatheter.\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire\nthrough an electrolytic process using the InZone Detachment System.\n510(k) Summary page 2 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nTable 1 - Compatibility between Stryker Neurovascular’s InZone® Detachment System and\nStryker Neurovascular Detachable Coils\nTypes of Coils that can be used\nInZone Detachment System GDC Detachable Coils1\n(M00345100950) Target Detachable Coils2\n1 Requires use of Stryker Neurovascular’s IZDS Connecting Cable, p/n M00345110250 (sold\nseparately) with the InZone Detachment System.\n2 No cable required for coil detachment.\nWhen using the InZone Detachment System to detach GDC Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm\nground cable (black) for use with the InZone Detachment System. There are no\naccessories provided with the IZDS Connecting Cable.\nThe proximal end of the coil’s delivery wire is inserted into the InZone Detachment\nSystem (anode connection), and the IZDS Connecting Cable completes the circuit\nbetween the InZone Detachment System ground port and the patient return electrode\n(cathode connection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the InZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device’s composite metal and polymer wire incorporates an\nanode and cathode into the wire thus eliminating the need to use a connecting cable and\npatient return electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil’s delivery wire is inserted into the InZone Detachment\nSystem (anode connection); the device’s delivery wire hypotube provides the current\nreturn path (cathode connection).\nScientific Concept\nIn the use of Stryker Neurovascular Detachable Coils, detachment of the coil from its\ndelivery wire is accomplished by means of an electrolytic process wherein the body's\nelectrolytes serve as the electrolytic carrier between positive and negative electrodes. Since\nbody fluids are relatively ionic, these fluids serve as good conductors for the minimal electric\ncurrent generated by the InZone® Detachment System. Detachable Coils are designed so\nthat electrolytic dissolution occurs in a defined area called the detachment zone.\n510(k) Summary page 3 of 7\n\n|  |  |  |  | Types of Coils that can be used |  |\n| --- | --- | --- | --- | --- | --- |\n| InZone Detachment System\n(M00345100950) |  |  | GDC Detachable Coils1\nTarget Detachable Coils2 |  |  |\n\nInZone® Detachment System K212455\n510(k) Summary\nScientific Concept (cont.)\nOperation of the InZone Detachment System in the detachment of coils is governed by the\nInZone device’s firmware first detecting the type of delivery wire which is inserted into the\nunit’s funnel.\nWhen used with GDC Detachable Coils, the InZone Detachment System operates at a\nmaximum 12VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the InZone Detachment System detects that a Target\nDetachable Coil delivery wire has been inserted into the unit’s funnel, the device’s firmware\nengages circuitry which operates the device at a maximum 28VDC and 2.4 mA.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit,\nused within sterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 V DC\nMax Current: When detaching GDC Coils: 1mA\nWhen detaching Target Detachable Coils: 2.4 mA\nPower Switch: Inserting coil delivery wire turns unit on. Removing\ndelivery wire turns unit off. During use, if after 2\nminutes unit detects no activity, unit will enter SLEEP\nMODE; pressing and releasing the DETACHMENT\nBUTTON will bring the system back to its previous state.\nSafety Features: At start up: Memory integrity (checksum assessment);\ncalibration validity\nDuring detachment: Over-current / over-voltage (at\nleast 10x/sec)\nSoftware consistently running (at least 100x/sec)\nDelivery Wire Interface: InZone slides over proximal 6.5 cm of coil delivery wire\nAttachment to Patient Return When detaching GDC Coils:\nElectrode (PRE): Black cable with minigrabber attached to PRE\nWhen detaching Target Detachable Coils:\nNot applicable; return is integral to the device.\n510(k) Summary page 4 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nPhysical and Performance Characteristics (cont.)\nCable Socket Type: 1.5 mm recessed male on black safety-sheathed (touch-\nproof) socket (only for use when detaching GDC\nDetachable Coils)\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETG tray with Tyvek® lid\nPackaging: Carton with Directions for Use\nUser Serviceable Parts: No user serviceable parts\nUser Required Maintenance: No user required maintenance\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface / Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when powered\nup\nCurrent Voltage Current Flow Indicator (LED) on (green)\nCycle Complete Cycle Complete Indicator (LED) on (solid green), 3 short beeps:\nFor Target Coils: InZone software has assessed that detachment has\nlikely occurred.\nFor GDC Coils: InZone has assessed a full cycle is complete in less than 75\nseconds.\nCycle Complete Indicator (LED) on (blinking green), 1 long beep:\nFor Target Coils: InZone software has assessed that detachment has\nlikely not occurred\nFor GDC Coils: InZone has assessed a full cycle is complete in 75 seconds.\nRunning Current Flow Indicator (LED) on (solid green)\nLow Battery Low Battery Indicator (LED) on (blinking amber)\nGrounding Grounding Indicator (LED) on (blinking amber) until complete circuit is\ndetected; when complete circuit is detected, LED will remain on (solid\namber) and System Ready Indicator (LED) will turn on (solid green)\naccompanied by a single beep.\nTo start detachment Press Detachment Button.\nTo initiate another If CYCLE COMPLETE LED is lit, pressing and releasing the Detachment\ndetachment cycle Button will initiate another cycle.\nError All LEDs illuminate except CYCLE COMPLETE LED.\n510(k) Summary page 5 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nPackaging: Each InZone® Detachment System is packaged in a PETG tray. A\nTyvek lid is heat-sealed onto the tray. The tray with lid is then\nplaced into a fiberboard carton along with Directions for Use.\nVerification Testing: Verification testing of the modified InZone Detachment System\nconsisted of the following:\n1) Software (firmware) test case model as well as bench top\ntesting to assess:\na) detachment cycle time\nb) maximum detachment time\nc) detachment consistency\nd) detection consistency\ne) max voltage output\nf) max current output\ng) low battery detection\nh) fault detection at power up\ni) over voltage and over current detection\nj) data storage and retrieval capability\nk) delivery wire compatibility and detection\nl) button activation\nm) audio and visual signals\n2) Software verification in accordance with EN 62304 and\nStryker Neurovascular Design and Development Planning SOP\n3) Risk assessment in accordance with ISO 14971 and Stryker\nNeurovascular Risk Management Planning SOP\n4) Assessment of the modifications for impact upon:\nElectrical Safety (no impact)\nElectromagnetic Compatibility (no impact)\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Verification (no impact)\nPackaging Shelf Life (no impact)\nAccessories: There are no accessories to the InZone Detachment System.\n510(k) Summary page 6 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nComparison to This 510(k) is for modifications to InZone Detachment\nPredicate Device: System firmware to decrease detachment time when used\nwith Target Coils and to update product labeling.\nThe modified InZone® Detachment System has the same\nintended use / indications for use as the current legally\nmarketed predicate device cleared under premarket notification\nK160096.\nAlthough the InZone Detachment System incorporates\nmodifications to device firmware and device labeling and\npackaging, the modifications do not alter the fundamental\nscientific technology of the predicate device.\nRisk assessment of the modifications, in the form of design\nfailure modes and effects analysis (DFMEA), has been\nconducted in accordance with ISO 14971:2019. Stryker\nNeurovascular has determined the modifications to the\npredicate device raise no new questions of safety or\neffectiveness.\nVerification testing of the modified InZone Detachment System\nhas demonstrated the device to be substantially equivalent to\nthe predicate InZone Detachment System cleared under\nK160096.\nConclusion: Stryker Neurovascular has compared device materials, design,\nand performance to the predicate device. Since the subject\nmodifications do not alter the intended use / indications for use\nof the predicate device or the fundamental scientific technology\nof the predicate device; and because risk assessment of the\nmodifications and successful verification testing raise no new\nquestions of safety and effectiveness, Stryker Neurovascular\nbelieves the modified InZone Detachment System to be\nsubstantially equivalent to the current legally marketed\npredicate device cleared in K160096.\n510(k) Summary page 7 of 7",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK212455\nDevice Name\nInZone@ Detachment System\nIndications for Use (Describe)\nThe InZone Detachment System is intended for use with all versions of Stryker Neurovascular detachable coils in the\nembolization of intracranial aneurysms and other vascular malformations of the neuro and peripheral vasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nInZone® Detachment System K212455\nNeurovascular\n510(k) Summary\nSummary Date November 15, 2021\nSubmitter Name and Stryker Neurovascular\nAddress 47900 Bayside Parkway\nFremont, CA 94538\nContact Person: Breskella Halteh\nSenior Manager, RAQA Compliance\nStryker Neurovascular\nPhone: 650 814 3781 (mobile)\nEmail: breskella.halteh@stryker.com\nTrade Name: InZone® Detachment System\nCommon Name: Power Supply\nIndications for Use / The InZone Detachment System is intended for use with all\nIntended Use: versions of Stryker Neurovascular detachable coils in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nClassification Name: Stryker Neurovascular detachable coils are Class II devices\n(special controls) classed as neurovascular embolization\ndevices under 21 CFR 882.5950 (HCG) and vascular\nembolization devices under 21 CFR 870.3300 (KRD).\nThe special control for the devices is FDA’s guidance document,\nClass II Special Controls Guidance Document: Vascular and\nNeurovascular Embolization Devices (issued 29 Dec 2004).\nLegally Marketed InZone Detachment System cleared under K160096 on 19 Feb",
    "contraindications": null,
    "sizing_specs": "Device Description:\nStryker Neurovascular’s InZone® Detachment System is a sterile, handheld, single-patient\nuse device designed for use with Stryker Neurovascular Detachable Coils. The device\nconsists of an enclosure with a detachment button, five LED indicator lamps, a funnel inset\nat its distal end, and a cable connection port. The device comes pre-loaded with two AAAA\n(1.5 VDC) batteries.\nHow the Device Functions\nUse of Stryker Neurovascular Detachable Coils involves a minimally invasive procedure to\naccess the treatment area (intracranial aneurysm or other neuro or peripheral abnormality)\nfrom within a blood vessel (endovascular therapy). Treatment involves insertion of a Stryker\nNeurovascular two tip-marker microcatheter into a patient’s femoral artery and then\nnavigation of the microcatheter through the vascular system, into the neuro or peripheral\nvasculature, and then to the site of the lesion.\nDetachable coils are used in conjunction with:\n• Stryker Neurovascular microcatheters\n• Stryker Neurovascular’s InZone Detachment System\n• Stryker Neurovascular’s IZDS Connecting Cable, and\n• a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic\nneedle)\nMicrocatheters, InZone Detachment System and IZDS Connecting Cable are all sold\nseparately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size and\nnumber of coils to use. After prepping the patient and preparing the coil according to the\ninstructions for use, the coil is delivered through the microcatheter to the site of the lesion.\nThe delivery wire enables the physician to deploy, position, or reposition the coil until\nproper placement. Prior to detachment of the coil, the entire device (i.e., coil and delivery\nwire) may be withdrawn completely, if necessary (e.g., if the physician desires to use a\ndifferent size or shape coil).\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers\non the coil’s delivery wire and on the microcatheter, enable the physician to properly\nposition the device within the lesion and to always know the location of the coil relative to\nthe distal tip of the microcatheter.\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire\nthrough an electrolytic process using the InZone Detachment System.\n510(k) Summary page 2 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nTable 1 - Compatibility between Stryker Neurovascular’s InZone® Detachment System and\nStryker Neurovascular Detachable Coils\nTypes of Coils that can be used\nInZone Detachment System GDC Detachable Coils1\n(M00345100950) Target Detachable Coils2\n1 Requires use of Stryker Neurovascular’s IZDS Connecting Cable, p/n M00345110250 (sold\nseparately) with the InZone Detachment System.\n2 No cable required for coil detachment.\nWhen using the InZone Detachment System to detach GDC Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm\nground cable (black) for use with the InZone Detachment System. There are no\naccessories provided with the IZDS Connecting Cable.\nThe proximal end of the coil’s delivery wire is inserted into the InZone Detachment\nSystem (anode connection), and the IZDS Connecting Cable completes the circuit\nbetween the InZone Detachment System ground port and the patient return electrode\n(cathode connection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the InZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device’s composite metal and polymer wire incorporates an\nanode and cathode into the wire thus eliminating the need to use a connecting cable and\npatient return electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil’s delivery wire is inserted into the InZone Detachment\nSystem (anode connection); the device’s delivery wire hypotube provides the current\nreturn path (cathode connection).\nScientific Concept\nIn the use of Stryker Neurovascular Detachable Coils, detachment of the coil from its\ndelivery wire is accomplished by means of an electrolytic process wherein the body's\nelectrolytes serve as the electrolytic carrier between positive and negative electrodes. Since\nbody fluids are relatively ionic, these fluids serve as good conductors for the minimal electric\ncurrent generated by the InZone® Detachment System. Detachable Coils are designed so\nthat electrolytic dissolution occurs in a defined area called the detachment zone.\n510(k) Summary page 3 of 7\n\n|  |  |  |  | Types of Coils that can be used |  |\n| --- | --- | --- | --- | --- | --- |\n| InZone Detachment System\n(M00345100950) |  |  | GDC Detachable Coils1\nTarget Detachable Coils2 |  |  |\n\nInZone® Detachment System K212455\n510(k) Summary\nScientific Concept (cont.)\nOperation of the InZone Detachment System in the detachment of coils is governed by the\nInZone device’s firmware first detecting the type of delivery wire which is inserted into the\nunit’s funnel.\nWhen used with GDC Detachable Coils, the InZone Detachment System operates at a\nmaximum 12VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the InZone Detachment System detects that a Target\nDetachable Coil delivery wire has been inserted into the unit’s funnel, the device’s firmware\nengages circuitry which operates the device at a maximum 28VDC and 2.4 mA.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit,\nused within sterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 V DC\nMax Current: When detaching GDC Coils: 1mA\nWhen detaching Target Detachable Coils: 2.4 mA\nPower Switch: Inserting coil delivery wire turns unit on. Removing\ndelivery wire turns unit off. During use, if after 2\nminutes unit detects no activity, unit will enter SLEEP\nMODE; pressing and releasing the DETACHMENT\nBUTTON will bring the system back to its previous state.\nSafety Features: At start up: Memory integrity (checksum assessment);\ncalibration validity\nDuring detachment: Over-current / over-voltage (at\nleast 10x/sec)\nSoftware consistently running (at least 100x/sec)\nDelivery Wire Interface: InZone slides over proximal 6.5 cm of coil delivery wire\nAttachment to Patient Return When detaching GDC Coils:\nElectrode (PRE): Black cable with minigrabber attached to PRE\nWhen detaching Target Detachable Coils:\nNot applicable; return is integral to the device.\n510(k) Summary page 4 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nPhysical and Performance Characteristics (cont.)\nCable Socket Type: 1.5 mm recessed male on black safety-sheathed (touch-\nproof) socket (only for use when detaching GDC\nDetachable Coils)\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETG tray with Tyvek® lid\nPackaging: Carton with Directions for Use\nUser Serviceable Parts: No user serviceable parts\nUser Required Maintenance: No user required maintenance\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface / Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when powered\nup\nCurrent Voltage Current Flow Indicator (LED) on (green)\nCycle Complete Cycle Complete Indicator (LED) on (solid green), 3 short beeps:\nFor Target Coils: InZone software has assessed that detachment has\nlikely occurred.\nFor GDC Coils: InZone has assessed a full cycle is complete in less than 75\nseconds.\nCycle Complete Indicator (LED) on (blinking green), 1 long beep:\nFor Target Coils: InZone software has assessed that detachment has\nlikely not occurred\nFor GDC Coils: InZone has assessed a full cycle is complete in 75 seconds.\nRunning Current Flow Indicator (LED) on (solid green)\nLow Battery Low Battery Indicator (LED) on (blinking amber)\nGrounding Grounding Indicator (LED) on (blinking amber) until complete circuit is\ndetected; when complete circuit is detected, LED will remain on (solid\namber) and System Ready Indicator (LED) will turn on (solid green)\naccompanied by a single beep.\nTo start detachment Press Detachment Button.\nTo initiate another If CYCLE COMPLETE LED is lit, pressing and releasing the Detachment\ndetachment cycle Button will initiate another cycle.\nError All LEDs illuminate except CYCLE COMPLETE LED.\n510(k) Summary page 5 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nPackaging: Each InZone® Detachment System is packaged in a PETG tray. A\nTyvek lid is heat-sealed onto the tray. The tray with lid is then\nplaced into a fiberboard carton along with Directions for Use.\nVerification Testing: Verification testing of the modified InZone Detachment System\nconsisted of the following:\n1) Software (firmware) test case model as well as bench top\ntesting to assess:\na) detachment cycle time\nb) maximum detachment time\nc) detachment consistency\nd) detection consistency\ne) max voltage output\nf) max current output\ng) low battery detection\nh) fault detection at power up\ni) over voltage and over current detection\nj) data storage and retrieval capability\nk) delivery wire compatibility and detection\nl) button activation\nm) audio and visual signals\n2) Software verification in accordance with EN 62304 and\nStryker Neurovascular Design and Development Planning SOP\n3) Risk assessment in accordance with ISO 14971 and Stryker\nNeurovascular Risk Management Planning SOP\n4) Assessment of the modifications for impact upon:\nElectrical Safety (no impact)\nElectromagnetic Compatibility (no impact)\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Verification (no impact)\nPackaging Shelf Life (no impact)\nAccessories: There are no accessories to the InZone Detachment System.\n510(k) Summary page 6 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nComparison to This 510(k) is for modifications to InZone Detachment\nPredicate Device: System firmware to decrease detachment time when used\nwith Target Coils and to update product labeling.\nThe modified InZone® Detachment System has the same\nintended use / indications for use as the current legally\nmarketed predicate device cleared under premarket notification\nK160096.\nAlthough the InZone Detachment System incorporates\nmodifications to device firmware and device labeling and\npackaging, the modifications do not alter the fundamental\nscientific technology of the predicate device.\nRisk assessment of the modifications, in the form of design\nfailure modes and effects analysis (DFMEA), has been\nconducted in accordance with ISO 14971:2019. Stryker\nNeurovascular has determined the modifications to the\npredicate device raise no new questions of safety or\neffectiveness.\nVerification testing of the modified InZone Detachment System\nhas demonstrated the device to be substantially equivalent to\nthe predicate InZone Detachment System cleared under\nK160096.\nConclusion: Stryker Neurovascular has compared device materials, design,\nand performance to the predicate device. Since the subject\nmodifications do not alter the intended use / indications for use\nof the predicate device or the fundamental scientific technology\nof the predicate device; and because risk assessment of the\nmodifications and successful verification testing raise no new\nquestions of safety and effectiveness, Stryker Neurovascular\nbelieves the modified InZone Detachment System to be\nsubstantially equivalent to the current legally marketed\npredicate device cleared in K160096.\n510(k) Summary page 7 of 7",
    "also_known_as": [
      "K212455"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK212455\nDevice Name\nInZone@ Detachment System\nIndications for Use (Describe)\nThe InZone Detachment System is intended for use with all versions of Stryker Neurovascular detachable coils in the\nembolization of intracranial aneurysms and other vascular malformations of the neuro and peripheral vasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nInZone® Detachment System K212455\nNeurovascular\n510(k) Summary\nSummary Date November 15, 2021\nSubmitter Name and Stryker Neurovascular\nAddress 47900 Bayside Parkway\nFremont, CA 94538\nContact Person: Breskella Halteh\nSenior Manager, RAQA Compliance\nStryker Neurovascular\nPhone: 650 814 3781 (mobile)\nEmail: breskella.halteh@stryker.com\nTrade Name: InZone® Detachment System\nCommon Name: Power Supply\nIndications for Use / The InZone Detachment System is intended for use with all\nIntended Use: versions of Stryker Neurovascular detachable coils in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nClassification Name: Stryker Neurovascular detachable coils are Class II devices\n(special controls) classed as neurovascular embolization\ndevices under 21 CFR 882.5950 (HCG) and vascular\nembolization devices under 21 CFR 870.3300 (KRD).\nThe special control for the devices is FDA’s guidance document,\nClass II Special Controls Guidance Document: Vascular and\nNeurovascular Embolization Devices (issued 29 Dec 2004).\nLegally Marketed InZone Detachment System cleared under K160096 on 19 Feb",
    "Substantial Equivalence": "Predicate Device: 2016.\n510(k) Summary page 1 of 7\n\nInZone® Detachment System K212455\n510(k) Summary",
    "Device Description": "Device Description:\nStryker Neurovascular’s InZone® Detachment System is a sterile, handheld, single-patient\nuse device designed for use with Stryker Neurovascular Detachable Coils. The device\nconsists of an enclosure with a detachment button, five LED indicator lamps, a funnel inset\nat its distal end, and a cable connection port. The device comes pre-loaded with two AAAA\n(1.5 VDC) batteries.\nHow the Device Functions\nUse of Stryker Neurovascular Detachable Coils involves a minimally invasive procedure to\naccess the treatment area (intracranial aneurysm or other neuro or peripheral abnormality)\nfrom within a blood vessel (endovascular therapy). Treatment involves insertion of a Stryker\nNeurovascular two tip-marker microcatheter into a patient’s femoral artery and then\nnavigation of the microcatheter through the vascular system, into the neuro or peripheral\nvasculature, and then to the site of the lesion.\nDetachable coils are used in conjunction with:\n• Stryker Neurovascular microcatheters\n• Stryker Neurovascular’s InZone Detachment System\n• Stryker Neurovascular’s IZDS Connecting Cable, and\n• a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic\nneedle)\nMicrocatheters, InZone Detachment System and IZDS Connecting Cable are all sold\nseparately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size and\nnumber of coils to use. After prepping the patient and preparing the coil according to the\ninstructions for use, the coil is delivered through the microcatheter to the site of the lesion.\nThe delivery wire enables the physician to deploy, position, or reposition the coil until\nproper placement. Prior to detachment of the coil, the entire device (i.e., coil and delivery\nwire) may be withdrawn completely, if necessary (e.g., if the physician desires to use a\ndifferent size or shape coil).\nThe radiopaqueness of the platinum-tungsten coil, in conjunction with radiopaque markers\non the coil’s delivery wire and on the microcatheter, enable the physician to properly\nposition the device within the lesion and to always know the location of the coil relative to\nthe distal tip of the microcatheter.\nAfter being placed at the site of the lesion, the coil is detached from its delivery wire\nthrough an electrolytic process using the InZone Detachment System.\n510(k) Summary page 2 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nTable 1 - Compatibility between Stryker Neurovascular’s InZone® Detachment System and\nStryker Neurovascular Detachable Coils\nTypes of Coils that can be used\nInZone Detachment System GDC Detachable Coils1\n(M00345100950) Target Detachable Coils2\n1 Requires use of Stryker Neurovascular’s IZDS Connecting Cable, p/n M00345110250 (sold\nseparately) with the InZone Detachment System.\n2 No cable required for coil detachment.\nWhen using the InZone Detachment System to detach GDC Detachable Coils:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm\nground cable (black) for use with the InZone Detachment System. There are no\naccessories provided with the IZDS Connecting Cable.\nThe proximal end of the coil’s delivery wire is inserted into the InZone Detachment\nSystem (anode connection), and the IZDS Connecting Cable completes the circuit\nbetween the InZone Detachment System ground port and the patient return electrode\n(cathode connection).\nThe InZone Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the InZone Detachment System to detach Target Detachable Coils:\nNo cable is required as the device’s composite metal and polymer wire incorporates an\nanode and cathode into the wire thus eliminating the need to use a connecting cable and\npatient return electrode when detaching a Target Detachable Coil.\nThe proximal end of the coil’s delivery wire is inserted into the InZone Detachment\nSystem (anode connection); the device’s delivery wire hypotube provides the current\nreturn path (cathode connection).\nScientific Concept\nIn the use of Stryker Neurovascular Detachable Coils, detachment of the coil from its\ndelivery wire is accomplished by means of an electrolytic process wherein the body's\nelectrolytes serve as the electrolytic carrier between positive and negative electrodes. Since\nbody fluids are relatively ionic, these fluids serve as good conductors for the minimal electric\ncurrent generated by the InZone® Detachment System. Detachable Coils are designed so\nthat electrolytic dissolution occurs in a defined area called the detachment zone.\n510(k) Summary page 3 of 7\n\n|  |  |  |  | Types of Coils that can be used |  |\n| --- | --- | --- | --- | --- | --- |\n| InZone Detachment System\n(M00345100950) |  |  | GDC Detachable Coils1\nTarget Detachable Coils2 |  |  |\n\nInZone® Detachment System K212455\n510(k) Summary\nScientific Concept (cont.)\nOperation of the InZone Detachment System in the detachment of coils is governed by the\nInZone device’s firmware first detecting the type of delivery wire which is inserted into the\nunit’s funnel.\nWhen used with GDC Detachable Coils, the InZone Detachment System operates at a\nmaximum 12VDC and a maximum current of 1.0 mA.\nFor Target Detachable Coils, when the InZone Detachment System detects that a Target\nDetachable Coil delivery wire has been inserted into the unit’s funnel, the device’s firmware\nengages circuitry which operates the device at a maximum 28VDC and 2.4 mA.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit,\nused within sterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 V DC\nMax Current: When detaching GDC Coils: 1mA\nWhen detaching Target Detachable Coils: 2.4 mA\nPower Switch: Inserting coil delivery wire turns unit on. Removing\ndelivery wire turns unit off. During use, if after 2\nminutes unit detects no activity, unit will enter SLEEP\nMODE; pressing and releasing the DETACHMENT\nBUTTON will bring the system back to its previous state.\nSafety Features: At start up: Memory integrity (checksum assessment);\ncalibration validity\nDuring detachment: Over-current / over-voltage (at\nleast 10x/sec)\nSoftware consistently running (at least 100x/sec)\nDelivery Wire Interface: InZone slides over proximal 6.5 cm of coil delivery wire\nAttachment to Patient Return When detaching GDC Coils:\nElectrode (PRE): Black cable with minigrabber attached to PRE\nWhen detaching Target Detachable Coils:\nNot applicable; return is integral to the device.\n510(k) Summary page 4 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nPhysical and Performance Characteristics (cont.)\nCable Socket Type: 1.5 mm recessed male on black safety-sheathed (touch-\nproof) socket (only for use when detaching GDC\nDetachable Coils)\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETG tray with Tyvek® lid\nPackaging: Carton with Directions for Use\nUser Serviceable Parts: No user serviceable parts\nUser Required Maintenance: No user required maintenance\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface / Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when powered\nup\nCurrent Voltage Current Flow Indicator (LED) on (green)\nCycle Complete Cycle Complete Indicator (LED) on (solid green), 3 short beeps:\nFor Target Coils: InZone software has assessed that detachment has\nlikely occurred.\nFor GDC Coils: InZone has assessed a full cycle is complete in less than 75\nseconds.\nCycle Complete Indicator (LED) on (blinking green), 1 long beep:\nFor Target Coils: InZone software has assessed that detachment has\nlikely not occurred\nFor GDC Coils: InZone has assessed a full cycle is complete in 75 seconds.\nRunning Current Flow Indicator (LED) on (solid green)\nLow Battery Low Battery Indicator (LED) on (blinking amber)\nGrounding Grounding Indicator (LED) on (blinking amber) until complete circuit is\ndetected; when complete circuit is detected, LED will remain on (solid\namber) and System Ready Indicator (LED) will turn on (solid green)\naccompanied by a single beep.\nTo start detachment Press Detachment Button.\nTo initiate another If CYCLE COMPLETE LED is lit, pressing and releasing the Detachment\ndetachment cycle Button will initiate another cycle.\nError All LEDs illuminate except CYCLE COMPLETE LED.\n510(k) Summary page 5 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nPackaging: Each InZone® Detachment System is packaged in a PETG tray. A\nTyvek lid is heat-sealed onto the tray. The tray with lid is then\nplaced into a fiberboard carton along with Directions for Use.\nVerification Testing: Verification testing of the modified InZone Detachment System\nconsisted of the following:\n1) Software (firmware) test case model as well as bench top\ntesting to assess:\na) detachment cycle time\nb) maximum detachment time\nc) detachment consistency\nd) detection consistency\ne) max voltage output\nf) max current output\ng) low battery detection\nh) fault detection at power up\ni) over voltage and over current detection\nj) data storage and retrieval capability\nk) delivery wire compatibility and detection\nl) button activation\nm) audio and visual signals\n2) Software verification in accordance with EN 62304 and\nStryker Neurovascular Design and Development Planning SOP\n3) Risk assessment in accordance with ISO 14971 and Stryker\nNeurovascular Risk Management Planning SOP\n4) Assessment of the modifications for impact upon:\nElectrical Safety (no impact)\nElectromagnetic Compatibility (no impact)\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Verification (no impact)\nPackaging Shelf Life (no impact)\nAccessories: There are no accessories to the InZone Detachment System.\n510(k) Summary page 6 of 7\n\nInZone® Detachment System K212455\n510(k) Summary\nComparison to This 510(k) is for modifications to InZone Detachment\nPredicate Device: System firmware to decrease detachment time when used\nwith Target Coils and to update product labeling.\nThe modified InZone® Detachment System has the same\nintended use / indications for use as the current legally\nmarketed predicate device cleared under premarket notification\nK160096.\nAlthough the InZone Detachment System incorporates\nmodifications to device firmware and device labeling and\npackaging, the modifications do not alter the fundamental\nscientific technology of the predicate device.\nRisk assessment of the modifications, in the form of design\nfailure modes and effects analysis (DFMEA), has been\nconducted in accordance with ISO 14971:2019. Stryker\nNeurovascular has determined the modifications to the\npredicate device raise no new questions of safety or\neffectiveness.\nVerification testing of the modified InZone Detachment System\nhas demonstrated the device to be substantially equivalent to\nthe predicate InZone Detachment System cleared under\nK160096.\nConclusion: Stryker Neurovascular has compared device materials, design,\nand performance to the predicate device. Since the subject\nmodifications do not alter the intended use / indications for use\nof the predicate device or the fundamental scientific technology\nof the predicate device; and because risk assessment of the\nmodifications and successful verification testing raise no new\nquestions of safety and effectiveness, Stryker Neurovascular\nbelieves the modified InZone Detachment System to be\nsubstantially equivalent to the current legally marketed\npredicate device cleared in K160096.\n510(k) Summary page 7 of 7"
  }
}