{
  "source_pdf": "embolic-coil--stryker--inzone-ist-detachment-izds-connecting--510k.pdf",
  "clearance_number": "K251832",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nStryker Neurovascular’s InZone IST Detachment System is a sterile, handheld, single-patient use\ndevice designed for use with Stryker Neurovascular embolization devices. The device consists of\nan enclosure with a detachment button, five LED indicator lamps, a funnel inset at its distal end,\nand a cable connection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries.\nStryker Neurovascular’s IZDS Connecting Cable is a 180 cm cable intended for use with the\nInZone IST Detachment System in the detachment of monopolar embolization devices. The\ncable completes the connection between the InZone IST unit and a patient return electrode (a 20\nor 22 gauge uncoated stainless-steel hypodermic needle) inserted subcutaneously at the patient’s\ngroin.\nHow the Device Functions\nUse of Stryker Neurovascular embolization devices involves a minimally invasive procedure to\naccess the treatment area (intracranial aneurysm or other neuro or peripheral abnormality) from\nwithin a blood vessel (endovascular therapy). Treatment involves insertion of a microcatheter\ninto a patient’s femoral artery and then navigation of the microcatheter through the vascular\nsystem, into the neuro or peripheral vasculature, and then to the site of the lesion.\nStryker Neurovascular embolization devices are used in conjunction with:\n• Stryker Neurovascular’s InZone IST Detachment System\n• Stryker Neurovascular’s IZDS Connecting Cable, and\n• a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic\nneedle)\nThe InZone IST Detachment System and IZDS Connecting Cable are sold separately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size, and the\nnumber of embolization devices to use. After prepping the patient and preparing the embolization\ndevice according to the instructions for use, the embolization device is delivered through the\nmicrocatheter to the site of the lesion. The delivery wire enables the physician to deploy,\nposition, or reposition the coil until proper placement. Prior to detachment of the embolization\ndevice, the entire device (i.e. embolization device and delivery wire) may be withdrawn\ncompletely, if necessary (e.g., if the physician desires to use a different size or shape\nembolization device).\nAfter being placed at the site of the lesion, the embolization device is detached from its delivery\nwire through an electrolytic process using the InZone Detachment System.\nStryker Neurovascular Page 2 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nTable 1: Compatibility between Stryker Neurovascular’s InZone IST Detachment System\nand embolization devices\nTypes of Stryker Neurovascular\nembolization devices that can be\nused\nInZone IST Detachment System Monopolar Embolization Devices1\n(IST345100960) Bipolar Embolization Devices2\n1 Requires use of Stryker Neurovascular’s IZDS Connecting Cable, p/n M00345110250 (sold\nseparately) with the InZone IST Detachment System.\n2 No cable required for embolization device detachment.\nWhen using the InZone IST Detachment System to detach Stryker Neurovascular Monopolar\nEmbolization Devices:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm ground\ncable (black) for use with the InZone IST Detachment System. There are no accessories\nprovided with the IZDS Connecting Cable.\nThe proximal end of the embolization device’s delivery wire is inserted into the InZone IST\nDetachment System (anode connection), and the IZDS Connecting Cable completes the\ncircuit between the InZone IST Detachment System ground port and the patient return\nelectrode (cathode connection).\nThe InZone IST Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the InZone IST Detachment System to detach Stryker Neurovascular Bipolar\nEmbolization Devices:\nNo cable is required as the embolization device’s delivery wire incorporates an anode and\ncathode into the wire thus eliminating the need to use a connecting cable and patient return\nelectrode when detaching a Bipolar Embolization Device.\nThe proximal end of the embolization device’s wire is inserted into the InZone IST\nDetachment System (anode connection); the device’s delivery wire hypotube provides the\ncurrent return path (cathode connection).\nScientific Concept\nIn the use of Stryker Neurovascular electrolytically detachable embolization devices, detachment\nof the embolization device from its delivery wire is accomplished by means of an electrolytic\nprocess wherein the body’s electrolytes serve as the electrolytic carrier between positive and\nnegative electrodes. Since body fluids are relatively ionic, these fluids serve as good conductors\nStryker Neurovascular Page 3 of 8\n\n|  |  | Types of Stryker Neurovascular |  |\n| --- | --- | --- | --- |\n|  |  | embolization devices that can be |  |\n|  |  | used |  |\n| InZone IST Detachment System\n(IST345100960) | Monopolar Embolization Devices1\nBipolar Embolization Devices2 |  |  |\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nfor the minimal electric current generated by the InZone IST Detachment System.\nElectrolytically detachable embolization devices are designed so that electrolytic dissolution\noccurs in a defined area called the detachment zone.\nOperation of the InZone IST Detachment System in the detachment of embolization devices is\ngoverned by the InZone IST’s firmware first detecting the type of delivery which is inserted into\nthe unit’s funnel.\nWhen used with Stryker Neurovascular Monopolar Embolization Devices, the InZone IST\nDetachment System operates at a maximum of 12 VDC power and a maximum current of 1.0\nmA.\nFor Stryker Neurovascular Bipolar Embolization Devices, when the InZone IST Detachment\nSystem detects that a Bipolar Embolization Device delivery wire has been inserted into the unit’s\nfunnel, the device’s firmware engages circuity which operates the device at a maximum of 28\nVDC power and 2.4 mA of current.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit, used\nwithin sterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 VDC\nMax Current: When detaching Monopolar Embolization Devices: 1 mA\nWhen detaching Bipolar Embolization Devices: 2.4 mA\nPower Switch: Inserting coil delivery wire turns the unit on. Removing\ndelivery wire turns the unit off. During use, if after 2 minutes\nthe unit detects no activity, the unit will enter SLEEP\nMODE; pressing and releasing the DETACHMENT\nBUTTON will bring the system back to its previous state.\nSafety Features: At start up: Memory integrity (checksum assessment);\ncalibration validity\nStryker Neurovascular Page 4 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nDuring detachment: Over-current / over-voltage (at least\n10x/sec)\nSoftware consistently running (at least 100x/sec)\nDelivery Wire Interface: InZone IST slides over proximal 6.5 cm of embolization\ndevice delivery wire\nAttachment to Patient When detaching Monopolar Embolization Devices:\nReturn Electrode (PRE): Black cable with minigrabber attached to PRE\nWhen detaching Bipolar Embolization Devices:\nNot applicable; return is integral to the device\nCable Socket Type: 1.5 mm recessed male on black safety-sheathed (touch-\nproof) socket (only for use when detaching Monopolar\nEmbolization Devices)\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETG tray with Tyvek® lid\nPackaging: Carton with eIFU Pointer Page\nUser Serviceable Parts: No user serviceable parts\nUser Required No user required maintenance\nMaintenance:\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface/Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when\npowered up\nCurrent Voltage Current Flow Indicator (LED) on (green)\nCycle Complete Cycle Complete Indicator (LED) on (solid green), 3 short beeps:\nFor Stryker Neurovascular Bipolar Embolization Devices: InZone\nIST software has assessed that detachment has likely occurred.\nStryker Neurovascular Page 5 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nFor Stryker Neurovascular Monopolar Embolization Devices:\nInZone IST has assessed a full cycle is complete in less than 75\nseconds.\nCycle Complete Indicator (LED) on (blinking green), 1 long\nbeep:\nFor Stryker Neurovascular Bipolar Embolization Devices: InZone\nIST software has assessed that detachment has likely not occurred\nFor Stryker Neurovascular Monopolar Embolization Devices:\nInZone IST has assessed a full cycle is complete in 75 seconds.\nRunning Current Flow Indicator (LED) on (solid green)\nLow Battery Low Battery Indicator (LED) on (blinking amber)\nGrounding Grounding Indicator (LED) on (blinking amber) until complete\ncircuit is detected; when complete circuit is detected, LED will\nremain on (solid amber) and System Ready Indicator (LED) will\nturn on (solid green) accompanied by a single beep.\nTo start detachment Press Detachment Button.\nTo initiate another If CYCLE COMPLETE LED is lit, pressing and releasing the\ndetachment cycle Detachment Button will initiate another cycle.\nError All LEDs illuminate except CYCLE COMPLETE LED.\nPackaging: Each InZone IST Detachment System is packaged in a PETG\ntray. A Tyvek lid is heat-sealed onto the tray. The tray with\nlid is then placed into a paperboard carton along with the\neIFU Pointer Page.\nVerification Testing: Verification testing of the InZone IST Detachment System\nconsisted of the following:\n1) Bench top testing to assess:\na) Maximum Detachment Time\nb) Detachment Cycle Time\n2) Risk assessment in accordance with ISO 14971 and\nStryker Neurovascular Risk Management Planning SOP\nStryker Neurovascular Page 6 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\n3) Assessment of the modifications for impact upon:\nElectrical Safety (no impact)\nElectromagnetic Compatibility (no impact)\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Verification (no impact)\nPackaging Shelf Life (no impact)\nAccessories: There are no accessories to the InZone IST Detachment\nSystem\nComparison to Predicate This 510(k) is for modifications to the InZone Detachment\nDevice: System indications for use statement, marketed under a new\nTrade Name for the Subject Device, the InZone IST\nDetachment System.\nAs supported by the Design Verification testing, the data\ndemonstrated that the generalized indications for use for the\nSubject Device do not affect the safety and effectiveness of\nthe device when used as labeled. The modified indications\nfor use do not alter the fundamental intended use. The\nSubject Device treats the same diseases or conditions in the\nsame patient population as the Predicate Device. The Subject\nDevice is still used for the electrolytic detachment of Stryker\nNeurovascular embolization devices and does not alter the\nintended therapeutic use of the device. Additionally, the\ndevice has the same technological characteristics (i.e.,\ndesign, material, energy source) as the Predicate Device.\nThere is no change to the fundamental Principle of\nOperation, which is electrolytic detachment.\nStryker Neurovascular’s IZDS Connecting Cable has the\nsame fundamental intended use as the current legally\nmarketed Predicate Device cleared K212455. The cable is\nused in conjunction with the InZone IST Detachment System\nand is used for electrical grounding when detaching\nmonopolar embolization devices to treat the same diseases or\nconditions in the same patient population as the Predicate\nDevice. Additionally, the device has the same technological\ncharacteristics (i.e., design, material, energy source) as the\nPredicate Device.\nStryker Neurovascular Page 7 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nRisk assessment of the modifications, in the form of design\nfailure modes and effects analysis (DFMEA), has been\nconducted in accordance with ISO 14971:2021. Stryker\nNeurovascular has determined the modifications to the\nPredicate Device raise no new questions of safety or\neffectiveness.\nVerification testing of the InZone IST Detachment System\nhas demonstrated the device to be substantially equivalent to\nthe Predicate InZone Detachment System cleared under\nK212455.\nConclusion: Stryker Neurovascular has compared device materials,\ndesign, and performance to the predicate device. The Subject\nmodifications do not alter the intended use of the Predicate\nDevice or the fundamental scientific technology of the\nPredicate Device; and because risk assessment of the\nmodifications and successful verification testing raise no\nnew questions of safety and effectiveness, Stryker\nNeurovascular believes the InZone IST Detachment System\nto be substantially equivalent to the current legally marketed\nPredicate Device, InZone Detachment System, cleared in\nK212455.\nStryker Neurovascular Page 8 of 8",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251832\nDevice Name\nInZone IST Detachment System; IZDS Connecting Cable\nIndications for Use (Describe)\nThe InZone IST Detachment System is intended for use with all versions of Stryker Neurovascular embolization devices\nin the embolization of intracranial aneurysms and other vascular malformations of the neuro and peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nDate Prepared: October 17, 2025\nSubmitter: Stryker Neurovascular 47900 Bayside Parkway\nFremont, CA 94538\nFacility Registration #3008853977\nContact: Lorraine Mazzeo\nStaff Regulatory Affairs Specialist\nTel (510) 413-2676\nE-mail: lorraine.mazzeo@stryker.com\nDevice Trade Name: InZone IST Detachment System and IZDS Connecting Cable\nIndications for The InZone IST Detachment System is intended for use with all\nUse/Intended Use: versions of Stryker Neurovascular embolization devices in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nClassification Name: The InZone IST Detachment System is a vascular and neurovascular\nembolization device under 21 CFR 870.3300 (KRD) and 21 CFR\n882.5950 (HCG), respectively, and is a Class II device (special\ncontrols).\nThe special control for the devices is FDA’s guidance document,\nClass II Special Controls Guidance Document: Vascular and\nNeurovascular Embolization Devices (issued 29 Dec 2004).\nLegally Marketed Predicate Device:",
    "contraindications": null,
    "sizing_specs": "Device Description\nStryker Neurovascular’s InZone IST Detachment System is a sterile, handheld, single-patient use\ndevice designed for use with Stryker Neurovascular embolization devices. The device consists of\nan enclosure with a detachment button, five LED indicator lamps, a funnel inset at its distal end,\nand a cable connection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries.\nStryker Neurovascular’s IZDS Connecting Cable is a 180 cm cable intended for use with the\nInZone IST Detachment System in the detachment of monopolar embolization devices. The\ncable completes the connection between the InZone IST unit and a patient return electrode (a 20\nor 22 gauge uncoated stainless-steel hypodermic needle) inserted subcutaneously at the patient’s\ngroin.\nHow the Device Functions\nUse of Stryker Neurovascular embolization devices involves a minimally invasive procedure to\naccess the treatment area (intracranial aneurysm or other neuro or peripheral abnormality) from\nwithin a blood vessel (endovascular therapy). Treatment involves insertion of a microcatheter\ninto a patient’s femoral artery and then navigation of the microcatheter through the vascular\nsystem, into the neuro or peripheral vasculature, and then to the site of the lesion.\nStryker Neurovascular embolization devices are used in conjunction with:\n• Stryker Neurovascular’s InZone IST Detachment System\n• Stryker Neurovascular’s IZDS Connecting Cable, and\n• a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic\nneedle)\nThe InZone IST Detachment System and IZDS Connecting Cable are sold separately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size, and the\nnumber of embolization devices to use. After prepping the patient and preparing the embolization\ndevice according to the instructions for use, the embolization device is delivered through the\nmicrocatheter to the site of the lesion. The delivery wire enables the physician to deploy,\nposition, or reposition the coil until proper placement. Prior to detachment of the embolization\ndevice, the entire device (i.e. embolization device and delivery wire) may be withdrawn\ncompletely, if necessary (e.g., if the physician desires to use a different size or shape\nembolization device).\nAfter being placed at the site of the lesion, the embolization device is detached from its delivery\nwire through an electrolytic process using the InZone Detachment System.\nStryker Neurovascular Page 2 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nTable 1: Compatibility between Stryker Neurovascular’s InZone IST Detachment System\nand embolization devices\nTypes of Stryker Neurovascular\nembolization devices that can be\nused\nInZone IST Detachment System Monopolar Embolization Devices1\n(IST345100960) Bipolar Embolization Devices2\n1 Requires use of Stryker Neurovascular’s IZDS Connecting Cable, p/n M00345110250 (sold\nseparately) with the InZone IST Detachment System.\n2 No cable required for embolization device detachment.\nWhen using the InZone IST Detachment System to detach Stryker Neurovascular Monopolar\nEmbolization Devices:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm ground\ncable (black) for use with the InZone IST Detachment System. There are no accessories\nprovided with the IZDS Connecting Cable.\nThe proximal end of the embolization device’s delivery wire is inserted into the InZone IST\nDetachment System (anode connection), and the IZDS Connecting Cable completes the\ncircuit between the InZone IST Detachment System ground port and the patient return\nelectrode (cathode connection).\nThe InZone IST Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the InZone IST Detachment System to detach Stryker Neurovascular Bipolar\nEmbolization Devices:\nNo cable is required as the embolization device’s delivery wire incorporates an anode and\ncathode into the wire thus eliminating the need to use a connecting cable and patient return\nelectrode when detaching a Bipolar Embolization Device.\nThe proximal end of the embolization device’s wire is inserted into the InZone IST\nDetachment System (anode connection); the device’s delivery wire hypotube provides the\ncurrent return path (cathode connection).\nScientific Concept\nIn the use of Stryker Neurovascular electrolytically detachable embolization devices, detachment\nof the embolization device from its delivery wire is accomplished by means of an electrolytic\nprocess wherein the body’s electrolytes serve as the electrolytic carrier between positive and\nnegative electrodes. Since body fluids are relatively ionic, these fluids serve as good conductors\nStryker Neurovascular Page 3 of 8\n\n|  |  | Types of Stryker Neurovascular |  |\n| --- | --- | --- | --- |\n|  |  | embolization devices that can be |  |\n|  |  | used |  |\n| InZone IST Detachment System\n(IST345100960) | Monopolar Embolization Devices1\nBipolar Embolization Devices2 |  |  |\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nfor the minimal electric current generated by the InZone IST Detachment System.\nElectrolytically detachable embolization devices are designed so that electrolytic dissolution\noccurs in a defined area called the detachment zone.\nOperation of the InZone IST Detachment System in the detachment of embolization devices is\ngoverned by the InZone IST’s firmware first detecting the type of delivery which is inserted into\nthe unit’s funnel.\nWhen used with Stryker Neurovascular Monopolar Embolization Devices, the InZone IST\nDetachment System operates at a maximum of 12 VDC power and a maximum current of 1.0\nmA.\nFor Stryker Neurovascular Bipolar Embolization Devices, when the InZone IST Detachment\nSystem detects that a Bipolar Embolization Device delivery wire has been inserted into the unit’s\nfunnel, the device’s firmware engages circuity which operates the device at a maximum of 28\nVDC power and 2.4 mA of current.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit, used\nwithin sterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 VDC\nMax Current: When detaching Monopolar Embolization Devices: 1 mA\nWhen detaching Bipolar Embolization Devices: 2.4 mA\nPower Switch: Inserting coil delivery wire turns the unit on. Removing\ndelivery wire turns the unit off. During use, if after 2 minutes\nthe unit detects no activity, the unit will enter SLEEP\nMODE; pressing and releasing the DETACHMENT\nBUTTON will bring the system back to its previous state.\nSafety Features: At start up: Memory integrity (checksum assessment);\ncalibration validity\nStryker Neurovascular Page 4 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nDuring detachment: Over-current / over-voltage (at least\n10x/sec)\nSoftware consistently running (at least 100x/sec)\nDelivery Wire Interface: InZone IST slides over proximal 6.5 cm of embolization\ndevice delivery wire\nAttachment to Patient When detaching Monopolar Embolization Devices:\nReturn Electrode (PRE): Black cable with minigrabber attached to PRE\nWhen detaching Bipolar Embolization Devices:\nNot applicable; return is integral to the device\nCable Socket Type: 1.5 mm recessed male on black safety-sheathed (touch-\nproof) socket (only for use when detaching Monopolar\nEmbolization Devices)\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETG tray with Tyvek® lid\nPackaging: Carton with eIFU Pointer Page\nUser Serviceable Parts: No user serviceable parts\nUser Required No user required maintenance\nMaintenance:\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface/Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when\npowered up\nCurrent Voltage Current Flow Indicator (LED) on (green)\nCycle Complete Cycle Complete Indicator (LED) on (solid green), 3 short beeps:\nFor Stryker Neurovascular Bipolar Embolization Devices: InZone\nIST software has assessed that detachment has likely occurred.\nStryker Neurovascular Page 5 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nFor Stryker Neurovascular Monopolar Embolization Devices:\nInZone IST has assessed a full cycle is complete in less than 75\nseconds.\nCycle Complete Indicator (LED) on (blinking green), 1 long\nbeep:\nFor Stryker Neurovascular Bipolar Embolization Devices: InZone\nIST software has assessed that detachment has likely not occurred\nFor Stryker Neurovascular Monopolar Embolization Devices:\nInZone IST has assessed a full cycle is complete in 75 seconds.\nRunning Current Flow Indicator (LED) on (solid green)\nLow Battery Low Battery Indicator (LED) on (blinking amber)\nGrounding Grounding Indicator (LED) on (blinking amber) until complete\ncircuit is detected; when complete circuit is detected, LED will\nremain on (solid amber) and System Ready Indicator (LED) will\nturn on (solid green) accompanied by a single beep.\nTo start detachment Press Detachment Button.\nTo initiate another If CYCLE COMPLETE LED is lit, pressing and releasing the\ndetachment cycle Detachment Button will initiate another cycle.\nError All LEDs illuminate except CYCLE COMPLETE LED.\nPackaging: Each InZone IST Detachment System is packaged in a PETG\ntray. A Tyvek lid is heat-sealed onto the tray. The tray with\nlid is then placed into a paperboard carton along with the\neIFU Pointer Page.\nVerification Testing: Verification testing of the InZone IST Detachment System\nconsisted of the following:\n1) Bench top testing to assess:\na) Maximum Detachment Time\nb) Detachment Cycle Time\n2) Risk assessment in accordance with ISO 14971 and\nStryker Neurovascular Risk Management Planning SOP\nStryker Neurovascular Page 6 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\n3) Assessment of the modifications for impact upon:\nElectrical Safety (no impact)\nElectromagnetic Compatibility (no impact)\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Verification (no impact)\nPackaging Shelf Life (no impact)\nAccessories: There are no accessories to the InZone IST Detachment\nSystem\nComparison to Predicate This 510(k) is for modifications to the InZone Detachment\nDevice: System indications for use statement, marketed under a new\nTrade Name for the Subject Device, the InZone IST\nDetachment System.\nAs supported by the Design Verification testing, the data\ndemonstrated that the generalized indications for use for the\nSubject Device do not affect the safety and effectiveness of\nthe device when used as labeled. The modified indications\nfor use do not alter the fundamental intended use. The\nSubject Device treats the same diseases or conditions in the\nsame patient population as the Predicate Device. The Subject\nDevice is still used for the electrolytic detachment of Stryker\nNeurovascular embolization devices and does not alter the\nintended therapeutic use of the device. Additionally, the\ndevice has the same technological characteristics (i.e.,\ndesign, material, energy source) as the Predicate Device.\nThere is no change to the fundamental Principle of\nOperation, which is electrolytic detachment.\nStryker Neurovascular’s IZDS Connecting Cable has the\nsame fundamental intended use as the current legally\nmarketed Predicate Device cleared K212455. The cable is\nused in conjunction with the InZone IST Detachment System\nand is used for electrical grounding when detaching\nmonopolar embolization devices to treat the same diseases or\nconditions in the same patient population as the Predicate\nDevice. Additionally, the device has the same technological\ncharacteristics (i.e., design, material, energy source) as the\nPredicate Device.\nStryker Neurovascular Page 7 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nRisk assessment of the modifications, in the form of design\nfailure modes and effects analysis (DFMEA), has been\nconducted in accordance with ISO 14971:2021. Stryker\nNeurovascular has determined the modifications to the\nPredicate Device raise no new questions of safety or\neffectiveness.\nVerification testing of the InZone IST Detachment System\nhas demonstrated the device to be substantially equivalent to\nthe Predicate InZone Detachment System cleared under\nK212455.\nConclusion: Stryker Neurovascular has compared device materials,\ndesign, and performance to the predicate device. The Subject\nmodifications do not alter the intended use of the Predicate\nDevice or the fundamental scientific technology of the\nPredicate Device; and because risk assessment of the\nmodifications and successful verification testing raise no\nnew questions of safety and effectiveness, Stryker\nNeurovascular believes the InZone IST Detachment System\nto be substantially equivalent to the current legally marketed\nPredicate Device, InZone Detachment System, cleared in\nK212455.\nStryker Neurovascular Page 8 of 8",
    "also_known_as": [
      "K212455",
      "K212455",
      "K251832"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251832\nDevice Name\nInZone IST Detachment System; IZDS Connecting Cable\nIndications for Use (Describe)\nThe InZone IST Detachment System is intended for use with all versions of Stryker Neurovascular embolization devices\nin the embolization of intracranial aneurysms and other vascular malformations of the neuro and peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nDate Prepared: October 17, 2025\nSubmitter: Stryker Neurovascular 47900 Bayside Parkway\nFremont, CA 94538\nFacility Registration #3008853977\nContact: Lorraine Mazzeo\nStaff Regulatory Affairs Specialist\nTel (510) 413-2676\nE-mail: lorraine.mazzeo@stryker.com\nDevice Trade Name: InZone IST Detachment System and IZDS Connecting Cable\nIndications for The InZone IST Detachment System is intended for use with all\nUse/Intended Use: versions of Stryker Neurovascular embolization devices in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nClassification Name: The InZone IST Detachment System is a vascular and neurovascular\nembolization device under 21 CFR 870.3300 (KRD) and 21 CFR\n882.5950 (HCG), respectively, and is a Class II device (special\ncontrols).\nThe special control for the devices is FDA’s guidance document,\nClass II Special Controls Guidance Document: Vascular and\nNeurovascular Embolization Devices (issued 29 Dec 2004).\nLegally Marketed Predicate Device:",
    "Substantial Equivalence": "Predicate Device\nK212455 (Cleared 16-Nov-2021)\nStryker Neurovascular Page 1 of 8\n\n|  |\n| --- |\n| Predicate Device |\n|  |\n| K212455 (Cleared 16-Nov-2021) |\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System",
    "Device Description": "Device Description\nStryker Neurovascular’s InZone IST Detachment System is a sterile, handheld, single-patient use\ndevice designed for use with Stryker Neurovascular embolization devices. The device consists of\nan enclosure with a detachment button, five LED indicator lamps, a funnel inset at its distal end,\nand a cable connection port. The device comes pre-loaded with two AAAA (1.5 VDC) batteries.\nStryker Neurovascular’s IZDS Connecting Cable is a 180 cm cable intended for use with the\nInZone IST Detachment System in the detachment of monopolar embolization devices. The\ncable completes the connection between the InZone IST unit and a patient return electrode (a 20\nor 22 gauge uncoated stainless-steel hypodermic needle) inserted subcutaneously at the patient’s\ngroin.\nHow the Device Functions\nUse of Stryker Neurovascular embolization devices involves a minimally invasive procedure to\naccess the treatment area (intracranial aneurysm or other neuro or peripheral abnormality) from\nwithin a blood vessel (endovascular therapy). Treatment involves insertion of a microcatheter\ninto a patient’s femoral artery and then navigation of the microcatheter through the vascular\nsystem, into the neuro or peripheral vasculature, and then to the site of the lesion.\nStryker Neurovascular embolization devices are used in conjunction with:\n• Stryker Neurovascular’s InZone IST Detachment System\n• Stryker Neurovascular’s IZDS Connecting Cable, and\n• a Patient Return Electrode (an off-the-shelf 20 or 22-gauge stainless-steel hypodermic\nneedle)\nThe InZone IST Detachment System and IZDS Connecting Cable are sold separately.\nDuring a procedure, a physician will assess the target lesion to determine the type, size, and the\nnumber of embolization devices to use. After prepping the patient and preparing the embolization\ndevice according to the instructions for use, the embolization device is delivered through the\nmicrocatheter to the site of the lesion. The delivery wire enables the physician to deploy,\nposition, or reposition the coil until proper placement. Prior to detachment of the embolization\ndevice, the entire device (i.e. embolization device and delivery wire) may be withdrawn\ncompletely, if necessary (e.g., if the physician desires to use a different size or shape\nembolization device).\nAfter being placed at the site of the lesion, the embolization device is detached from its delivery\nwire through an electrolytic process using the InZone Detachment System.\nStryker Neurovascular Page 2 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nTable 1: Compatibility between Stryker Neurovascular’s InZone IST Detachment System\nand embolization devices\nTypes of Stryker Neurovascular\nembolization devices that can be\nused\nInZone IST Detachment System Monopolar Embolization Devices1\n(IST345100960) Bipolar Embolization Devices2\n1 Requires use of Stryker Neurovascular’s IZDS Connecting Cable, p/n M00345110250 (sold\nseparately) with the InZone IST Detachment System.\n2 No cable required for embolization device detachment.\nWhen using the InZone IST Detachment System to detach Stryker Neurovascular Monopolar\nEmbolization Devices:\nAn IZDS Connecting Cable is used in conjunction with an off-the-shelf patient return\nelectrode. The IZDS Connecting Cable (Model / UPN M00345110250) is a 180 cm ground\ncable (black) for use with the InZone IST Detachment System. There are no accessories\nprovided with the IZDS Connecting Cable.\nThe proximal end of the embolization device’s delivery wire is inserted into the InZone IST\nDetachment System (anode connection), and the IZDS Connecting Cable completes the\ncircuit between the InZone IST Detachment System ground port and the patient return\nelectrode (cathode connection).\nThe InZone IST Detachment System and IZDS Connecting Cable are sold separately.\nWhen using the InZone IST Detachment System to detach Stryker Neurovascular Bipolar\nEmbolization Devices:\nNo cable is required as the embolization device’s delivery wire incorporates an anode and\ncathode into the wire thus eliminating the need to use a connecting cable and patient return\nelectrode when detaching a Bipolar Embolization Device.\nThe proximal end of the embolization device’s wire is inserted into the InZone IST\nDetachment System (anode connection); the device’s delivery wire hypotube provides the\ncurrent return path (cathode connection).\nScientific Concept\nIn the use of Stryker Neurovascular electrolytically detachable embolization devices, detachment\nof the embolization device from its delivery wire is accomplished by means of an electrolytic\nprocess wherein the body’s electrolytes serve as the electrolytic carrier between positive and\nnegative electrodes. Since body fluids are relatively ionic, these fluids serve as good conductors\nStryker Neurovascular Page 3 of 8\n\n|  |  | Types of Stryker Neurovascular |  |\n| --- | --- | --- | --- |\n|  |  | embolization devices that can be |  |\n|  |  | used |  |\n| InZone IST Detachment System\n(IST345100960) | Monopolar Embolization Devices1\nBipolar Embolization Devices2 |  |  |\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nfor the minimal electric current generated by the InZone IST Detachment System.\nElectrolytically detachable embolization devices are designed so that electrolytic dissolution\noccurs in a defined area called the detachment zone.\nOperation of the InZone IST Detachment System in the detachment of embolization devices is\ngoverned by the InZone IST’s firmware first detecting the type of delivery which is inserted into\nthe unit’s funnel.\nWhen used with Stryker Neurovascular Monopolar Embolization Devices, the InZone IST\nDetachment System operates at a maximum of 12 VDC power and a maximum current of 1.0\nmA.\nFor Stryker Neurovascular Bipolar Embolization Devices, when the InZone IST Detachment\nSystem detects that a Bipolar Embolization Device delivery wire has been inserted into the unit’s\nfunnel, the device’s firmware engages circuity which operates the device at a maximum of 28\nVDC power and 2.4 mA of current.\nPhysical and Performance Characteristics\nDescription: Sterile, hand-held, internally powered, disposable unit, used\nwithin sterile field\nSize: 14.0 x 5.8 x 2.8 cm (5.5 x 2.3 x 1.1 inch)\nWeight: 80 g (2.8 oz)\nPower: 3V\nPower Source: Two 1.5 V (AAAA) DC batteries (in series)\nCPU Operating Voltage: 3.3 VDC\nMax Current: When detaching Monopolar Embolization Devices: 1 mA\nWhen detaching Bipolar Embolization Devices: 2.4 mA\nPower Switch: Inserting coil delivery wire turns the unit on. Removing\ndelivery wire turns the unit off. During use, if after 2 minutes\nthe unit detects no activity, the unit will enter SLEEP\nMODE; pressing and releasing the DETACHMENT\nBUTTON will bring the system back to its previous state.\nSafety Features: At start up: Memory integrity (checksum assessment);\ncalibration validity\nStryker Neurovascular Page 4 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nDuring detachment: Over-current / over-voltage (at least\n10x/sec)\nSoftware consistently running (at least 100x/sec)\nDelivery Wire Interface: InZone IST slides over proximal 6.5 cm of embolization\ndevice delivery wire\nAttachment to Patient When detaching Monopolar Embolization Devices:\nReturn Electrode (PRE): Black cable with minigrabber attached to PRE\nWhen detaching Bipolar Embolization Devices:\nNot applicable; return is integral to the device\nCable Socket Type: 1.5 mm recessed male on black safety-sheathed (touch-\nproof) socket (only for use when detaching Monopolar\nEmbolization Devices)\nSterilization Method: Ethylene Oxide Gas\nSterile Barrier: PETG tray with Tyvek® lid\nPackaging: Carton with eIFU Pointer Page\nUser Serviceable Parts: No user serviceable parts\nUser Required No user required maintenance\nMaintenance:\nCalibration: Done at factory\nNumber of Detachments: Minimum of 20 detachments\nUser Interface/Displays:\nDisplay Comment/Action\nPower System Ready Indicator (LED) on and single audible tone when\npowered up\nCurrent Voltage Current Flow Indicator (LED) on (green)\nCycle Complete Cycle Complete Indicator (LED) on (solid green), 3 short beeps:\nFor Stryker Neurovascular Bipolar Embolization Devices: InZone\nIST software has assessed that detachment has likely occurred.\nStryker Neurovascular Page 5 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nFor Stryker Neurovascular Monopolar Embolization Devices:\nInZone IST has assessed a full cycle is complete in less than 75\nseconds.\nCycle Complete Indicator (LED) on (blinking green), 1 long\nbeep:\nFor Stryker Neurovascular Bipolar Embolization Devices: InZone\nIST software has assessed that detachment has likely not occurred\nFor Stryker Neurovascular Monopolar Embolization Devices:\nInZone IST has assessed a full cycle is complete in 75 seconds.\nRunning Current Flow Indicator (LED) on (solid green)\nLow Battery Low Battery Indicator (LED) on (blinking amber)\nGrounding Grounding Indicator (LED) on (blinking amber) until complete\ncircuit is detected; when complete circuit is detected, LED will\nremain on (solid amber) and System Ready Indicator (LED) will\nturn on (solid green) accompanied by a single beep.\nTo start detachment Press Detachment Button.\nTo initiate another If CYCLE COMPLETE LED is lit, pressing and releasing the\ndetachment cycle Detachment Button will initiate another cycle.\nError All LEDs illuminate except CYCLE COMPLETE LED.\nPackaging: Each InZone IST Detachment System is packaged in a PETG\ntray. A Tyvek lid is heat-sealed onto the tray. The tray with\nlid is then placed into a paperboard carton along with the\neIFU Pointer Page.\nVerification Testing: Verification testing of the InZone IST Detachment System\nconsisted of the following:\n1) Bench top testing to assess:\na) Maximum Detachment Time\nb) Detachment Cycle Time\n2) Risk assessment in accordance with ISO 14971 and\nStryker Neurovascular Risk Management Planning SOP\nStryker Neurovascular Page 6 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\n3) Assessment of the modifications for impact upon:\nElectrical Safety (no impact)\nElectromagnetic Compatibility (no impact)\nSterility Assurance (no impact)\nShelf Life (no impact)\nPackaging Verification (no impact)\nPackaging Shelf Life (no impact)\nAccessories: There are no accessories to the InZone IST Detachment\nSystem\nComparison to Predicate This 510(k) is for modifications to the InZone Detachment\nDevice: System indications for use statement, marketed under a new\nTrade Name for the Subject Device, the InZone IST\nDetachment System.\nAs supported by the Design Verification testing, the data\ndemonstrated that the generalized indications for use for the\nSubject Device do not affect the safety and effectiveness of\nthe device when used as labeled. The modified indications\nfor use do not alter the fundamental intended use. The\nSubject Device treats the same diseases or conditions in the\nsame patient population as the Predicate Device. The Subject\nDevice is still used for the electrolytic detachment of Stryker\nNeurovascular embolization devices and does not alter the\nintended therapeutic use of the device. Additionally, the\ndevice has the same technological characteristics (i.e.,\ndesign, material, energy source) as the Predicate Device.\nThere is no change to the fundamental Principle of\nOperation, which is electrolytic detachment.\nStryker Neurovascular’s IZDS Connecting Cable has the\nsame fundamental intended use as the current legally\nmarketed Predicate Device cleared K212455. The cable is\nused in conjunction with the InZone IST Detachment System\nand is used for electrical grounding when detaching\nmonopolar embolization devices to treat the same diseases or\nconditions in the same patient population as the Predicate\nDevice. Additionally, the device has the same technological\ncharacteristics (i.e., design, material, energy source) as the\nPredicate Device.\nStryker Neurovascular Page 7 of 8\n\n510(k) K251832 Summary\nPremarket Notification, Special 510(k)\nInZone IST Detachment System\nRisk assessment of the modifications, in the form of design\nfailure modes and effects analysis (DFMEA), has been\nconducted in accordance with ISO 14971:2021. Stryker\nNeurovascular has determined the modifications to the\nPredicate Device raise no new questions of safety or\neffectiveness.\nVerification testing of the InZone IST Detachment System\nhas demonstrated the device to be substantially equivalent to\nthe Predicate InZone Detachment System cleared under\nK212455.\nConclusion: Stryker Neurovascular has compared device materials,\ndesign, and performance to the predicate device. The Subject\nmodifications do not alter the intended use of the Predicate\nDevice or the fundamental scientific technology of the\nPredicate Device; and because risk assessment of the\nmodifications and successful verification testing raise no\nnew questions of safety and effectiveness, Stryker\nNeurovascular believes the InZone IST Detachment System\nto be substantially equivalent to the current legally marketed\nPredicate Device, InZone Detachment System, cleared in\nK212455.\nStryker Neurovascular Page 8 of 8"
  }
}