{
  "source_pdf": "embolic-coil--stryker--traget-detachable-coil--510k.pdf",
  "clearance_number": "embolic-coil--stryker--traget-detachable-coil--510k",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: Stryker Neurovascular's Target Detachable Coils are comprised of\nfour coil types: Target Coil 360 STANDARD, Target Coil 360\nSOFT, Target Coil 360 ULTRA and Target Coil HELICAL\nULTRA. All Target Coils are stretch resistant coils. Target Coils\nincorporate a length of multi-strand material through the center of\nthe coil designed to help resist stretching. Target Coils are designed\nfor use with Stryker Neurovascular's lnZoneTM Detachment System\n(sold separately).\nEach Target Coil type consists of a platinum-tungsten alloy coil\nattached to a stainless steel delivery wire. For Target Coil 360\nSTANDARD, Target Coil 360 SOFT and Target Coil 360 ULTRA\ncoils the distal end of the main coilI is formed such that there is a\nsmaller distal loop at the end of the main coil to facilitate placement\nof the coil. The diameter of the distal loop is 75% that of the rest of\nthe main coil loops.\nStryker Neurovascular's lnZone Detachment System is intended for\nuse with all Stryker Neurovascular Detachable Coils in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nPage 2 of 6\n\nKuzsa9\n510(k) Summary Of Safety And Effectiveness (cont.)\nVerification Testing: Verification testing of the Target Detachable Coil consists of testing\nas described in K093 142 as well as the following:\nPredicate Device Testing (from K1 02672)\n1) Functional testing to assess:\nMain Junction Tensile Strength\nDelivery Wire Tensile Strength\nCoil Detachment Time\n2) MR Compatibility testing to assess:\nMagnetically induced displacement (ASTM F2052)\nMagnetically induced torque (ASTM 2213)\nMagnetically induced heating effect (in 1.5 T and 3 T MR\nsystems - ASTM F2 182)\nMR induced image artifact (ASTM F21 19)\nAs a result of MR compatibility testing, the Directions for Use\n(DFU) for the Target Detachable Coil has been revised to\ninclude a more comprehensive MR Conditional statement\ndescribing the conditions under which the device was tested.\n3) Pre-clinical testing to provide post-implant MR artifact data and to\nassess and compare the modified Target Detachable Coil to control\ncoils in coiled-aneurysm models.\n4) Confirmatory biocompatibility testing as follows:\nMEM Elution Cytotoxicity\nH-emolysis, Direct Contact\nUSP Physico-Chemical <661>\n5) Assessment of the new grade stainless-steel by Boston Scientific's\nCoporate Toxicology group.\nPage 3 of 6\n\n510(k) Summary Of Safety And Effectiveness (cant.)\nTesting for modifications that are the subject of this submission\n(K 112385)\n1) Functional Testing to assess:\na) Coil!/ Catheter Compatibility\nb) Product Removal from the Flushing Dispenser Coil (Product\nRemoval Test Method, No Twistlock)\n2) Packaging Verification testing to assess the ability of the new\nintroducer sheath to protect the finished device\n3) Shelf Life Testing, following climatic conditioning and\ndistribution simulation, to assess the ability of the new introducer\nsheath to protect the finished device\n4) Confirmatory biocompatibility testing as follows:\na) Cytotoxicity, MEM Elution (EN ISO 10993-5:2009)\nb) Sensitization, Guinea Pig Maximization (EN ISO 10993-\n10: 2009)\nc) Intracutaneous Reactivity (EN ISO 10993-10:20 10)\nd) Acute Systemic Injection (EN IS0 10993-11:2009)\ne) Rabbit Pyrogen, Materials Medicated (EN 1S0 10993-\n11:2009)\n0 Hemolysis, Direct Contact ((EN ISO 10993-4:2009)\ng) Partial Thromboplastin Time (EN ISO 10993-4:2009)\nh) In Vitro Hemocompatibility (EN ISO 10993-4:2009)\ni) Complement Activation (EN ISO 10993-4:2009)\nj) USP Physico-Chemical <661 >\nk) Latex Testing (ASTM D6499-07)\n5) Design Validation testing in which a physician assessed the new\nintroducer sheath and new retention clip for the ability of the new\nconfiguration to:\na) protect the finished device\nb) provide acceptable introducer sheath friction\nc) provide for proper hydration of the finished devicde within the\nnew introducer sheath\nd) enable easy removal of the finished device from the dispenser\nCoil\nPhysician evaluation also assessed whether the revised DFU was\nclear, legible and easy to read.\nPage 4 of 6\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nAccessories: Target Detachable Coils are packaged within a flushing dispenser\ncoil assembly. The dispenser coil is an accessory item with an\nattached flushport used to hydrate the coil prior to use.",
    "indications": "Indications for Use ITarget Detachable Coils are intended for use in the treatment of\nIntended Use: intracranial aneurysms and other neuro and peripheral vascular\nabnormalities such as arteriovenous malformations and arteriovenrous\nfistulae.\nTarget Coils are indicated for endovascular embolization of:\n* Intracranial aneurysms\na Other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\nComparison to Predicate Device:\nTarpet Detachable Coils\nStryker Neurovascular's modified Target Detachable Coils have the\nsame intended use/indications for use as the predicate Target\nDetachable Coils.\nAlthough the devices incorporate modifications to the introducer\nsheath (i.e., a change in material from polypropylene to high density\npolyethylene), a new dispenser coil clip, and revised packaging and\nlabeling (i.e., a change from Boston Scientific branding to Stryker\nNeurovascular branding), including revised instructions for use, the\nmodifications do not alter the intended use, indications for use, or the\nfundamental scientific technology of the predicate devices.\nRisk assessment of the modifications in the form of design and use\nfailure modes and effects analysis (design and use FMEAs) has been\nconducted in accordance with EN ISO 14971 ±AI:2003. Stryker\nNeurovascular has determined the modifications 'to the predicate\ndevices raise no new questions of safety or effectiveness.\nVerification testing has demonstrated the modified Target\nDetachable Coils are substantially equivalent to the predicate Target\nDetachable Coils.\nPage 5 of 6\n\nK IZ3\n4\n510(k) Summary Of Safety And Effectiveness (cont.)\nConclusion: Because the subject modifications do not alter the intended use\nor indications for use of the predicate devices, or the\nfundamental scientific technology of the predicate devices; and\nbecause risk assessment of the modifications and successful\nverification testing raise no new questions of safety and\neffectiveniss, Stryker Neurovascular has determined the modified\nTarget Detachable Coils to be substantially equivalent to the\npredicate devices.\nPage 6 of 6\n\n-**,t**i DEPARTMENT OF HEALTH & HUMAN SERVICES Publiicv -caihScrvice\n0(9 03 No E-mtipsliire :\\veitie\nI),cumen C'nie koom -\\V(66-(6}9)\nSilver Spring.-, MY) )0993-0001\nStry\\ker Neuro Vf5CULar\nc/o Janes Leathlcy\nReguldator \\ Affairs lProject Mlanager\n47900 IBayskle Parkway 2\neG\nFreemont, CA 94538\nRe: K1 12385\ni'rade/Device Name: Targ-et Detachable Coils\nReg-Ulation Number: 21 CFR 882.5950\nRegulation Name: NeurovascuLLar emnbolizat ion device\nRegulatyCtlass: Cl[ass 11\nProduct Code: l-ICG\nDated: AuguLst 17. 2Q11\nReceived: AUgustIS 1, 2011\nDear Mr. Leathley:\n\\Ve have reviewed Your Section 510(k) premnarket notification of intent to market thre (levice\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to leg-ally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, thie enactment date Of thle Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premrarket approval application (P3MA).\nYou may, therefore, market the device, Subject to thre general Controls provisions of the Act. The\ngeneral controls pro visions of the Act include requirements for anual reg istrat ion, listing of\ndevices, good mnanufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does riot evaluate information related to contract liability\nwarranties. We remind You, however, that device labeling must be truthfurl and not ruisleaclirn.\n[f Your device is classified (see above) into either class 11 (Special Controls) or class IIl (PMIA). it\nmay be subject to additional controls. Existing Major regulations affecting your (deie can be\nfound in the Code of ederal Regulations, Tritle 2 1, Parts 800 to 898. In)a ddition, FDA may\npublish further ann1ou~ncements concerning your device fin the Federal Register.\nPlease be advised that FDA's issuance of: a Substantial eqluivalence determination does not mecan\nthat FD A has muade a ([etcerminat ion that your device cotmp lies withI other re qukLCteii ts oftlIre Act\nor any [-eie ra I stat uteCs anrd regu Ia t ioi s admni nis tered b)y other Federal agencies. You must en mph'\nwithI all the Act's requiremn1t.s, inlukd irig, but not limitedc to: regist ratio r and list ing (2 1 C FR Part\n\nPagoe 2 James Leat hicy\n-\n807): labeling (2 1 CF R Part 801I) med icalI device re 1) t ing (ieping of mledtical dlevice-1cia ted\nadverse events) (2 1 CFR 803): good mann factUilli0 pralice reCItHiCil enlts as Set forthl inl thle\nCIl~al ity Systems (QS) rl=Olat 10 n (2 1 C FR Part 820); and if appi cable, the electronic product\nradiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice Cor your device on our labeling regulation (2 I CFR Part 80 1) , please\ngo0 to ht./ w.d. o/buFACeesflc/CRI/C)R-afis/m115809. lit in for\nthe Ceumtr For Devices and Radiological H-ealIthI's (CD RI-I's) 0flice oF Co mp Iiance. Also, please\nnote thle reguLlat ion entitled, \"Misbranding by reference to Ipremnarket notification\" Q I CR Pain\n807.97). For questions regardling the reporting of adverseueenis tinder the MVDR regulation (21\nCFR Part 803). please go to\nlittiHvww .fda.Lov,/Mcdli(alDevices/Satictv/RepoirtaPr-oblei/defCauLIlttIll for the CDRIIs Office\nof'Suirveillance and Bi onietrics/Division of Postmarket Sttrvcillanee.\nYou may ob tamn ot her general info rmat ion ontV Our res po nsibilit ies Under thle Act fromn thle\nD ivis ion of Sm all Mva nuLfacturler-s, International and Co nsumer Assistance at its toll- free inmber\n(800) 638-204 1 or (301f) 796-7 100 or at its Internet address\nhitti)://wwwxf'dai. oy/Med cllev\\iCeS/1ReSOtir'csf'O r'ou/I linL ti r/Cde\"L It.l itml.\nSinlcerely yours,\nMN/alvina B. Eyde I an, in. D\nDirector\nDivision of' Ophthalmic, NeUrolocical\nand Ear, Nose and Thrlioat Devices\nOffice of Device Evaluation\nCenlt for Devices and Radioloaical Health\nEnclosure\n\nSp~ecial 510(k): Modification of Stryker Neurovascular's Target@ Detachable Coils\nStryker\nNeurovascular\nINDICATIONS FOR USE STATEMENT\n5 1 0(k) Number __________\nDevice Name: Target Detachable Coils\nIndications for Use:\nTarget Detachable Coils are indicated for the endovascular embolization of:.\n*Intracranial aneurysms\n*Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n*Arterial and venous embolizations in the peripheral vasculature\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n4OR\nPrescription Use Over The Counter Use\n_____\n(Per 21 CFR 801.109)\nTZO\nRUCRm\n(Division Sign-Off\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nSpecial 510(k), Stryker Neurovascular August 2011\nModification of Target Detachable Coils 510(k) Number K'( t17 L' ! -",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices:\n________________\nReference (Clearance Date) Device\nK093 142 (4 Feb 20 10) Target Detachable Coil and lnZone®\nDetachment System\nK1 02672 (15 Oct 20 10) Target Detachable Coil",
    "Device Description": "Device Description: Stryker Neurovascular's Target Detachable Coils are comprised of\nfour coil types: Target Coil 360 STANDARD, Target Coil 360\nSOFT, Target Coil 360 ULTRA and Target Coil HELICAL\nULTRA. All Target Coils are stretch resistant coils. Target Coils\nincorporate a length of multi-strand material through the center of\nthe coil designed to help resist stretching. Target Coils are designed\nfor use with Stryker Neurovascular's lnZoneTM Detachment System\n(sold separately).\nEach Target Coil type consists of a platinum-tungsten alloy coil\nattached to a stainless steel delivery wire. For Target Coil 360\nSTANDARD, Target Coil 360 SOFT and Target Coil 360 ULTRA\ncoils the distal end of the main coilI is formed such that there is a\nsmaller distal loop at the end of the main coil to facilitate placement\nof the coil. The diameter of the distal loop is 75% that of the rest of\nthe main coil loops.\nStryker Neurovascular's lnZone Detachment System is intended for\nuse with all Stryker Neurovascular Detachable Coils in the\nembolization of intracranial aneurysms and other vascular\nmalformations of the neuro and peripheral vasculature.\nPage 2 of 6\n\nKuzsa9\n510(k) Summary Of Safety And Effectiveness (cont.)\nVerification Testing: Verification testing of the Target Detachable Coil consists of testing\nas described in K093 142 as well as the following:\nPredicate Device Testing (from K1 02672)\n1) Functional testing to assess:\nMain Junction Tensile Strength\nDelivery Wire Tensile Strength\nCoil Detachment Time\n2) MR Compatibility testing to assess:\nMagnetically induced displacement (ASTM F2052)\nMagnetically induced torque (ASTM 2213)\nMagnetically induced heating effect (in 1.5 T and 3 T MR\nsystems - ASTM F2 182)\nMR induced image artifact (ASTM F21 19)\nAs a result of MR compatibility testing, the Directions for Use\n(DFU) for the Target Detachable Coil has been revised to\ninclude a more comprehensive MR Conditional statement\ndescribing the conditions under which the device was tested.\n3) Pre-clinical testing to provide post-implant MR artifact data and to\nassess and compare the modified Target Detachable Coil to control\ncoils in coiled-aneurysm models.\n4) Confirmatory biocompatibility testing as follows:\nMEM Elution Cytotoxicity\nH-emolysis, Direct Contact\nUSP Physico-Chemical <661>\n5) Assessment of the new grade stainless-steel by Boston Scientific's\nCoporate Toxicology group.\nPage 3 of 6\n\n510(k) Summary Of Safety And Effectiveness (cant.)\nTesting for modifications that are the subject of this submission\n(K 112385)\n1) Functional Testing to assess:\na) Coil!/ Catheter Compatibility\nb) Product Removal from the Flushing Dispenser Coil (Product\nRemoval Test Method, No Twistlock)\n2) Packaging Verification testing to assess the ability of the new\nintroducer sheath to protect the finished device\n3) Shelf Life Testing, following climatic conditioning and\ndistribution simulation, to assess the ability of the new introducer\nsheath to protect the finished device\n4) Confirmatory biocompatibility testing as follows:\na) Cytotoxicity, MEM Elution (EN ISO 10993-5:2009)\nb) Sensitization, Guinea Pig Maximization (EN ISO 10993-\n10: 2009)\nc) Intracutaneous Reactivity (EN ISO 10993-10:20 10)\nd) Acute Systemic Injection (EN IS0 10993-11:2009)\ne) Rabbit Pyrogen, Materials Medicated (EN 1S0 10993-\n11:2009)\n0 Hemolysis, Direct Contact ((EN ISO 10993-4:2009)\ng) Partial Thromboplastin Time (EN ISO 10993-4:2009)\nh) In Vitro Hemocompatibility (EN ISO 10993-4:2009)\ni) Complement Activation (EN ISO 10993-4:2009)\nj) USP Physico-Chemical <661 >\nk) Latex Testing (ASTM D6499-07)\n5) Design Validation testing in which a physician assessed the new\nintroducer sheath and new retention clip for the ability of the new\nconfiguration to:\na) protect the finished device\nb) provide acceptable introducer sheath friction\nc) provide for proper hydration of the finished devicde within the\nnew introducer sheath\nd) enable easy removal of the finished device from the dispenser\nCoil\nPhysician evaluation also assessed whether the revised DFU was\nclear, legible and easy to read.\nPage 4 of 6\n\n510(k) Summary Of Safety And Effectiveness (cont.)\nAccessories: Target Detachable Coils are packaged within a flushing dispenser\ncoil assembly. The dispenser coil is an accessory item with an\nattached flushport used to hydrate the coil prior to use.",
    "Indications for Use": "Indications for Use ITarget Detachable Coils are intended for use in the treatment of\nIntended Use: intracranial aneurysms and other neuro and peripheral vascular\nabnormalities such as arteriovenous malformations and arteriovenrous\nfistulae.\nTarget Coils are indicated for endovascular embolization of:\n* Intracranial aneurysms\na Other neurovascular abnormalities such as arteriovenous\nmalformations and arteriovenous fistulae\n* Arterial and venous embolizations in the peripheral vasculature\nComparison to Predicate Device:\nTarpet Detachable Coils\nStryker Neurovascular's modified Target Detachable Coils have the\nsame intended use/indications for use as the predicate Target\nDetachable Coils.\nAlthough the devices incorporate modifications to the introducer\nsheath (i.e., a change in material from polypropylene to high density\npolyethylene), a new dispenser coil clip, and revised packaging and\nlabeling (i.e., a change from Boston Scientific branding to Stryker\nNeurovascular branding), including revised instructions for use, the\nmodifications do not alter the intended use, indications for use, or the\nfundamental scientific technology of the predicate devices.\nRisk assessment of the modifications in the form of design and use\nfailure modes and effects analysis (design and use FMEAs) has been\nconducted in accordance with EN ISO 14971 ±AI:2003. Stryker\nNeurovascular has determined the modifications 'to the predicate\ndevices raise no new questions of safety or effectiveness.\nVerification testing has demonstrated the modified Target\nDetachable Coils are substantially equivalent to the predicate Target\nDetachable Coils.\nPage 5 of 6\n\nK IZ3\n4\n510(k) Summary Of Safety And Effectiveness (cont.)\nConclusion: Because the subject modifications do not alter the intended use\nor indications for use of the predicate devices, or the\nfundamental scientific technology of the predicate devices; and\nbecause risk assessment of the modifications and successful\nverification testing raise no new questions of safety and\neffectiveniss, Stryker Neurovascular has determined the modified\nTarget Detachable Coils to be substantially equivalent to the\npredicate devices.\nPage 6 of 6\n\n-**,t**i DEPARTMENT OF HEALTH & HUMAN SERVICES Publiicv -caihScrvice\n0(9 03 No E-mtipsliire :\\veitie\nI),cumen C'nie koom -\\V(66-(6}9)\nSilver Spring.-, MY) )0993-0001\nStry\\ker Neuro Vf5CULar\nc/o Janes Leathlcy\nReguldator \\ Affairs lProject Mlanager\n47900 IBayskle Parkway 2\neG\nFreemont, CA 94538\nRe: K1 12385\ni'rade/Device Name: Targ-et Detachable Coils\nReg-Ulation Number: 21 CFR 882.5950\nRegulation Name: NeurovascuLLar emnbolizat ion device\nRegulatyCtlass: Cl[ass 11\nProduct Code: l-ICG\nDated: AuguLst 17. 2Q11\nReceived: AUgustIS 1, 2011\nDear Mr. Leathley:\n\\Ve have reviewed Your Section 510(k) premnarket notification of intent to market thre (levice\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to leg-ally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, thie enactment date Of thle Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premrarket approval application (P3MA).\nYou may, therefore, market the device, Subject to thre general Controls provisions of the Act. The\ngeneral controls pro visions of the Act include requirements for anual reg istrat ion, listing of\ndevices, good mnanufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does riot evaluate information related to contract liability\nwarranties. We remind You, however, that device labeling must be truthfurl and not ruisleaclirn.\n[f Your device is classified (see above) into either class 11 (Special Controls) or class IIl (PMIA). it\nmay be subject to additional controls. Existing Major regulations affecting your (deie can be\nfound in the Code of ederal Regulations, Tritle 2 1, Parts 800 to 898. In)a ddition, FDA may\npublish further ann1ou~ncements concerning your device fin the Federal Register.\nPlease be advised that FDA's issuance of: a Substantial eqluivalence determination does not mecan\nthat FD A has muade a ([etcerminat ion that your device cotmp lies withI other re qukLCteii ts oftlIre Act\nor any [-eie ra I stat uteCs anrd regu Ia t ioi s admni nis tered b)y other Federal agencies. You must en mph'\nwithI all the Act's requiremn1t.s, inlukd irig, but not limitedc to: regist ratio r and list ing (2 1 C FR Part\n\nPagoe 2 James Leat hicy\n-\n807): labeling (2 1 CF R Part 801I) med icalI device re 1) t ing (ieping of mledtical dlevice-1cia ted\nadverse events) (2 1 CFR 803): good mann factUilli0 pralice reCItHiCil enlts as Set forthl inl thle\nCIl~al ity Systems (QS) rl=Olat 10 n (2 1 C FR Part 820); and if appi cable, the electronic product\nradiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice Cor your device on our labeling regulation (2 I CFR Part 80 1) , please\ngo0 to ht./ w.d. o/buFACeesflc/CRI/C)R-afis/m115809. lit in for\nthe Ceumtr For Devices and Radiological H-ealIthI's (CD RI-I's) 0flice oF Co mp Iiance. Also, please\nnote thle reguLlat ion entitled, \"Misbranding by reference to Ipremnarket notification\" Q I CR Pain\n807.97). For questions regardling the reporting of adverseueenis tinder the MVDR regulation (21\nCFR Part 803). please go to\nlittiHvww .fda.Lov,/Mcdli(alDevices/Satictv/RepoirtaPr-oblei/defCauLIlttIll for the CDRIIs Office\nof'Suirveillance and Bi onietrics/Division of Postmarket Sttrvcillanee.\nYou may ob tamn ot her general info rmat ion ontV Our res po nsibilit ies Under thle Act fromn thle\nD ivis ion of Sm all Mva nuLfacturler-s, International and Co nsumer Assistance at its toll- free inmber\n(800) 638-204 1 or (301f) 796-7 100 or at its Internet address\nhitti)://wwwxf'dai. oy/Med cllev\\iCeS/1ReSOtir'csf'O r'ou/I linL ti r/Cde\"L It.l itml.\nSinlcerely yours,\nMN/alvina B. Eyde I an, in. D\nDirector\nDivision of' Ophthalmic, NeUrolocical\nand Ear, Nose and Thrlioat Devices\nOffice of Device Evaluation\nCenlt for Devices and Radioloaical Health\nEnclosure\n\nSp~ecial 510(k): Modification of Stryker Neurovascular's Target@ Detachable Coils\nStryker\nNeurovascular\nINDICATIONS FOR USE STATEMENT\n5 1 0(k) Number __________\nDevice Name: Target Detachable Coils\nIndications for Use:\nTarget Detachable Coils are indicated for the endovascular embolization of:.\n*Intracranial aneurysms\n*Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n*Arterial and venous embolizations in the peripheral vasculature\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n4OR\nPrescription Use Over The Counter Use\n_____\n(Per 21 CFR 801.109)\nTZO\nRUCRm\n(Division Sign-Off\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nSpecial 510(k), Stryker Neurovascular August 2011\nModification of Target Detachable Coils 510(k) Number K'( t17 L' ! -"
  }
}