{
  "source_pdf": "microcatheter--balt--next-generation-access-catheter--510k.pdf",
  "clearance_number": "K234074",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Next Generation Access Catheter is a single-lumen, flexible, variable stiffness composite catheter.\nThe distal tip of the catheter shaft includes a marker band while the proximal end of the catheter has a luer\nfitting to allow attachment of accessories and infusion of liquids through the system. The Next Generation\nAccess Catheter distal shaft has an external hydrophilic coating which provides a lubricious surface\nduring use. The Next Generation Access Catheter is visible under fluoroscopy. The Next Generation\nAccess Catheter dimensions are included on the individual device label. The Next Generation Access\nCatheter is offered in various sizes to accommodate physician preferences and anatomical variations.\nA peelable split introducer sheath is provided in the package to provide support and facilitate the\nintroduction of the distal tip of the Next Generation Access Catheter into an appropriate vascular\nsheath.\nThe catheter and introducer sheath are provided sterile, non-pyrogenic, and are intended for single use\nonly.",
    "indications": "Indications for Use:\nThe Next Generation Access Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary | June 28, 2024 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | Next Generation Access Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology, Cardiovascular |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Device: | BENCHMARK BMX81 Access System\n510(k) #: K221822 |\n|  |  |\n\n| The Next Generation Access Catheter is a single-lumen, flexible, variable stiffness composite catheter. |\n| --- |\n| The distal tip of the catheter shaft includes a marker band while the proximal end of the catheter has a luer |\n| fitting to allow attachment of accessories and infusion of liquids through the system. The Next Generation |\n| Access Catheter distal shaft has an external hydrophilic coating which provides a lubricious surface |\n| during use. The Next Generation Access Catheter is visible under fluoroscopy. The Next Generation |\n| Access Catheter dimensions are included on the individual device label. The Next Generation Access |\n| Catheter is offered in various sizes to accommodate physician preferences and anatomical variations. |\n\nComparison of Technological Characteristics:\nPredicate Device Subject Device\nBENCHMARK BMX81\nNext Generation Access Catheter\nAccess System\n(K234074)\n(K221822)\nIndications for Use The BENCHMARK BMX81 Access The Next Generation Access Catheter is\nSystem is indicated for the introduction of indicated for the introduction of\ninterventional devices into the peripheral, interventional devices into the\ncoronary, and neuro vasculature. peripheral, coronary, and neuro\nvasculature.\nDevice Classification / Class II / QJP, DQY Same as K221822\nProduct Code (Percutaneous Catheter)\nDimensional Specifications\nCatheter Outer 7F (2.46 mm, 0.097”) 6.F (2.11 mm, 0.083”)\nDiameter (OD) –\n7F (2.36 mm, 0.093”)\nCatheter Inner 0.081” (2.06 mm) 0.071” – 0.081” (1.80 mm – 2.06 mm)\nDiameter (ID)\nEffective Length 95 cm, 105 cm, 115 cm 110 cm – 132 cm\nCoating Length 18 cm 60 cm\nDevice Attributes\nCatheter Materials Commonly used medical grade plastics & Same as K221822\nstainless steel\nCoating Hydrophilic Same as K221822\nPackaging Materials Commonly used medical device Same as K221822\npackaging materials\nSterilization\nHow Supplied Sterile, Single Use Same as K221822\nMethod Ethylene Oxide Same as K221822\nPage 2 of 5\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | BENCHMARK BMX81 |  |\n|  |  | Next Generation Access Catheter |\n|  | Access System |  |\n|  |  | (K234074) |\n|  | (K221822) |  |\n|  |  |  |\n| Indications for Use | The BENCHMARK BMX81 Access\nSystem is indicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature. | The Next Generation Access Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |\n| Device Classification /\nProduct Code | Class II / QJP, DQY\n(Percutaneous Catheter) | Same as K221822 |\n| Dimensional Specifications |  |  |\n| Catheter Outer\nDiameter (OD) | 7F (2.46 mm, 0.097”) | 6.F (2.11 mm, 0.083”)\n–\n7F (2.36 mm, 0.093”) |\n| Catheter Inner\nDiameter (ID) | 0.081” (2.06 mm) | 0.071” – 0.081” (1.80 mm – 2.06 mm) |\n| Effective Length | 95 cm, 105 cm, 115 cm | 110 cm – 132 cm |\n| Coating Length | 18 cm | 60 cm |\n| Device Attributes |  |  |\n| Catheter Materials | Commonly used medical grade plastics &\nstainless steel | Same as K221822 |\n| Coating | Hydrophilic | Same as K221822 |\n| Packaging Materials | Commonly used medical device\npackaging materials | Same as K221822 |\n| Sterilization |  |  |\n| How Supplied | Sterile, Single Use | Same as K221822 |\n| Method | Ethylene Oxide | Same as K221822 |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Access Catheter:\nTest Test Method Summary Results\nPass\nTested in accordance with ISO\nCytotoxicity – MEM Elution The test article is considered\n10993-5\nnon-cytotoxic.\nHemocompatibility – Pass\nTested in accordance with ISO\nHemolysis (Direct Contact & The test article is considered\n10993-4\nExtract Method) non-hemolytic.\nHemocompatibility – Pass\nTested in accordance with ISO\nComplement Activation Requirements have been met by\n10993-4\nSC5b-9 Assay the test article.\nPass\nHemocompatibility – Partial Tested in accordance with ASTM\nRequirements have been met by\nThromboplastin Time (PTT) F2382-18\nthe test article.\nHemocompatibility – Blood Pass\nTested in accordance with ASTM\nPlatelet and Leukocyte Count Requirements have been met by\nF2888-19\n(PLC) the test article.\nHemocompatibility – The test article was visually Pass\nComparative Surface inspected at more than 40x Requirements have been met by\nAssessment magnification. the test article.\nHemocompatibility – Pass\nTested in accordance with ISO\nThrombogenicity in a Canine The test article performed\n10993-4\nModel similarly to the comparator.\nPass\nPyrogenicity – Material- Tested in accordance with <USP\nRequirements have been met by\nMediated Rabbit Pyrogen 151>\nthe test article.\nPass\nSensitization – Guinea Pig Tested in accordance with ISO\nThe test article did not elicit a\nMaximization Sensitization 10993-10\nsensitization response.\nPass\nSystemic Toxicity – Acute Tested in accordance with ISO\nRequirements have been met by\nSystemic Injection 10993-11\nthe test article.\nPass\nIrritation – Intracutaneous Tested in accordance with ISO\nRequirements have been met by\nReactivity 10993-23\nthe test article.\nPage 3 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – MEM Elution |  |  | Tested in accordance with ISO\n10993-5 |  |  | Pass\nThe test article is considered\nnon-cytotoxic. |  |  |\n| Hemocompatibility –\nHemolysis (Direct Contact &\nExtract Method) |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article is considered\nnon-hemolytic. |  |  |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT) |  |  | Tested in accordance with ASTM\nF2382-18 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Blood\nPlatelet and Leukocyte Count\n(PLC) |  |  | Tested in accordance with ASTM\nF2888-19 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nComparative Surface\nAssessment |  |  | The test article was visually\ninspected at more than 40x\nmagnification. |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nThrombogenicity in a Canine\nModel |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article performed\nsimilarly to the comparator. |  |  |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen |  |  | Tested in accordance with <USP\n151> |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Sensitization – Guinea Pig\nMaximization Sensitization |  |  | Tested in accordance with ISO\n10993-10 |  |  | Pass\nThe test article did not elicit a\nsensitization response. |  |  |\n| Systemic Toxicity – Acute\nSystemic Injection |  |  | Tested in accordance with ISO\n10993-11 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Irritation – Intracutaneous\nReactivity |  |  | Tested in accordance with ISO\n10993-23 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n\nPerformance Data - Bench:\nThe following performance bench testing was conducted to assess the performance of the Next\nGeneration Access Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable\nPass\nVerification length, tip length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1\nPass\nafter preconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO Pass\n10555-1.\nAir Leakage The device was tested for air leakage into the hub per\nPass\nISO 10555-1.\nDynamic Burst Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal Pass\nend open.\nTorque Strength The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nPass\nafter preconditioning in a simulated use model and\ncompared to the predicate.\nHub Validation The device shall meet the established acceptance criteria\nPass\nTesting per ISO 80369-7.\nParticulate Matter The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference Pass\ndevice for comparison.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances was measured. comparable to the\npredicate and other cleared\ncatheters.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of corrosion\nand met requirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst Pass\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nPage 4 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional\nVerification |  |  | The catheter outer diameter, inner diameter, usable\nlength, tip length, and coating length were measured. |  |  | Pass |  |  |\n| Surface\nContamination |  |  | Visual inspection completed for surface defects. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The peak tensile force was evaluated per ISO 10555-1\nafter preconditioning in a simulated use model. |  |  | Pass |  |  |\n| Kink Resistance |  |  | Kink resistance was evaluated after preconditioning in a\nsimulated use model. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO\n10555-1. |  |  | Pass |  |  |\n| Air Leakage |  |  | The device was tested for air leakage into the hub per\nISO 10555-1. |  |  | Pass |  |  |\n| Dynamic Burst |  |  | Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal\nend open. |  |  | Pass |  |  |\n| Torque Strength |  |  | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate. |  |  | Pass |  |  |\n| Hub Validation\nTesting |  |  | The device shall meet the established acceptance criteria\nper ISO 80369-7. |  |  | Pass |  |  |\n| Particulate Matter |  |  | The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference\ndevice for comparison. |  |  | Pass |  |  |\n| Tip Buckling |  |  | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. |  |  | The tip stiffness was\ncomparable to the\npredicate and other cleared\ncatheters. |  |  |\n| Corrosion |  |  | Corrosion tested per ISO 10555-1. |  |  | No evidence of corrosion\nand met requirements per\nISO 10555-1. |  |  |\n| Static Burst |  |  | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. |  |  | Pass |  |  |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of surface\npreconditioning through a simulated use model. damage or coating defects.\nSaline and After the device was used to deliver saline and contrast No visual evidence of\nContrast Exposure media, the device was inspected for damage, and damage or dimensional\ndimensional attributes were measured. changes.\nRadiopacity The device was tested to demonstrate acceptable Marker radiopacity is\n(Visibility) radiopacity. comparable to the\npredicate.\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use and introduction, trackability,\ntested for device usability in a clinically relevant and retrieval were\nanatomical model. comparable to the\npredicate.\nSterilization and Shelf-Life:\nThe Next Generation Access Catheters are sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Accelerated aging testing\nfor the Next Generation Access Catheter based on ASTM F1980 has established that the subject device\nand packaging remain functional for the labeled expiration date. Aging studies for packaging integrity,\nseal strength, and device functionality were performed and met the acceptance criteria.\nPerformance Data – Animal:\nNo animal study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nPerformance Data – Clinical:\nNo clinical study was conducted because bench performance testing was deemed sufficient for\nverification and validation and to support substantial equivalence.\nConclusion:\nThe evidence presented in this 510(k) submission demonstrates substantial equivalence between the\nsubject device and the predicate device. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of safety\nand effectiveness. Nonclinical bench testing demonstrates the Next Generation Access Catheter meets the\ndevice specifications and perform as intended.\nPage 5 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coating Integrity |  |  | The coating integrity was inspected before and after\npreconditioning through a simulated use model. |  |  | No evidence of surface\ndamage or coating defects. |  |  |\n| Saline and\nContrast Exposure |  |  | After the device was used to deliver saline and contrast\nmedia, the device was inspected for damage, and\ndimensional attributes were measured. |  |  | No visual evidence of\ndamage or dimensional\nchanges. |  |  |\n| Radiopacity\n(Visibility) |  |  | The device was tested to demonstrate acceptable\nradiopacity. |  |  | Marker radiopacity is\ncomparable to the\npredicate. |  |  |\n| Design Validation\n/Usability |  |  | The subject and predicate devices were prepared in\naccordance with their respective instructions for use and\ntested for device usability in a clinically relevant\nanatomical model. |  |  | Device preparation,\nintroduction, trackability,\nand retrieval were\ncomparable to the\npredicate. |  |  |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K221822"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: BENCHMARK BMX81 Access System\n510(k) #: K221822",
    "Device Description": "Device Description:\nThe Next Generation Access Catheter is a single-lumen, flexible, variable stiffness composite catheter.\nThe distal tip of the catheter shaft includes a marker band while the proximal end of the catheter has a luer\nfitting to allow attachment of accessories and infusion of liquids through the system. The Next Generation\nAccess Catheter distal shaft has an external hydrophilic coating which provides a lubricious surface\nduring use. The Next Generation Access Catheter is visible under fluoroscopy. The Next Generation\nAccess Catheter dimensions are included on the individual device label. The Next Generation Access\nCatheter is offered in various sizes to accommodate physician preferences and anatomical variations.\nA peelable split introducer sheath is provided in the package to provide support and facilitate the\nintroduction of the distal tip of the Next Generation Access Catheter into an appropriate vascular\nsheath.\nThe catheter and introducer sheath are provided sterile, non-pyrogenic, and are intended for single use\nonly.",
    "Indications for Use": "Indications for Use:\nThe Next Generation Access Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary | June 28, 2024 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | Next Generation Access Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology, Cardiovascular |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Device: | BENCHMARK BMX81 Access System\n510(k) #: K221822 |\n|  |  |\n\n| The Next Generation Access Catheter is a single-lumen, flexible, variable stiffness composite catheter. |\n| --- |\n| The distal tip of the catheter shaft includes a marker band while the proximal end of the catheter has a luer |\n| fitting to allow attachment of accessories and infusion of liquids through the system. The Next Generation |\n| Access Catheter distal shaft has an external hydrophilic coating which provides a lubricious surface |\n| during use. The Next Generation Access Catheter is visible under fluoroscopy. The Next Generation |\n| Access Catheter dimensions are included on the individual device label. The Next Generation Access |\n| Catheter is offered in various sizes to accommodate physician preferences and anatomical variations. |\n\nComparison of Technological Characteristics:\nPredicate Device Subject Device\nBENCHMARK BMX81\nNext Generation Access Catheter\nAccess System\n(K234074)\n(K221822)\nIndications for Use The BENCHMARK BMX81 Access The Next Generation Access Catheter is\nSystem is indicated for the introduction of indicated for the introduction of\ninterventional devices into the peripheral, interventional devices into the\ncoronary, and neuro vasculature. peripheral, coronary, and neuro\nvasculature.\nDevice Classification / Class II / QJP, DQY Same as K221822\nProduct Code (Percutaneous Catheter)\nDimensional Specifications\nCatheter Outer 7F (2.46 mm, 0.097”) 6.F (2.11 mm, 0.083”)\nDiameter (OD) –\n7F (2.36 mm, 0.093”)\nCatheter Inner 0.081” (2.06 mm) 0.071” – 0.081” (1.80 mm – 2.06 mm)\nDiameter (ID)\nEffective Length 95 cm, 105 cm, 115 cm 110 cm – 132 cm\nCoating Length 18 cm 60 cm\nDevice Attributes\nCatheter Materials Commonly used medical grade plastics & Same as K221822\nstainless steel\nCoating Hydrophilic Same as K221822\nPackaging Materials Commonly used medical device Same as K221822\npackaging materials\nSterilization\nHow Supplied Sterile, Single Use Same as K221822\nMethod Ethylene Oxide Same as K221822\nPage 2 of 5\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | BENCHMARK BMX81 |  |\n|  |  | Next Generation Access Catheter |\n|  | Access System |  |\n|  |  | (K234074) |\n|  | (K221822) |  |\n|  |  |  |\n| Indications for Use | The BENCHMARK BMX81 Access\nSystem is indicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature. | The Next Generation Access Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |\n| Device Classification /\nProduct Code | Class II / QJP, DQY\n(Percutaneous Catheter) | Same as K221822 |\n| Dimensional Specifications |  |  |\n| Catheter Outer\nDiameter (OD) | 7F (2.46 mm, 0.097”) | 6.F (2.11 mm, 0.083”)\n–\n7F (2.36 mm, 0.093”) |\n| Catheter Inner\nDiameter (ID) | 0.081” (2.06 mm) | 0.071” – 0.081” (1.80 mm – 2.06 mm) |\n| Effective Length | 95 cm, 105 cm, 115 cm | 110 cm – 132 cm |\n| Coating Length | 18 cm | 60 cm |\n| Device Attributes |  |  |\n| Catheter Materials | Commonly used medical grade plastics &\nstainless steel | Same as K221822 |\n| Coating | Hydrophilic | Same as K221822 |\n| Packaging Materials | Commonly used medical device\npackaging materials | Same as K221822 |\n| Sterilization |  |  |\n| How Supplied | Sterile, Single Use | Same as K221822 |\n| Method | Ethylene Oxide | Same as K221822 |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Access Catheter:\nTest Test Method Summary Results\nPass\nTested in accordance with ISO\nCytotoxicity – MEM Elution The test article is considered\n10993-5\nnon-cytotoxic.\nHemocompatibility – Pass\nTested in accordance with ISO\nHemolysis (Direct Contact & The test article is considered\n10993-4\nExtract Method) non-hemolytic.\nHemocompatibility – Pass\nTested in accordance with ISO\nComplement Activation Requirements have been met by\n10993-4\nSC5b-9 Assay the test article.\nPass\nHemocompatibility – Partial Tested in accordance with ASTM\nRequirements have been met by\nThromboplastin Time (PTT) F2382-18\nthe test article.\nHemocompatibility – Blood Pass\nTested in accordance with ASTM\nPlatelet and Leukocyte Count Requirements have been met by\nF2888-19\n(PLC) the test article.\nHemocompatibility – The test article was visually Pass\nComparative Surface inspected at more than 40x Requirements have been met by\nAssessment magnification. the test article.\nHemocompatibility – Pass\nTested in accordance with ISO\nThrombogenicity in a Canine The test article performed\n10993-4\nModel similarly to the comparator.\nPass\nPyrogenicity – Material- Tested in accordance with <USP\nRequirements have been met by\nMediated Rabbit Pyrogen 151>\nthe test article.\nPass\nSensitization – Guinea Pig Tested in accordance with ISO\nThe test article did not elicit a\nMaximization Sensitization 10993-10\nsensitization response.\nPass\nSystemic Toxicity – Acute Tested in accordance with ISO\nRequirements have been met by\nSystemic Injection 10993-11\nthe test article.\nPass\nIrritation – Intracutaneous Tested in accordance with ISO\nRequirements have been met by\nReactivity 10993-23\nthe test article.\nPage 3 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – MEM Elution |  |  | Tested in accordance with ISO\n10993-5 |  |  | Pass\nThe test article is considered\nnon-cytotoxic. |  |  |\n| Hemocompatibility –\nHemolysis (Direct Contact &\nExtract Method) |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article is considered\nnon-hemolytic. |  |  |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT) |  |  | Tested in accordance with ASTM\nF2382-18 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Blood\nPlatelet and Leukocyte Count\n(PLC) |  |  | Tested in accordance with ASTM\nF2888-19 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nComparative Surface\nAssessment |  |  | The test article was visually\ninspected at more than 40x\nmagnification. |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nThrombogenicity in a Canine\nModel |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article performed\nsimilarly to the comparator. |  |  |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen |  |  | Tested in accordance with <USP\n151> |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Sensitization – Guinea Pig\nMaximization Sensitization |  |  | Tested in accordance with ISO\n10993-10 |  |  | Pass\nThe test article did not elicit a\nsensitization response. |  |  |\n| Systemic Toxicity – Acute\nSystemic Injection |  |  | Tested in accordance with ISO\n10993-11 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Irritation – Intracutaneous\nReactivity |  |  | Tested in accordance with ISO\n10993-23 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n\nPerformance Data - Bench:\nThe following performance bench testing was conducted to assess the performance of the Next\nGeneration Access Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable\nPass\nVerification length, tip length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1\nPass\nafter preconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO Pass\n10555-1.\nAir Leakage The device was tested for air leakage into the hub per\nPass\nISO 10555-1.\nDynamic Burst Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal Pass\nend open.\nTorque Strength The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nPass\nafter preconditioning in a simulated use model and\ncompared to the predicate.\nHub Validation The device shall meet the established acceptance criteria\nPass\nTesting per ISO 80369-7.\nParticulate Matter The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference Pass\ndevice for comparison.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances was measured. comparable to the\npredicate and other cleared\ncatheters.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of corrosion\nand met requirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst Pass\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nPage 4 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional\nVerification |  |  | The catheter outer diameter, inner diameter, usable\nlength, tip length, and coating length were measured. |  |  | Pass |  |  |\n| Surface\nContamination |  |  | Visual inspection completed for surface defects. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The peak tensile force was evaluated per ISO 10555-1\nafter preconditioning in a simulated use model. |  |  | Pass |  |  |\n| Kink Resistance |  |  | Kink resistance was evaluated after preconditioning in a\nsimulated use model. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The device was exposed to a liquid pressure for 30\nseconds. The device was inspected for leakage per ISO\n10555-1. |  |  | Pass |  |  |\n| Air Leakage |  |  | The device was tested for air leakage into the hub per\nISO 10555-1. |  |  | Pass |  |  |\n| Dynamic Burst |  |  | Tested to verify the device can withstand internal liquid\npressure under dynamic flow conditions with the distal\nend open. |  |  | Pass |  |  |\n| Torque Strength |  |  | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until failure\nafter preconditioning in a simulated use model and\ncompared to the predicate. |  |  | Pass |  |  |\n| Hub Validation\nTesting |  |  | The device shall meet the established acceptance criteria\nper ISO 80369-7. |  |  | Pass |  |  |\n| Particulate Matter |  |  | The catheter underwent simulated use testing and\nparticulate testing was conducted including a reference\ndevice for comparison. |  |  | Pass |  |  |\n| Tip Buckling |  |  | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. |  |  | The tip stiffness was\ncomparable to the\npredicate and other cleared\ncatheters. |  |  |\n| Corrosion |  |  | Corrosion tested per ISO 10555-1. |  |  | No evidence of corrosion\nand met requirements per\nISO 10555-1. |  |  |\n| Static Burst |  |  | The distal tip of the catheter was blocked, and fluid was\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. |  |  | Pass |  |  |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of surface\npreconditioning through a simulated use model. damage or coating defects.\nSaline and After the device was used to deliver saline and contrast No visual evidence of\nContrast Exposure media, the device was inspected for damage, and damage or dimensional\ndimensional attributes were measured. changes.\nRadiopacity The device was tested to demonstrate acceptable Marker radiopacity is\n(Visibility) radiopacity. comparable to the\npredicate.\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use and introduction, trackability,\ntested for device usability in a clinically relevant and retrieval were\nanatomical model. comparable to the\npredicate.\nSterilization and Shelf-Life:\nThe Next Generation Access Catheters are sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Accelerated aging testing\nfor the Next Generation Access Catheter based on ASTM F1980 has established that the subject device\nand packaging remain functional for the labeled expiration date. Aging studies for packaging integrity,\nseal strength, and device functionality were performed and met the acceptance criteria.\nPerformance Data – Animal:\nNo animal study was conducted because bench performance testing was deemed sufficient for verification\nand validation and to support substantial equivalence.\nPerformance Data – Clinical:\nNo clinical study was conducted because bench performance testing was deemed sufficient for\nverification and validation and to support substantial equivalence.\nConclusion:\nThe evidence presented in this 510(k) submission demonstrates substantial equivalence between the\nsubject device and the predicate device. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of safety\nand effectiveness. Nonclinical bench testing demonstrates the Next Generation Access Catheter meets the\ndevice specifications and perform as intended.\nPage 5 of 5\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coating Integrity |  |  | The coating integrity was inspected before and after\npreconditioning through a simulated use model. |  |  | No evidence of surface\ndamage or coating defects. |  |  |\n| Saline and\nContrast Exposure |  |  | After the device was used to deliver saline and contrast\nmedia, the device was inspected for damage, and\ndimensional attributes were measured. |  |  | No visual evidence of\ndamage or dimensional\nchanges. |  |  |\n| Radiopacity\n(Visibility) |  |  | The device was tested to demonstrate acceptable\nradiopacity. |  |  | Marker radiopacity is\ncomparable to the\npredicate. |  |  |\n| Design Validation\n/Usability |  |  | The subject and predicate devices were prepared in\naccordance with their respective instructions for use and\ntested for device usability in a clinically relevant\nanatomical model. |  |  | Device preparation,\nintroduction, trackability,\nand retrieval were\ncomparable to the\npredicate. |  |  |"
  }
}