{
  "source_pdf": "microcatheter--bend-it-technologies-ltd--bendit21-microcatheter--510k.pdf",
  "clearance_number": "K203842",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK203842\nDevice Name\nBendit®21 Microcatheter\nIndications for Use (Describe)\nThe Bendit®21 Microcatheter is intended for use in accessing target locations in the peripheral, coronary, and neuro\nvasculature and can be used to deliver both diagnostic agents, such as contrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for use in the intended target area.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK203842 510(k) Summary\n510(k) Summary\nThis summary of 510(k) safety and effectiveness information is being submitted per the\nrequirements of 21 CFR 807.92.\nA. Submitter: Bend It Technologies Ltd.\n25 Basel Street\nPetach Tikva 4951038, Israel\nContact: Simona Beilin-Nissan\nTitle: Vice President Clinical and Regulatory Affairs\nTel #: +972 3 6747377\nEmail: simonabn@bendittech.com\nB. Date Prepared: April 13, 2022\nC. Device Name and Classification Information:\nTrade Name: Bendit®21 Microcatheter\nCommon/Usual Name: Steerable microcatheter\nClassification Name: Catheter, percutaneous, neurovasculature\nRegulation: 21 CFR 870.1250\nProduct Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nClass: II\nD. Predicate Device: Headway 21 Microcatheter, K093160\nReference Device: Bendit®2.7 Steerable Microcatheter, K200582\nE. Device Description:\nThe Bendit21 Microcatheter is a steerable microcatheter with a steerable distal tip. The\ntip’s deflection is controlled using the Steering Slider on the proximal Steering Handle. The\ntip can be rotated bi-directionally while deflected by turning the Torque Knob on the\nSteering Handle.\nThe total working length of the Bendit21 Microcatheter is 157 cm. It is comprised of two\nNitinol hypo tubes that are welded together at their distal ends, with proprietary laser-cut\npatterns along the 36 cm distal section. The laser cuts give the Bendit21 Microcatheter\nits flexibility while maintaining the Nitinol torsional rigidity for a high torque response. The\ndistal 12 mm section is steerable using the proximal Steering Handle. The device\nincludes two radiopaque markers, one at the tip and a radiopaque band located 30 mm\nfrom the tip. The distal portion of the catheter shaft (75 cm) is covered with a hydrophilic\ncoating.\nBendit®21 Microcatheter Traditional 510(k) Page 1 of 9\n\nK203842 510(k) Summary\nSliding the Steering Slider forward moves the hypo tubes so that the distal tip deflects.\nWhen the Steering Slider is released, the tip shape is locked. The Bendit21 lumen can\naccommodate compatible guidewires (≤ 0.018 ''). A standard Luer lock port for\nattachment of accessories is located at the proximal end of the Steering Handle.\nThe Bendit21 Microcatheter is compatible with the following types of therapeutic\ndevices:\n• Embolization particles with maximum particle size of 500 m\n• Coils with maximum coil wire size of 0.018’’\n• Stents/Stent Retrievers/Flow Diverters\nF. Indications for Use Statement:\nThe Bendit21 Microcatheter is intended for use in accessing target locations in the\nperipheral, coronary, and neuro vasculature and can be used to deliver both diagnostic\nagents, such as contrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for\nuse in the intended target area.\nG. Technical Comparison with Predicate Device\nThe table below provides a technological comparison between the proposed Bendit21\nMicrocatheter and the predicate device. The similarities and differences between the\nproposed and predicate devices are discussed following the table.\nProposed Device Predicate Device\nComparison\nBendit®21 Microcatheter Headway 21 Microcatheter\n510(k) # K203842 K093160 Not applicable\nRegulation QJP, DQY (21 CFR DQY (21 CFR 870.1250) Same, new\n870.1250) Product Code\ncreated for\nneurovascular use\nsince predicate\n510(k) clearance\nIndications for The Bendit21 Microcatheter is The Headway 21 Similar\nuse intended for use in accessing Microcatheter is intended for\ntarget locations in the general intravascular use,\nperipheral, coronary, and including the peripheral,\nneuro vasculature and can be coronary and neuro\nused to deliver both diagnostic vasculature for the infusion of\nagents, such as contrast diagnostic agents, such as\nmedia, and therapeutic contrast media, and\nBendit®21 Microcatheter Traditional 510(k) Page 2 of 9\n\n|  | Proposed Device | Predicate Device |  |\n| --- | --- | --- | --- |\n|  |  |  | Comparison |\n|  | Bendit®21 Microcatheter | Headway 21 Microcatheter |  |\n|  |  |  |  |\n| 510(k) # | K203842 | K093160 | Not applicable |\n|  |  |  |  |\n| Regulation | QJP, DQY (21 CFR | DQY (21 CFR 870.1250) | Same, new |\n|  | 870.1250) |  | Product Code |\n|  |  |  | created for |\n|  |  |  | neurovascular use |\n|  |  |  | since predicate |\n|  |  |  | 510(k) clearance |\n| Indications for\nuse | The Bendit21 Microcatheter is\nintended for use in accessing\ntarget locations in the\nperipheral, coronary, and\nneuro vasculature and can be\nused to deliver both diagnostic\nagents, such as contrast\nmedia, and therapeutic | The Headway 21\nMicrocatheter is intended for\ngeneral intravascular use,\nincluding the peripheral,\ncoronary and neuro\nvasculature for the infusion of\ndiagnostic agents, such as\ncontrast media, and | Similar |\n\nK203842 510(k) Summary\nProposed Device Predicate Device\nComparison\nBendit®21 Microcatheter Headway 21 Microcatheter\ndevices. therapeutic agents, such as\nUse only contrast media and occlusion coils.\ntherapeutic devices that have\nbeen cleared or approved for\nuse in the intended target\narea.\nDescription A single lumen catheter A single lumen catheter Testing\ndesigned to be introduced designed to be introduced demonstrated that\neither with or without a over a steerable guidewire to the differences do\nsteerable guidewire to access access small, tortuous not raise new\nsmall, torturous vasculature. vasculature. The semi-rigid questions of safety\nThe bendable proximal proximal section transitions to and effectiveness.\nsection transitions to a a flexible, shapeable distal tip\nflexible, steerable distal tip to to facilitate advancement\nfacilitate advancement through vessels. Dual\nthrough vessels. Dual radiopaque markers at the\nradiopaque markers at the distal end facilitate\ndistal end facilitate fluoroscopic visualization.\nfluoroscopic visualization. The outer surface of the\nThe outer surface of the microcatheter is coated with\nmicrocatheter is coated with a hydrophilic polymer to\na hydrophilic polymer to increase lubricity. A luer\nincrease lubricity. A luer fitting on the microcatheter\nfitting on the microcatheter hub is used for the\nhub is used for the attachment of accessories.\nattachment of accessories.\nMicrocatheter • Flexible catheter shaft with • Flexible catheter shaft with Performance\ncomponents PTFE inner liner and PTFE inner liner and testing of the\nhydrophilic coating hydrophilic coating steerable tip and\nsteering handle of\n• Steerable deflecting distal • Shapeable distal tip\nthe subject device\ntip\n• Luer at proximal end for\ndemonstrated that\n• Steering handle attaching accessories (i.e.,\nthe differences do\n• Luer at proximal end for syringes for injecting\nnot raise new\nattaching accessories (i.e., liquids)\nquestions of safety\nsyringes for injecting\nand effectiveness.\nliquids)\nCatheter OD 3.1 Fr (1.03 mm, 0.041”) Proximal: 2.5 Fr (0.83 mm, Testing\n0.033”) demonstrated that\nDistal: 2.0 Fr (0.67 mm, the difference does\n0.026”) not raise new\nquestions of safety\nand effectiveness.\nBendit®21 Microcatheter Traditional 510(k) Page 3 of 9\n\n|  | Proposed Device | Predicate Device |  |\n| --- | --- | --- | --- |\n|  |  |  | Comparison |\n|  | Bendit®21 Microcatheter | Headway 21 Microcatheter |  |\n|  |  |  |  |\n|  | devices.\nUse only contrast media and\ntherapeutic devices that have\nbeen cleared or approved for\nuse in the intended target\narea. | therapeutic agents, such as\nocclusion coils. |  |\n| Description | A single lumen catheter\ndesigned to be introduced\neither with or without a\nsteerable guidewire to access\nsmall, torturous vasculature.\nThe bendable proximal\nsection transitions to a\nflexible, steerable distal tip to\nfacilitate advancement\nthrough vessels. Dual\nradiopaque markers at the\ndistal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated with\na hydrophilic polymer to\nincrease lubricity. A luer\nfitting on the microcatheter\nhub is used for the\nattachment of accessories. | A single lumen catheter\ndesigned to be introduced\nover a steerable guidewire to\naccess small, tortuous\nvasculature. The semi-rigid\nproximal section transitions to\na flexible, shapeable distal tip\nto facilitate advancement\nthrough vessels. Dual\nradiopaque markers at the\ndistal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated with\na hydrophilic polymer to\nincrease lubricity. A luer\nfitting on the microcatheter\nhub is used for the\nattachment of accessories. | Testing\ndemonstrated that\nthe differences do\nnot raise new\nquestions of safety\nand effectiveness. |\n| Microcatheter\ncomponents | • Flexible catheter shaft with\nPTFE inner liner and\nhydrophilic coating\n• Steerable deflecting distal\ntip\n• Steering handle\n• Luer at proximal end for\nattaching accessories (i.e.,\nsyringes for injecting\nliquids) | • Flexible catheter shaft with\nPTFE inner liner and\nhydrophilic coating\n• Shapeable distal tip\n• Luer at proximal end for\nattaching accessories (i.e.,\nsyringes for injecting\nliquids) | Performance\ntesting of the\nsteerable tip and\nsteering handle of\nthe subject device\ndemonstrated that\nthe differences do\nnot raise new\nquestions of safety\nand effectiveness. |\n| Catheter OD | 3.1 Fr (1.03 mm, 0.041”) | Proximal: 2.5 Fr (0.83 mm,\n0.033”)\nDistal: 2.0 Fr (0.67 mm,\n0.026”) | Testing\ndemonstrated that\nthe difference does\nnot raise new\nquestions of safety\nand effectiveness. |\n\nK203842 510(k) Summary\nProposed Device Predicate Device\nComparison\nBendit®21 Microcatheter Headway 21 Microcatheter\nCatheter ID 0.53 mm, 0.021'' 0.53 mm, 0.021” Same\nCatheter shaft 157 cm 156 cm Similar\nlength\nLength of Distal 75 cm Distal 110 cm Testing\nhydrophilic demonstrated that\ncoating the difference\ndoes not raise new\nquestions of safety\nand effectiveness.\n# Lumens Single Single Same\nRadiopaque Yes, two radiopaque markers Yes, two radiopaque markers Same\nHow provided Sterile, single-use, disposable Sterile, single-use, disposable Same\nH. Discussion of Similarities and Differences\nIndications for Use Statement\nBoth the proposed and predicate devices are microcatheters that are intended for use in\nthe peripheral, coronary, and neuro vasculature and can be used to deliver both\ndiagnostic agents and therapeutic devices.\nTechnological Characteristics\nThe proposed and primary predicate devices are both flexible microcatheters with\nradiopaque, atraumatic tips, and a hydrophilic coating along the catheter shaft. The main\ndifference between the proposed and predicate microcatheters is that the proposed\ndevice has a steerable tip that can be deflected and rotated (in-situ) using the proximal\nsteering handle, whereas the predicate device has a shapeable tip and is not steerable.\nHowever, the reference device, the Bendit2.7 Steerable Microcatheter, has the same\nsteering mechanism as the Bendit21 Microcatheter. The Bendit2.7 Steerable\nMicrocatheter is 510(k) cleared for use in the peripheral vasculature.\nI. Testing to Support Substantial Equivalence\nIn Vitro Bench Testing\nThe results of in vitro bench testing and animal testing support the substantial\nequivalence of the Bendit21 Steerable Microcatheter. Testing was conducted in\naccordance with ISO 10555-1:2013 “Intravascular catheters - Sterile and single-use\ncatheters - Part 1: General requirements” (including Amendment 1:2017), where\napplicable, and internal test methods. The table below provides a summary of the in vitro\nbench testing. All tests were conducted on both as manufactured (t=0) and accelerated\nBendit®21 Microcatheter Traditional 510(k) Page 4 of 9\n\n|  | Proposed Device | Predicate Device |  |\n| --- | --- | --- | --- |\n|  |  |  | Comparison |\n|  | Bendit®21 Microcatheter | Headway 21 Microcatheter |  |\n|  |  |  |  |\n| Catheter ID | 0.53 mm, 0.021'' | 0.53 mm, 0.021” | Same |\n| Catheter shaft\nlength | 157 cm | 156 cm | Similar |\n| Length of\nhydrophilic\ncoating | Distal 75 cm | Distal 110 cm | Testing\ndemonstrated that\nthe difference\ndoes not raise new\nquestions of safety\nand effectiveness. |\n| # Lumens | Single | Single | Same |\n| Radiopaque | Yes, two radiopaque markers | Yes, two radiopaque markers | Same |\n| How provided | Sterile, single-use, disposable | Sterile, single-use, disposable | Same |\n\nK203842 510(k) Summary\naged (t=18 months) devices except where noted (see asterisks). Sample sizes for all tests\nwere established to demonstrate 95%/90% confidence/reliability in the test results.\nTest Name Test Method Summary Results\nVisual and Visual inspections for extraneous matter, Pass. No visual evidence of\nDimensional surface defects, sharp edges. foreign matter, surface defects\nInspections* Measurements of device dimensions, such or sharp edges. All\nas angles, lengths, diameters. measurements met the pre-\ndefined acceptance criteria.\nKink Resistance Microcatheter samples are wrapped around a Pass. The microcatheter\nseries of mandrels with decreasing diameters, demonstrated kink resistance\nuntil kink is evident. in accordance with the test\nacceptance criteria.\nSimulated Use, Microcatheter samples are navigated to Pass. All samples were\nincluding: different anatomical locations within a tortuous successfully navigated through\n• Pushability model and evaluated for pushability, the tortuous model without\nretractability and damage post testing. damage and met the pre-\n• Retractability\nMeasurements of forces at the proximal end defined acceptance criteria for\n• Torsional Strength that are required to cause movement at the forces.\n(Rotatability) distal end.\nPeak Tensile Force Measurement of the forces at each Pass. Tensile force to break for\nAlong the Catheter microcatheter junction needed to all samples for all junctions met\nShaft (including Tip separate the microcatheter into two or more the pre-defined acceptance\nPeak Tensile) pieces. criteria.\nAir Leakage* Included generating a reduced pressure to the Pass. No evidence of air\nmicrocatheter, and verifying the device is air leakage.\nleak proof.\nLiquid Leakage* Applying liquid pressure to the microcatheter, Pass. No evidence of liquid\nand verifying the device is liquid leak proof. leakage.\nPriming Volume* Measurement of the microcatheter priming Pass. Priming volume for all\nvolume and verification that it does not exceed samples met the pre-defined\nthe calculated volume. acceptance criteria.\nFatigue (Tip Testing for tip deflection and tip rotation both Pass. All samples exceeded\nDeflection and Tip in a tortuous simulated pathway and a the pre-defined number of tip\nRotation) straight configuration. deflection and tip rotation cycles\nwithout damage in both test\nconfigurations.\nTorque Strength Measurement of the number of rotation cycles Pass. All samples exceeded\n(Torque to Failure) required to cause microcatheter breakage/kink the minimum number of cycles\nwhen the tip is restrained, both in a tortuous set by the test acceptance\nsimulated pathway and a straight configuration. criterion before failure.\nTorque Transmission Measurement of the proximal-to-distal Pass. All measurements met\nrotational ratio, between the microcatheter the pre-defined acceptance\nhandle and the distal tip. criteria.\nFlow Rate* Measurement of the microcatheter flow rate Pass. All measurements met\nthrough a constant level tank based on amount the pre-defined acceptance\nof water collected during a pre-defined time criteria.\nperiod.\nBendit®21 Microcatheter Traditional 510(k) Page 5 of 9\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n| Visual and\nDimensional\nInspections* | Visual inspections for extraneous matter,\nsurface defects, sharp edges.\nMeasurements of device dimensions, such\nas angles, lengths, diameters. | Pass. No visual evidence of\nforeign matter, surface defects\nor sharp edges. All\nmeasurements met the pre-\ndefined acceptance criteria. |\n| Kink Resistance | Microcatheter samples are wrapped around a\nseries of mandrels with decreasing diameters,\nuntil kink is evident. | Pass. The microcatheter\ndemonstrated kink resistance\nin accordance with the test\nacceptance criteria. |\n| Simulated Use,\nincluding:\n• Pushability\n• Retractability\n• Torsional Strength\n(Rotatability) | Microcatheter samples are navigated to\ndifferent anatomical locations within a tortuous\nmodel and evaluated for pushability,\nretractability and damage post testing.\nMeasurements of forces at the proximal end\nthat are required to cause movement at the\ndistal end. | Pass. All samples were\nsuccessfully navigated through\nthe tortuous model without\ndamage and met the pre-\ndefined acceptance criteria for\nforces. |\n| Peak Tensile Force\nAlong the Catheter\nShaft (including Tip\nPeak Tensile) | Measurement of the forces at each\nmicrocatheter junction needed to\nseparate the microcatheter into two or more\npieces. | Pass. Tensile force to break for\nall samples for all junctions met\nthe pre-defined acceptance\ncriteria. |\n| Air Leakage* | Included generating a reduced pressure to the\nmicrocatheter, and verifying the device is air\nleak proof. | Pass. No evidence of air\nleakage. |\n| Liquid Leakage* | Applying liquid pressure to the microcatheter,\nand verifying the device is liquid leak proof. | Pass. No evidence of liquid\nleakage. |\n| Priming Volume* | Measurement of the microcatheter priming\nvolume and verification that it does not exceed\nthe calculated volume. | Pass. Priming volume for all\nsamples met the pre-defined\nacceptance criteria. |\n| Fatigue (Tip\nDeflection and Tip\nRotation) | Testing for tip deflection and tip rotation both\nin a tortuous simulated pathway and a\nstraight configuration. | Pass. All samples exceeded\nthe pre-defined number of tip\ndeflection and tip rotation cycles\nwithout damage in both test\nconfigurations. |\n| Torque Strength\n(Torque to Failure) | Measurement of the number of rotation cycles\nrequired to cause microcatheter breakage/kink\nwhen the tip is restrained, both in a tortuous\nsimulated pathway and a straight configuration. | Pass. All samples exceeded\nthe minimum number of cycles\nset by the test acceptance\ncriterion before failure. |\n| Torque Transmission | Measurement of the proximal-to-distal\nrotational ratio, between the microcatheter\nhandle and the distal tip. | Pass. All measurements met\nthe pre-defined acceptance\ncriteria. |\n| Flow Rate* | Measurement of the microcatheter flow rate\nthrough a constant level tank based on amount\nof water collected during a pre-defined time\nperiod. | Pass. All measurements met\nthe pre-defined acceptance\ncriteria. |\n\nK203842 510(k) Summary\nTest Name Test Method Summary Results\nPressure Injection Evaluation of the ability of the microcatheter to Pass. All samples withstood the\nFlow Rate withstand high dynamic pressures, before and applied injection pressures\nafter passage of a representative worst-case under the conditions of the\ntherapeutic device within the inner lumen. testing without damage.\nBurst Pressure* Measurement of the static pressure the Pass. All samples withstood the\nmicrocatheter can withstand before and after applied static pressure under\npassage of a representative worst-case the conditions of the testing\ntherapeutic device within the inner lumen. without damage.\nInterventional Device Assessment of the compatibility of the Pass. All samples were able to\nCompatibility microcatheter to deliver representative deliver all therapeutic devices\ntherapeutic devices within the inner lumen, in used in the testing using\nan anatomical tortuous model, in terms of acceptable delivery force and\ndelivery forces and visible damage. without any visible damage to\nthe microcatheter.\nTip Deflection Force Measurement of the tip deflection force in an Pass. All measurements met\nanatomical model. the predefined acceptance\ncriteria.\nTip Flexibility* Characterization of the forces that induce Pass. Tip flexibility was\nbuckling deformation at different distances comparable to the predicate\nfrom the distal tip. device.\nParticulate The light obscuration particle counting method Pass. Particulate generation\nCharacterization of USP <788> was used to measure the total was acceptable and\nnumber of particulates generated during comparable to the predicate\nsimulated use in a tortuous model before and device.\nafter passage of a representative worst-case\ntherapeutic device within the inner lumen.\nCoating Integrity Visual inspection of microcatheter surface to Pass. All samples\nidentify the location and size of any coating demonstrated acceptable\nvoids before and after simulated use. coating integrity before and\nafter simulated use.\nCoating Length Measurement of microcatheter coating Pass. The coating length for\nlength. all samples met the pre-\ndefined acceptance criteria.\n*Tests with an asterisk were only conducted on “as manufactured” (t=0) devices because\nthe attributes measured by these tests were either covered under other tests conducted to\nconfirm device integrity after aging (t=18 months, accelerated aging) or determined to not be\naffected by aging.\nAnimal Testing\nThe safety and performance of the Bendit21 Microcatheter compared to the predicate\nHeadway 21 Microcatheter was evaluated in a porcine vascular model. Interventionalists\nused both the Bendit21 and the predicate Headway 21 microcatheters on opposite sides\nof the same animal to navigate to targets in renal, intracranial, and coronary arteries of\nvarious sizes. Animals were terminated at approximately 2 or 28 days post-procedure. The\nstudy evaluated multiple passes of each catheter through the same vessels. Additionally,\nthe deflection and rotation of the Bendit21 Microcatheter tip to reach the target was tested\nBendit®21 Microcatheter Traditional 510(k) Page 6 of 9\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n| Pressure Injection\nFlow Rate | Evaluation of the ability of the microcatheter to\nwithstand high dynamic pressures, before and\nafter passage of a representative worst-case\ntherapeutic device within the inner lumen. | Pass. All samples withstood the\napplied injection pressures\nunder the conditions of the\ntesting without damage. |\n| Burst Pressure* | Measurement of the static pressure the\nmicrocatheter can withstand before and after\npassage of a representative worst-case\ntherapeutic device within the inner lumen. | Pass. All samples withstood the\napplied static pressure under\nthe conditions of the testing\nwithout damage. |\n| Interventional Device\nCompatibility | Assessment of the compatibility of the\nmicrocatheter to deliver representative\ntherapeutic devices within the inner lumen, in\nan anatomical tortuous model, in terms of\ndelivery forces and visible damage. | Pass. All samples were able to\ndeliver all therapeutic devices\nused in the testing using\nacceptable delivery force and\nwithout any visible damage to\nthe microcatheter. |\n| Tip Deflection Force | Measurement of the tip deflection force in an\nanatomical model. | Pass. All measurements met\nthe predefined acceptance\ncriteria. |\n| Tip Flexibility* | Characterization of the forces that induce\nbuckling deformation at different distances\nfrom the distal tip. | Pass. Tip flexibility was\ncomparable to the predicate\ndevice. |\n| Particulate\nCharacterization | The light obscuration particle counting method\nof USP <788> was used to measure the total\nnumber of particulates generated during\nsimulated use in a tortuous model before and\nafter passage of a representative worst-case\ntherapeutic device within the inner lumen. | Pass. Particulate generation\nwas acceptable and\ncomparable to the predicate\ndevice. |\n| Coating Integrity | Visual inspection of microcatheter surface to\nidentify the location and size of any coating\nvoids before and after simulated use. | Pass. All samples\ndemonstrated acceptable\ncoating integrity before and\nafter simulated use. |\n| Coating Length | Measurement of microcatheter coating\nlength. | Pass. The coating length for\nall samples met the pre-\ndefined acceptance criteria. |\n\nK203842 510(k) Summary\nto simulate worst-case clinical use conditions. Device safety was assessed based on the\nanimal’s overall clinical status, occurrence of vasospasm, vessel patency through\nangiography, gross pathology and histologic evaluation of targeted vessels and\ndownstream organs. Usability was assessed using pre-defined criteria, including visibility,\ntrackability, pushability, torqueability, retraction and ease of use. Test results demonstrate\nthe substantial equivalence of the Bendit21 Microcatheter to the predicate Headway 21\nMicrocatheter.\nSterilization Validation\nEthylene oxide (EO) sterilization was validated to a Sterility Assurance Level (SAL) of 10-6\nusing the half-cycle, overkill method per ISO 11135:2014, 2nd edition, “Sterilization of\nhealth-care products - Ethylene oxide - Requirements for the development, validation and\nroutine control of a sterilization process for medical devices.”\nBacterial endotoxin testing conducted using the LAL Test per USP 40-NF35:2017 <85>\n“Bacterial Endotoxins Test” confirmed endotoxin levels below 2.15 endotoxin units\n(EU)/device. EO and Ethylene Chlorohydrin residuals were evaluated according to ISO\n10993-7:2008 “Biological evaluation of medical devices - Part 7: Ethylene oxide\nsterilization residuals” and were below the limits specified in the standard.\nBiocompatibility\nThe Bendit21 Microcatheter is an externally communicating device with limited duration\n(<24 hours) of contact with circulating blood. Per FDA guidance, “Use of International\nStandard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and\ntesting within a risk management process”,\" September 2020, the following tests were\nconducted:\nTest Standard and Study Name Test Method Summary Results\nISO 10993-5:2009 Cell viability was evaluated. If Moderately cytotoxic; In\nCytotoxicity Study Using the ISO viability is reduced to <50%, the addition, chemical\nElution Method device has a cytotoxic potential. characterization and\ntoxicological risk assessment\nwas conducted to support\nacceptable cytotoxicity.\nISO 10993-10:2010 Animals tested with the test Non-sensitizer\nISO Guinea Pig Maximization extract should show no\nSensitization Test evidence of delayed dermal\ncontact sensitization.\nISO 10993-10:2010 Animals tested with the test Non-irritant\nISO Intracutaneous Study in Rabbits extract should exhibit similar\nedema and erythema scores as\nthe negative control.\nBendit®21 Microcatheter Traditional 510(k) Page 7 of 9\n\n|  |  |  |\n| --- | --- | --- |\n| Test Standard and Study Name | Test Method Summary | Results |\n|  |  |  |\n| ISO 10993-5:2009\nCytotoxicity Study Using the ISO\nElution Method | Cell viability was evaluated. If\nviability is reduced to <50%, the\ndevice has a cytotoxic potential. | Moderately cytotoxic; In\naddition, chemical\ncharacterization and\ntoxicological risk assessment\nwas conducted to support\nacceptable cytotoxicity. |\n| ISO 10993-10:2010\nISO Guinea Pig Maximization\nSensitization Test | Animals tested with the test\nextract should show no\nevidence of delayed dermal\ncontact sensitization. | Non-sensitizer |\n| ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits | Animals tested with the test\nextract should exhibit similar\nedema and erythema scores as\nthe negative control. | Non-irritant |\n\nK203842 510(k) Summary\nTest Standard and Study Name Test Method Summary Results\nISO 10993-11:2017 No animals injected with test No acute systemic toxicity\nISO Acute Systemic Toxicity Study in article show a significantly\nMice greater biological reaction than\nthe animals treated with the\ncontrol article.\nISO 10993-11: 2017 Animals tested with test Non-pyrogenic\nUSP <151>, Pyrogen Test extract should not exhibit\nincrease of body temperature\nUSP Rabbit Pyrogen Study\nby more than 0.5°C.\nISO 10993-4:2017 ASTM Mean hemolytic index for the Non-hemolytic\nF756:2017 direct contact and indirect\nASTM Hemolysis Study contact should be < 2%.\nISO 10993-4:2017 The SC5b-9 concentration of Non-activator of the complement\nSC5b-9 Complement the test sample shall not be system\nActivation Assay statistically higher than both\nthe activated normal human\nserum and negative controls.\nISO 10993-4:2017 No significant thrombi/emboli Non-thrombogenic\nThrombogenicity formation in the test article and\nresults are comparable\nGLP Non-Anticoagulated between the test and control\nVenous Implant (NAVI) devices.\nStudy of Thrombosis in\nCanine Model\nPackage and Shelf-Life Validation Testing\nThe following package validation and shelf-life testing was completed, and all test results\nmet the requirements of the associated standard or protocol:\n• Transportation testing according to ASTM D4169-16, “Standard Practice for\nPerformance Testing of Shipping Containers and Systems” after simulated\nenvironmental and shipping conditions.\n• 18 month accelerated aging (AA) in accordance with ASTM F1980-16, “Standard\nGuide for Accelerated Aging of Sterile Barrier Systems for Medical Devices.”\n• Package integrity testing included the dye penetration test per ASTM F1929-15\nand seal peel test per ASTM F88M/F88-15, at both t=0 and after AA t=18 months.\n• Device integrity testing following AA t=18 months to confirm proper device\noperation following aging and simulated distribution conditioning (see the table of\nbench tests for testing summaries).\nBendit®21 Microcatheter Traditional 510(k) Page 8 of 9\n\n|  |  |  |\n| --- | --- | --- |\n| Test Standard and Study Name | Test Method Summary | Results |\n|  |  |  |\n| ISO 10993-11:2017\nISO Acute Systemic Toxicity Study in\nMice | No animals injected with test\narticle show a significantly\ngreater biological reaction than\nthe animals treated with the\ncontrol article. | No acute systemic toxicity |\n| ISO 10993-11: 2017\nUSP <151>, Pyrogen Test\nUSP Rabbit Pyrogen Study | Animals tested with test\nextract should not exhibit\nincrease of body temperature\nby more than 0.5°C. | Non-pyrogenic |\n| ISO 10993-4:2017 ASTM\nF756:2017\nASTM Hemolysis Study | Mean hemolytic index for the\ndirect contact and indirect\ncontact should be < 2%. | Non-hemolytic |\n| ISO 10993-4:2017\nSC5b-9 Complement\nActivation Assay | The SC5b-9 concentration of\nthe test sample shall not be\nstatistically higher than both\nthe activated normal human\nserum and negative controls. | Non-activator of the complement\nsystem |\n| ISO 10993-4:2017\nThrombogenicity\nGLP Non-Anticoagulated\nVenous Implant (NAVI)\nStudy of Thrombosis in\nCanine Model | No significant thrombi/emboli\nformation in the test article and\nresults are comparable\nbetween the test and control\ndevices. | Non-thrombogenic |\n\nK203842 510(k) Summary\nJ. Conclusion\nThe Bendit21 Microcatheter has intended use similar to the predicate and technological\ncharacteristics similar to the predicate and reference devices. The differences do not\nraise new questions of safety and effectiveness. The performance data demonstrate that\nthe device functions as intended. The information and testing presented in this 510(k)\ndemonstrate that the Bendit21 Microcatheter is substantially equivalent to the Headway\n21 Microcatheter for use in the peripheral, coronary, and neuro vasculature.\nBendit®21 Microcatheter Traditional 510(k) Page 9 of 9",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK203842\nDevice Name\nBendit®21 Microcatheter\nIndications for Use (Describe)\nThe Bendit®21 Microcatheter is intended for use in accessing target locations in the peripheral, coronary, and neuro\nvasculature and can be used to deliver both diagnostic agents, such as contrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for use in the intended target area.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK203842 510(k) Summary\n510(k) Summary\nThis summary of 510(k) safety and effectiveness information is being submitted per the\nrequirements of 21 CFR 807.92.\nA. Submitter: Bend It Technologies Ltd.\n25 Basel Street\nPetach Tikva 4951038, Israel\nContact: Simona Beilin-Nissan\nTitle: Vice President Clinical and Regulatory Affairs\nTel #: +972 3 6747377\nEmail: simonabn@bendittech.com\nB. Date Prepared: April 13, 2022\nC. Device Name and Classification Information:\nTrade Name: Bendit®21 Microcatheter\nCommon/Usual Name: Steerable microcatheter\nClassification Name: Catheter, percutaneous, neurovasculature\nRegulation: 21 CFR 870.1250\nProduct Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nClass: II\nD. Predicate Device: Headway 21 Microcatheter, K093160\nReference Device: Bendit®2.7 Steerable Microcatheter, K200582\nE. Device Description:\nThe Bendit21 Microcatheter is a steerable microcatheter with a steerable distal tip. The\ntip’s deflection is controlled using the Steering Slider on the proximal Steering Handle. The\ntip can be rotated bi-directionally while deflected by turning the Torque Knob on the\nSteering Handle.\nThe total working length of the Bendit21 Microcatheter is 157 cm. It is comprised of two\nNitinol hypo tubes that are welded together at their distal ends, with proprietary laser-cut\npatterns along the 36 cm distal section. The laser cuts give the Bendit21 Microcatheter\nits flexibility while maintaining the Nitinol torsional rigidity for a high torque response. The\ndistal 12 mm section is steerable using the proximal Steering Handle. The device\nincludes two radiopaque markers, one at the tip and a radiopaque band located 30 mm\nfrom the tip. The distal portion of the catheter shaft (75 cm) is covered with a hydrophilic\ncoating.\nBendit®21 Microcatheter Traditional 510(k) Page 1 of 9\n\nK203842 510(k) Summary\nSliding the Steering Slider forward moves the hypo tubes so that the distal tip deflects.\nWhen the Steering Slider is released, the tip shape is locked. The Bendit21 lumen can\naccommodate compatible guidewires (≤ 0.018 ''). A standard Luer lock port for\nattachment of accessories is located at the proximal end of the Steering Handle.\nThe Bendit21 Microcatheter is compatible with the following types of therapeutic\ndevices:\n• Embolization particles with maximum particle size of 500 m\n• Coils with maximum coil wire size of 0.018’’\n• Stents/Stent Retrievers/Flow Diverters\nF. Indications for Use Statement:\nThe Bendit21 Microcatheter is intended for use in accessing target locations in the\nperipheral, coronary, and neuro vasculature and can be used to deliver both diagnostic\nagents, such as contrast media, and therapeutic devices.\nUse only contrast media and therapeutic devices that have been cleared or approved for\nuse in the intended target area.\nG. Technical Comparison with Predicate Device\nThe table below provides a technological comparison between the proposed Bendit21\nMicrocatheter and the predicate device. The similarities and differences between the\nproposed and predicate devices are discussed following the table.\nProposed Device Predicate Device\nComparison\nBendit®21 Microcatheter Headway 21 Microcatheter\n510(k) # K203842 K093160 Not applicable\nRegulation QJP, DQY (21 CFR DQY (21 CFR 870.1250) Same, new\n870.1250) Product Code\ncreated for\nneurovascular use\nsince predicate\n510(k) clearance\nIndications for The Bendit21 Microcatheter is The Headway 21 Similar\nuse intended for use in accessing Microcatheter is intended for\ntarget locations in the general intravascular use,\nperipheral, coronary, and including the peripheral,\nneuro vasculature and can be coronary and neuro\nused to deliver both diagnostic vasculature for the infusion of\nagents, such as contrast diagnostic agents, such as\nmedia, and therapeutic contrast media, and\nBendit®21 Microcatheter Traditional 510(k) Page 2 of 9\n\n|  | Proposed Device | Predicate Device |  |\n| --- | --- | --- | --- |\n|  |  |  | Comparison |\n|  | Bendit®21 Microcatheter | Headway 21 Microcatheter |  |\n|  |  |  |  |\n| 510(k) # | K203842 | K093160 | Not applicable |\n|  |  |  |  |\n| Regulation | QJP, DQY (21 CFR | DQY (21 CFR 870.1250) | Same, new |\n|  | 870.1250) |  | Product Code |\n|  |  |  | created for |\n|  |  |  | neurovascular use |\n|  |  |  | since predicate |\n|  |  |  | 510(k) clearance |\n| Indications for\nuse | The Bendit21 Microcatheter is\nintended for use in accessing\ntarget locations in the\nperipheral, coronary, and\nneuro vasculature and can be\nused to deliver both diagnostic\nagents, such as contrast\nmedia, and therapeutic | The Headway 21\nMicrocatheter is intended for\ngeneral intravascular use,\nincluding the peripheral,\ncoronary and neuro\nvasculature for the infusion of\ndiagnostic agents, such as\ncontrast media, and | Similar |\n\nK203842 510(k) Summary\nProposed Device Predicate Device\nComparison\nBendit®21 Microcatheter Headway 21 Microcatheter\ndevices. therapeutic agents, such as\nUse only contrast media and occlusion coils.\ntherapeutic devices that have\nbeen cleared or approved for\nuse in the intended target\narea.\nDescription A single lumen catheter A single lumen catheter Testing\ndesigned to be introduced designed to be introduced demonstrated that\neither with or without a over a steerable guidewire to the differences do\nsteerable guidewire to access access small, tortuous not raise new\nsmall, torturous vasculature. vasculature. The semi-rigid questions of safety\nThe bendable proximal proximal section transitions to and effectiveness.\nsection transitions to a a flexible, shapeable distal tip\nflexible, steerable distal tip to to facilitate advancement\nfacilitate advancement through vessels. Dual\nthrough vessels. Dual radiopaque markers at the\nradiopaque markers at the distal end facilitate\ndistal end facilitate fluoroscopic visualization.\nfluoroscopic visualization. The outer surface of the\nThe outer surface of the microcatheter is coated with\nmicrocatheter is coated with a hydrophilic polymer to\na hydrophilic polymer to increase lubricity. A luer\nincrease lubricity. A luer fitting on the microcatheter\nfitting on the microcatheter hub is used for the\nhub is used for the attachment of accessories.\nattachment of accessories.\nMicrocatheter • Flexible catheter shaft with • Flexible catheter shaft with Performance\ncomponents PTFE inner liner and PTFE inner liner and testing of the\nhydrophilic coating hydrophilic coating steerable tip and\nsteering handle of\n• Steerable deflecting distal • Shapeable distal tip\nthe subject device\ntip\n• Luer at proximal end for\ndemonstrated that\n• Steering handle attaching accessories (i.e.,\nthe differences do\n• Luer at proximal end for syringes for injecting\nnot raise new\nattaching accessories (i.e., liquids)\nquestions of safety\nsyringes for injecting\nand effectiveness.\nliquids)\nCatheter OD 3.1 Fr (1.03 mm, 0.041”) Proximal: 2.5 Fr (0.83 mm, Testing\n0.033”) demonstrated that\nDistal: 2.0 Fr (0.67 mm, the difference does\n0.026”) not raise new\nquestions of safety\nand effectiveness.\nBendit®21 Microcatheter Traditional 510(k) Page 3 of 9\n\n|  | Proposed Device | Predicate Device |  |\n| --- | --- | --- | --- |\n|  |  |  | Comparison |\n|  | Bendit®21 Microcatheter | Headway 21 Microcatheter |  |\n|  |  |  |  |\n|  | devices.\nUse only contrast media and\ntherapeutic devices that have\nbeen cleared or approved for\nuse in the intended target\narea. | therapeutic agents, such as\nocclusion coils. |  |\n| Description | A single lumen catheter\ndesigned to be introduced\neither with or without a\nsteerable guidewire to access\nsmall, torturous vasculature.\nThe bendable proximal\nsection transitions to a\nflexible, steerable distal tip to\nfacilitate advancement\nthrough vessels. Dual\nradiopaque markers at the\ndistal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated with\na hydrophilic polymer to\nincrease lubricity. A luer\nfitting on the microcatheter\nhub is used for the\nattachment of accessories. | A single lumen catheter\ndesigned to be introduced\nover a steerable guidewire to\naccess small, tortuous\nvasculature. The semi-rigid\nproximal section transitions to\na flexible, shapeable distal tip\nto facilitate advancement\nthrough vessels. Dual\nradiopaque markers at the\ndistal end facilitate\nfluoroscopic visualization.\nThe outer surface of the\nmicrocatheter is coated with\na hydrophilic polymer to\nincrease lubricity. A luer\nfitting on the microcatheter\nhub is used for the\nattachment of accessories. | Testing\ndemonstrated that\nthe differences do\nnot raise new\nquestions of safety\nand effectiveness. |\n| Microcatheter\ncomponents | • Flexible catheter shaft with\nPTFE inner liner and\nhydrophilic coating\n• Steerable deflecting distal\ntip\n• Steering handle\n• Luer at proximal end for\nattaching accessories (i.e.,\nsyringes for injecting\nliquids) | • Flexible catheter shaft with\nPTFE inner liner and\nhydrophilic coating\n• Shapeable distal tip\n• Luer at proximal end for\nattaching accessories (i.e.,\nsyringes for injecting\nliquids) | Performance\ntesting of the\nsteerable tip and\nsteering handle of\nthe subject device\ndemonstrated that\nthe differences do\nnot raise new\nquestions of safety\nand effectiveness. |\n| Catheter OD | 3.1 Fr (1.03 mm, 0.041”) | Proximal: 2.5 Fr (0.83 mm,\n0.033”)\nDistal: 2.0 Fr (0.67 mm,\n0.026”) | Testing\ndemonstrated that\nthe difference does\nnot raise new\nquestions of safety\nand effectiveness. |\n\nK203842 510(k) Summary\nProposed Device Predicate Device\nComparison\nBendit®21 Microcatheter Headway 21 Microcatheter\nCatheter ID 0.53 mm, 0.021'' 0.53 mm, 0.021” Same\nCatheter shaft 157 cm 156 cm Similar\nlength\nLength of Distal 75 cm Distal 110 cm Testing\nhydrophilic demonstrated that\ncoating the difference\ndoes not raise new\nquestions of safety\nand effectiveness.\n# Lumens Single Single Same\nRadiopaque Yes, two radiopaque markers Yes, two radiopaque markers Same\nHow provided Sterile, single-use, disposable Sterile, single-use, disposable Same\nH. Discussion of Similarities and Differences\nIndications for Use Statement\nBoth the proposed and predicate devices are microcatheters that are intended for use in\nthe peripheral, coronary, and neuro vasculature and can be used to deliver both\ndiagnostic agents and therapeutic devices.\nTechnological Characteristics\nThe proposed and primary predicate devices are both flexible microcatheters with\nradiopaque, atraumatic tips, and a hydrophilic coating along the catheter shaft. The main\ndifference between the proposed and predicate microcatheters is that the proposed\ndevice has a steerable tip that can be deflected and rotated (in-situ) using the proximal\nsteering handle, whereas the predicate device has a shapeable tip and is not steerable.\nHowever, the reference device, the Bendit2.7 Steerable Microcatheter, has the same\nsteering mechanism as the Bendit21 Microcatheter. The Bendit2.7 Steerable\nMicrocatheter is 510(k) cleared for use in the peripheral vasculature.\nI. Testing to Support Substantial Equivalence\nIn Vitro Bench Testing\nThe results of in vitro bench testing and animal testing support the substantial\nequivalence of the Bendit21 Steerable Microcatheter. Testing was conducted in\naccordance with ISO 10555-1:2013 “Intravascular catheters - Sterile and single-use\ncatheters - Part 1: General requirements” (including Amendment 1:2017), where\napplicable, and internal test methods. The table below provides a summary of the in vitro\nbench testing. All tests were conducted on both as manufactured (t=0) and accelerated\nBendit®21 Microcatheter Traditional 510(k) Page 4 of 9\n\n|  | Proposed Device | Predicate Device |  |\n| --- | --- | --- | --- |\n|  |  |  | Comparison |\n|  | Bendit®21 Microcatheter | Headway 21 Microcatheter |  |\n|  |  |  |  |\n| Catheter ID | 0.53 mm, 0.021'' | 0.53 mm, 0.021” | Same |\n| Catheter shaft\nlength | 157 cm | 156 cm | Similar |\n| Length of\nhydrophilic\ncoating | Distal 75 cm | Distal 110 cm | Testing\ndemonstrated that\nthe difference\ndoes not raise new\nquestions of safety\nand effectiveness. |\n| # Lumens | Single | Single | Same |\n| Radiopaque | Yes, two radiopaque markers | Yes, two radiopaque markers | Same |\n| How provided | Sterile, single-use, disposable | Sterile, single-use, disposable | Same |\n\nK203842 510(k) Summary\naged (t=18 months) devices except where noted (see asterisks). Sample sizes for all tests\nwere established to demonstrate 95%/90% confidence/reliability in the test results.\nTest Name Test Method Summary Results\nVisual and Visual inspections for extraneous matter, Pass. No visual evidence of\nDimensional surface defects, sharp edges. foreign matter, surface defects\nInspections* Measurements of device dimensions, such or sharp edges. All\nas angles, lengths, diameters. measurements met the pre-\ndefined acceptance criteria.\nKink Resistance Microcatheter samples are wrapped around a Pass. The microcatheter\nseries of mandrels with decreasing diameters, demonstrated kink resistance\nuntil kink is evident. in accordance with the test\nacceptance criteria.\nSimulated Use, Microcatheter samples are navigated to Pass. All samples were\nincluding: different anatomical locations within a tortuous successfully navigated through\n• Pushability model and evaluated for pushability, the tortuous model without\nretractability and damage post testing. damage and met the pre-\n• Retractability\nMeasurements of forces at the proximal end defined acceptance criteria for\n• Torsional Strength that are required to cause movement at the forces.\n(Rotatability) distal end.\nPeak Tensile Force Measurement of the forces at each Pass. Tensile force to break for\nAlong the Catheter microcatheter junction needed to all samples for all junctions met\nShaft (including Tip separate the microcatheter into two or more the pre-defined acceptance\nPeak Tensile) pieces. criteria.\nAir Leakage* Included generating a reduced pressure to the Pass. No evidence of air\nmicrocatheter, and verifying the device is air leakage.\nleak proof.\nLiquid Leakage* Applying liquid pressure to the microcatheter, Pass. No evidence of liquid\nand verifying the device is liquid leak proof. leakage.\nPriming Volume* Measurement of the microcatheter priming Pass. Priming volume for all\nvolume and verification that it does not exceed samples met the pre-defined\nthe calculated volume. acceptance criteria.\nFatigue (Tip Testing for tip deflection and tip rotation both Pass. All samples exceeded\nDeflection and Tip in a tortuous simulated pathway and a the pre-defined number of tip\nRotation) straight configuration. deflection and tip rotation cycles\nwithout damage in both test\nconfigurations.\nTorque Strength Measurement of the number of rotation cycles Pass. All samples exceeded\n(Torque to Failure) required to cause microcatheter breakage/kink the minimum number of cycles\nwhen the tip is restrained, both in a tortuous set by the test acceptance\nsimulated pathway and a straight configuration. criterion before failure.\nTorque Transmission Measurement of the proximal-to-distal Pass. All measurements met\nrotational ratio, between the microcatheter the pre-defined acceptance\nhandle and the distal tip. criteria.\nFlow Rate* Measurement of the microcatheter flow rate Pass. All measurements met\nthrough a constant level tank based on amount the pre-defined acceptance\nof water collected during a pre-defined time criteria.\nperiod.\nBendit®21 Microcatheter Traditional 510(k) Page 5 of 9\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n| Visual and\nDimensional\nInspections* | Visual inspections for extraneous matter,\nsurface defects, sharp edges.\nMeasurements of device dimensions, such\nas angles, lengths, diameters. | Pass. No visual evidence of\nforeign matter, surface defects\nor sharp edges. All\nmeasurements met the pre-\ndefined acceptance criteria. |\n| Kink Resistance | Microcatheter samples are wrapped around a\nseries of mandrels with decreasing diameters,\nuntil kink is evident. | Pass. The microcatheter\ndemonstrated kink resistance\nin accordance with the test\nacceptance criteria. |\n| Simulated Use,\nincluding:\n• Pushability\n• Retractability\n• Torsional Strength\n(Rotatability) | Microcatheter samples are navigated to\ndifferent anatomical locations within a tortuous\nmodel and evaluated for pushability,\nretractability and damage post testing.\nMeasurements of forces at the proximal end\nthat are required to cause movement at the\ndistal end. | Pass. All samples were\nsuccessfully navigated through\nthe tortuous model without\ndamage and met the pre-\ndefined acceptance criteria for\nforces. |\n| Peak Tensile Force\nAlong the Catheter\nShaft (including Tip\nPeak Tensile) | Measurement of the forces at each\nmicrocatheter junction needed to\nseparate the microcatheter into two or more\npieces. | Pass. Tensile force to break for\nall samples for all junctions met\nthe pre-defined acceptance\ncriteria. |\n| Air Leakage* | Included generating a reduced pressure to the\nmicrocatheter, and verifying the device is air\nleak proof. | Pass. No evidence of air\nleakage. |\n| Liquid Leakage* | Applying liquid pressure to the microcatheter,\nand verifying the device is liquid leak proof. | Pass. No evidence of liquid\nleakage. |\n| Priming Volume* | Measurement of the microcatheter priming\nvolume and verification that it does not exceed\nthe calculated volume. | Pass. Priming volume for all\nsamples met the pre-defined\nacceptance criteria. |\n| Fatigue (Tip\nDeflection and Tip\nRotation) | Testing for tip deflection and tip rotation both\nin a tortuous simulated pathway and a\nstraight configuration. | Pass. All samples exceeded\nthe pre-defined number of tip\ndeflection and tip rotation cycles\nwithout damage in both test\nconfigurations. |\n| Torque Strength\n(Torque to Failure) | Measurement of the number of rotation cycles\nrequired to cause microcatheter breakage/kink\nwhen the tip is restrained, both in a tortuous\nsimulated pathway and a straight configuration. | Pass. All samples exceeded\nthe minimum number of cycles\nset by the test acceptance\ncriterion before failure. |\n| Torque Transmission | Measurement of the proximal-to-distal\nrotational ratio, between the microcatheter\nhandle and the distal tip. | Pass. All measurements met\nthe pre-defined acceptance\ncriteria. |\n| Flow Rate* | Measurement of the microcatheter flow rate\nthrough a constant level tank based on amount\nof water collected during a pre-defined time\nperiod. | Pass. All measurements met\nthe pre-defined acceptance\ncriteria. |\n\nK203842 510(k) Summary\nTest Name Test Method Summary Results\nPressure Injection Evaluation of the ability of the microcatheter to Pass. All samples withstood the\nFlow Rate withstand high dynamic pressures, before and applied injection pressures\nafter passage of a representative worst-case under the conditions of the\ntherapeutic device within the inner lumen. testing without damage.\nBurst Pressure* Measurement of the static pressure the Pass. All samples withstood the\nmicrocatheter can withstand before and after applied static pressure under\npassage of a representative worst-case the conditions of the testing\ntherapeutic device within the inner lumen. without damage.\nInterventional Device Assessment of the compatibility of the Pass. All samples were able to\nCompatibility microcatheter to deliver representative deliver all therapeutic devices\ntherapeutic devices within the inner lumen, in used in the testing using\nan anatomical tortuous model, in terms of acceptable delivery force and\ndelivery forces and visible damage. without any visible damage to\nthe microcatheter.\nTip Deflection Force Measurement of the tip deflection force in an Pass. All measurements met\nanatomical model. the predefined acceptance\ncriteria.\nTip Flexibility* Characterization of the forces that induce Pass. Tip flexibility was\nbuckling deformation at different distances comparable to the predicate\nfrom the distal tip. device.\nParticulate The light obscuration particle counting method Pass. Particulate generation\nCharacterization of USP <788> was used to measure the total was acceptable and\nnumber of particulates generated during comparable to the predicate\nsimulated use in a tortuous model before and device.\nafter passage of a representative worst-case\ntherapeutic device within the inner lumen.\nCoating Integrity Visual inspection of microcatheter surface to Pass. All samples\nidentify the location and size of any coating demonstrated acceptable\nvoids before and after simulated use. coating integrity before and\nafter simulated use.\nCoating Length Measurement of microcatheter coating Pass. The coating length for\nlength. all samples met the pre-\ndefined acceptance criteria.\n*Tests with an asterisk were only conducted on “as manufactured” (t=0) devices because\nthe attributes measured by these tests were either covered under other tests conducted to\nconfirm device integrity after aging (t=18 months, accelerated aging) or determined to not be\naffected by aging.\nAnimal Testing\nThe safety and performance of the Bendit21 Microcatheter compared to the predicate\nHeadway 21 Microcatheter was evaluated in a porcine vascular model. Interventionalists\nused both the Bendit21 and the predicate Headway 21 microcatheters on opposite sides\nof the same animal to navigate to targets in renal, intracranial, and coronary arteries of\nvarious sizes. Animals were terminated at approximately 2 or 28 days post-procedure. The\nstudy evaluated multiple passes of each catheter through the same vessels. Additionally,\nthe deflection and rotation of the Bendit21 Microcatheter tip to reach the target was tested\nBendit®21 Microcatheter Traditional 510(k) Page 6 of 9\n\n| Test Name | Test Method Summary | Results |\n| --- | --- | --- |\n| Pressure Injection\nFlow Rate | Evaluation of the ability of the microcatheter to\nwithstand high dynamic pressures, before and\nafter passage of a representative worst-case\ntherapeutic device within the inner lumen. | Pass. All samples withstood the\napplied injection pressures\nunder the conditions of the\ntesting without damage. |\n| Burst Pressure* | Measurement of the static pressure the\nmicrocatheter can withstand before and after\npassage of a representative worst-case\ntherapeutic device within the inner lumen. | Pass. All samples withstood the\napplied static pressure under\nthe conditions of the testing\nwithout damage. |\n| Interventional Device\nCompatibility | Assessment of the compatibility of the\nmicrocatheter to deliver representative\ntherapeutic devices within the inner lumen, in\nan anatomical tortuous model, in terms of\ndelivery forces and visible damage. | Pass. All samples were able to\ndeliver all therapeutic devices\nused in the testing using\nacceptable delivery force and\nwithout any visible damage to\nthe microcatheter. |\n| Tip Deflection Force | Measurement of the tip deflection force in an\nanatomical model. | Pass. All measurements met\nthe predefined acceptance\ncriteria. |\n| Tip Flexibility* | Characterization of the forces that induce\nbuckling deformation at different distances\nfrom the distal tip. | Pass. Tip flexibility was\ncomparable to the predicate\ndevice. |\n| Particulate\nCharacterization | The light obscuration particle counting method\nof USP <788> was used to measure the total\nnumber of particulates generated during\nsimulated use in a tortuous model before and\nafter passage of a representative worst-case\ntherapeutic device within the inner lumen. | Pass. Particulate generation\nwas acceptable and\ncomparable to the predicate\ndevice. |\n| Coating Integrity | Visual inspection of microcatheter surface to\nidentify the location and size of any coating\nvoids before and after simulated use. | Pass. All samples\ndemonstrated acceptable\ncoating integrity before and\nafter simulated use. |\n| Coating Length | Measurement of microcatheter coating\nlength. | Pass. The coating length for\nall samples met the pre-\ndefined acceptance criteria. |\n\nK203842 510(k) Summary\nto simulate worst-case clinical use conditions. Device safety was assessed based on the\nanimal’s overall clinical status, occurrence of vasospasm, vessel patency through\nangiography, gross pathology and histologic evaluation of targeted vessels and\ndownstream organs. Usability was assessed using pre-defined criteria, including visibility,\ntrackability, pushability, torqueability, retraction and ease of use. Test results demonstrate\nthe substantial equivalence of the Bendit21 Microcatheter to the predicate Headway 21\nMicrocatheter.\nSterilization Validation\nEthylene oxide (EO) sterilization was validated to a Sterility Assurance Level (SAL) of 10-6\nusing the half-cycle, overkill method per ISO 11135:2014, 2nd edition, “Sterilization of\nhealth-care products - Ethylene oxide - Requirements for the development, validation and\nroutine control of a sterilization process for medical devices.”\nBacterial endotoxin testing conducted using the LAL Test per USP 40-NF35:2017 <85>\n“Bacterial Endotoxins Test” confirmed endotoxin levels below 2.15 endotoxin units\n(EU)/device. EO and Ethylene Chlorohydrin residuals were evaluated according to ISO\n10993-7:2008 “Biological evaluation of medical devices - Part 7: Ethylene oxide\nsterilization residuals” and were below the limits specified in the standard.\nBiocompatibility\nThe Bendit21 Microcatheter is an externally communicating device with limited duration\n(<24 hours) of contact with circulating blood. Per FDA guidance, “Use of International\nStandard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and\ntesting within a risk management process”,\" September 2020, the following tests were\nconducted:\nTest Standard and Study Name Test Method Summary Results\nISO 10993-5:2009 Cell viability was evaluated. If Moderately cytotoxic; In\nCytotoxicity Study Using the ISO viability is reduced to <50%, the addition, chemical\nElution Method device has a cytotoxic potential. characterization and\ntoxicological risk assessment\nwas conducted to support\nacceptable cytotoxicity.\nISO 10993-10:2010 Animals tested with the test Non-sensitizer\nISO Guinea Pig Maximization extract should show no\nSensitization Test evidence of delayed dermal\ncontact sensitization.\nISO 10993-10:2010 Animals tested with the test Non-irritant\nISO Intracutaneous Study in Rabbits extract should exhibit similar\nedema and erythema scores as\nthe negative control.\nBendit®21 Microcatheter Traditional 510(k) Page 7 of 9\n\n|  |  |  |\n| --- | --- | --- |\n| Test Standard and Study Name | Test Method Summary | Results |\n|  |  |  |\n| ISO 10993-5:2009\nCytotoxicity Study Using the ISO\nElution Method | Cell viability was evaluated. If\nviability is reduced to <50%, the\ndevice has a cytotoxic potential. | Moderately cytotoxic; In\naddition, chemical\ncharacterization and\ntoxicological risk assessment\nwas conducted to support\nacceptable cytotoxicity. |\n| ISO 10993-10:2010\nISO Guinea Pig Maximization\nSensitization Test | Animals tested with the test\nextract should show no\nevidence of delayed dermal\ncontact sensitization. | Non-sensitizer |\n| ISO 10993-10:2010\nISO Intracutaneous Study in Rabbits | Animals tested with the test\nextract should exhibit similar\nedema and erythema scores as\nthe negative control. | Non-irritant |\n\nK203842 510(k) Summary\nTest Standard and Study Name Test Method Summary Results\nISO 10993-11:2017 No animals injected with test No acute systemic toxicity\nISO Acute Systemic Toxicity Study in article show a significantly\nMice greater biological reaction than\nthe animals treated with the\ncontrol article.\nISO 10993-11: 2017 Animals tested with test Non-pyrogenic\nUSP <151>, Pyrogen Test extract should not exhibit\nincrease of body temperature\nUSP Rabbit Pyrogen Study\nby more than 0.5°C.\nISO 10993-4:2017 ASTM Mean hemolytic index for the Non-hemolytic\nF756:2017 direct contact and indirect\nASTM Hemolysis Study contact should be < 2%.\nISO 10993-4:2017 The SC5b-9 concentration of Non-activator of the complement\nSC5b-9 Complement the test sample shall not be system\nActivation Assay statistically higher than both\nthe activated normal human\nserum and negative controls.\nISO 10993-4:2017 No significant thrombi/emboli Non-thrombogenic\nThrombogenicity formation in the test article and\nresults are comparable\nGLP Non-Anticoagulated between the test and control\nVenous Implant (NAVI) devices.\nStudy of Thrombosis in\nCanine Model\nPackage and Shelf-Life Validation Testing\nThe following package validation and shelf-life testing was completed, and all test results\nmet the requirements of the associated standard or protocol:\n• Transportation testing according to ASTM D4169-16, “Standard Practice for\nPerformance Testing of Shipping Containers and Systems” after simulated\nenvironmental and shipping conditions.\n• 18 month accelerated aging (AA) in accordance with ASTM F1980-16, “Standard\nGuide for Accelerated Aging of Sterile Barrier Systems for Medical Devices.”\n• Package integrity testing included the dye penetration test per ASTM F1929-15\nand seal peel test per ASTM F88M/F88-15, at both t=0 and after AA t=18 months.\n• Device integrity testing following AA t=18 months to confirm proper device\noperation following aging and simulated distribution conditioning (see the table of\nbench tests for testing summaries).\nBendit®21 Microcatheter Traditional 510(k) Page 8 of 9\n\n|  |  |  |\n| --- | --- | --- |\n| Test Standard and Study Name | Test Method Summary | Results |\n|  |  |  |\n| ISO 10993-11:2017\nISO Acute Systemic Toxicity Study in\nMice | No animals injected with test\narticle show a significantly\ngreater biological reaction than\nthe animals treated with the\ncontrol article. | No acute systemic toxicity |\n| ISO 10993-11: 2017\nUSP <151>, Pyrogen Test\nUSP Rabbit Pyrogen Study | Animals tested with test\nextract should not exhibit\nincrease of body temperature\nby more than 0.5°C. | Non-pyrogenic |\n| ISO 10993-4:2017 ASTM\nF756:2017\nASTM Hemolysis Study | Mean hemolytic index for the\ndirect contact and indirect\ncontact should be < 2%. | Non-hemolytic |\n| ISO 10993-4:2017\nSC5b-9 Complement\nActivation Assay | The SC5b-9 concentration of\nthe test sample shall not be\nstatistically higher than both\nthe activated normal human\nserum and negative controls. | Non-activator of the complement\nsystem |\n| ISO 10993-4:2017\nThrombogenicity\nGLP Non-Anticoagulated\nVenous Implant (NAVI)\nStudy of Thrombosis in\nCanine Model | No significant thrombi/emboli\nformation in the test article and\nresults are comparable\nbetween the test and control\ndevices. | Non-thrombogenic |\n\nK203842 510(k) Summary\nJ. Conclusion\nThe Bendit21 Microcatheter has intended use similar to the predicate and technological\ncharacteristics similar to the predicate and reference devices. The differences do not\nraise new questions of safety and effectiveness. The performance data demonstrate that\nthe device functions as intended. The information and testing presented in this 510(k)\ndemonstrate that the Bendit21 Microcatheter is substantially equivalent to the Headway\n21 Microcatheter for use in the peripheral, coronary, and neuro vasculature.\nBendit®21 Microcatheter Traditional 510(k) Page 9 of 9"
  }
}