{
  "source_pdf": "microcatheter--cerenovus--cereglide-92-catheter--510k.pdf",
  "clearance_number": "K233982",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233982\nDevice Name\nCEREGLIDE 92 Catheter System\nIndications for Use (Describe)\nThe CEREGLIDE 92 Catheter System is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\n510(k) Summary K233982\nI. Submitter Cerenovus, Inc.\n6303 Waterford District Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Niall Fox\nTel: +353 86 1730678\nEmail: nfox5@its.jnj.com\nII. Date\n07th May, 2024\nPrepared\nIII. Device Table 1. Device Information\nInformation Device Proprietary Name CEREGLIDE 92 Catheter System\nCommon or Usual name Catheter, Percutaneous, Neurovasculature\nClassification Name 21 CFR 870.1250 – Percutaneous Catheter\nRegulatory Classification II\nFDA Product Code QJP\nIV. Predicate\nTable 2. Predicate Device\nDevice\n510(k) Number Date Cleared Name Manufacturer\nInformation\nNovember 29, CEREGLIDE™ 92\nK230726 Cerenovus, Inc.\n2023 Intermediate Catheter\nV. Device The CEREGLIDE™ 92 Catheter System consists of the CEREGLIDE™ 92\nDescription Intermediate Catheter and associated accessories, including the INNERGLIDE™ 9\nDelivery Aid, Rotating Hemostasis Valve (RHV), and Slit Introducers.\nThe CEREGLIDE™ 92 Intermediate Catheter is a single lumen, variable stiffness\ncatheter designed to be introduced over a steerable guidewire along with a\nmicrocatheter and/or compatible support device into the neuro vasculature. The\ncatheter consists of a lubricious PTFE lined inner lumen to facilitate movement of the\nguidewires and other devices, variable pitch stainless steel and tungsten braid, and\nvarious durometer polymer jackets. These jackets provide distal flexibility and\ngradually transition to a stiffer proximal shaft to facilitate the advancement of the\ncatheter in the anatomy. The outer surface of the catheter is hydrophilic coated in order\nto reduce friction during manipulation in the vessel. A radiopaque marker at the distal\nend of the catheter provides fluoroscopic visualization of the catheter tip. The proximal\nend of the catheter incorporates a standard Luer adapter to facilitate the attachment of\naccessories, a hub, and an ID band.\nThe CEREGLIDE™ 92 Catheter System is packaged with an INNERGLIDE™ 9\nDelivery Aid, an RHV with a side port, and two Slit Introducer accessories. The\nINNERGLIDE™ 9 Delivery Aid is a compatible support device comprising of a single\nlumen catheter with a tapered tip, hydrophilic coating for increased lubricity,\nradiopaque tip for fluoroscopic visualization, and a proximal luer hub that is designed\nto be used as part of the CEREGLIDE™ 92 Catheter System to facilitate delivery of\nthe CEREGLIDE™ 92 Intermediate Catheter to select blood vessels in the\nneurovasculature. The RHV with side port is used for flushing and\nPage 1 of 5\n\n|  | Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device Proprietary Name |  | CEREGLIDE 92 Catheter System |  |\n|  | Common or Usual name |  | Catheter, Percutaneous, Neurovasculature |  |\n|  | Classification Name |  | 21 CFR 870.1250 – Percutaneous Catheter |  |\n|  | Regulatory Classification |  | II |  |\n|  | FDA Product Code |  | QJP |  |\n\n|  | Table 2. Predicate Device |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| 510(k) Number |  | Date Cleared | Name | Manufacturer |  |\n| K230726 |  | November 29,\n2023 | CEREGLIDE™ 92\nIntermediate Catheter | Cerenovus, Inc. |  |\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\n510(k) Summary (continued)\ninsertion of catheters. The Slit Introducers are designed to introduce the\nV. Device\nCEREGLIDE™ 92 Intermediate Catheter into the base catheter and protect the distal\nDescription\ntip of the CEREGLIDE™ 92 Intermediate Catheter during insertion into the\n(continued)\nhemostasis valve of the base catheter.\nThe CEREGLIDE 92 Catheter System is indicated for use in facilitating the insertion\nVI. Indications\nand guidance of appropriately sized interventional devices into a selected blood vessel\nfor Use\nin the neurovascular system.\nA comparison of indications for use and technological characteristics between the\nVII. Predicate\nCEREGLIDE™ 92 Catheter System and the predicate device is presented in Table 3.\nComparison\nTable 3. Predicate and Subject Device Comparison Summary",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K233982",
      "K230726",
      "K233982",
      "K230726",
      "K230726",
      "K233982",
      "K230726"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233982\nDevice Name\nCEREGLIDE 92 Catheter System\nIndications for Use (Describe)\nThe CEREGLIDE 92 Catheter System is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\n510(k) Summary K233982\nI. Submitter Cerenovus, Inc.\n6303 Waterford District Drive\nSuites 215 & 315\nMiami, FL 33126 USA\nContact Person: Niall Fox\nTel: +353 86 1730678\nEmail: nfox5@its.jnj.com\nII. Date\n07th May, 2024\nPrepared\nIII. Device Table 1. Device Information\nInformation Device Proprietary Name CEREGLIDE 92 Catheter System\nCommon or Usual name Catheter, Percutaneous, Neurovasculature\nClassification Name 21 CFR 870.1250 – Percutaneous Catheter\nRegulatory Classification II\nFDA Product Code QJP\nIV. Predicate\nTable 2. Predicate Device\nDevice\n510(k) Number Date Cleared Name Manufacturer\nInformation\nNovember 29, CEREGLIDE™ 92\nK230726 Cerenovus, Inc.\n2023 Intermediate Catheter\nV. Device The CEREGLIDE™ 92 Catheter System consists of the CEREGLIDE™ 92\nDescription Intermediate Catheter and associated accessories, including the INNERGLIDE™ 9\nDelivery Aid, Rotating Hemostasis Valve (RHV), and Slit Introducers.\nThe CEREGLIDE™ 92 Intermediate Catheter is a single lumen, variable stiffness\ncatheter designed to be introduced over a steerable guidewire along with a\nmicrocatheter and/or compatible support device into the neuro vasculature. The\ncatheter consists of a lubricious PTFE lined inner lumen to facilitate movement of the\nguidewires and other devices, variable pitch stainless steel and tungsten braid, and\nvarious durometer polymer jackets. These jackets provide distal flexibility and\ngradually transition to a stiffer proximal shaft to facilitate the advancement of the\ncatheter in the anatomy. The outer surface of the catheter is hydrophilic coated in order\nto reduce friction during manipulation in the vessel. A radiopaque marker at the distal\nend of the catheter provides fluoroscopic visualization of the catheter tip. The proximal\nend of the catheter incorporates a standard Luer adapter to facilitate the attachment of\naccessories, a hub, and an ID band.\nThe CEREGLIDE™ 92 Catheter System is packaged with an INNERGLIDE™ 9\nDelivery Aid, an RHV with a side port, and two Slit Introducer accessories. The\nINNERGLIDE™ 9 Delivery Aid is a compatible support device comprising of a single\nlumen catheter with a tapered tip, hydrophilic coating for increased lubricity,\nradiopaque tip for fluoroscopic visualization, and a proximal luer hub that is designed\nto be used as part of the CEREGLIDE™ 92 Catheter System to facilitate delivery of\nthe CEREGLIDE™ 92 Intermediate Catheter to select blood vessels in the\nneurovasculature. The RHV with side port is used for flushing and\nPage 1 of 5\n\n|  | Table 1. Device Information |  |  |  |\n| --- | --- | --- | --- | --- |\n|  | Device Proprietary Name |  | CEREGLIDE 92 Catheter System |  |\n|  | Common or Usual name |  | Catheter, Percutaneous, Neurovasculature |  |\n|  | Classification Name |  | 21 CFR 870.1250 – Percutaneous Catheter |  |\n|  | Regulatory Classification |  | II |  |\n|  | FDA Product Code |  | QJP |  |\n\n|  | Table 2. Predicate Device |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| 510(k) Number |  | Date Cleared | Name | Manufacturer |  |\n| K230726 |  | November 29,\n2023 | CEREGLIDE™ 92\nIntermediate Catheter | Cerenovus, Inc. |  |\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\n510(k) Summary (continued)\ninsertion of catheters. The Slit Introducers are designed to introduce the\nV. Device\nCEREGLIDE™ 92 Intermediate Catheter into the base catheter and protect the distal\nDescription\ntip of the CEREGLIDE™ 92 Intermediate Catheter during insertion into the\n(continued)\nhemostasis valve of the base catheter.\nThe CEREGLIDE 92 Catheter System is indicated for use in facilitating the insertion\nVI. Indications\nand guidance of appropriately sized interventional devices into a selected blood vessel\nfor Use\nin the neurovascular system.\nA comparison of indications for use and technological characteristics between the\nVII. Predicate\nCEREGLIDE™ 92 Catheter System and the predicate device is presented in Table 3.\nComparison\nTable 3. Predicate and Subject Device Comparison Summary",
    "Substantial Equivalence": "Predicate Device: Subject Device:\nCEREGLIDE™ 92 Intermediate CEREGLIDE™ 92 Catheter System\nDescription\nCatheter K233982\nK230726\nProduct Code QJP Same\nRegulatory Name Catheter, Percutaneous Same\nClassification Class II - 21 CFR 870.1250 Same\nBasic Design Variable stiffness single lumen catheter Same\nThe CEREGLIDE 92 Intermediate\nThe CEREGLIDE 92 Catheter System is\nCatheter is indicated for use in\nindicated for use in facilitating the insertion and\nfacilitating the insertion and guidance\nIndications For Use guidance of appropriately sized interventional\nof appropriately sized interventional\ndevices into a selected blood vessel in the\ndevices into a selected blood vessel in\nneurovascular system.\nthe neurovascular system.\nCEREGLIDE 92 Intermediate Catheter Dimensions:\nLength 114 - 135 cm Same\nID 0.092” (2.34 mm) Same\nDistal OD 0.102\" (2.59 mm) Same\nProximal OD 0.108” (2.74 mm) Same\nCatheter Coating Hydrophilic Same\nCoating Length 50 cm Same\nMaterials:\nMarker Band Stainless Steel and Tungsten Same\nBraid Stainless Steel and Tungsten Sam e\nLiner PTFE Liner Same\nHub\nNylon Sam e\nStrain Relief\nOuter Jacket Pebax, Urethane, Nylon Same\nAccessories Included:\nTuohy Borst Hemostasis Valve with\nHemostasis valve RHV with Side Port\nSide Port Extension Tubing\nIntroducer Sheath Slit Introducer (2) Same\nPage 2 of 5\n9\n™EDILGRENNI\ndiA\nyrevileD\nDimensions:\nLength 165 cm\nID 0.030” (0.76 mm)\nDistal OD 0.042” (1.07 mm)\nNone\nProximal OD 0.078” (1.98 mm)\nCatheter Coating Hydrophilic\nCoating Length 50 cm\nContinued the next page\n\n|  | Table 3. Predicate and Subject Device Comparison Summary |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Description |  |  |  |  | Predicate Device: |  |  | Subject Device: |  |\n|  |  |  |  |  | CEREGLIDE™ 92 Intermediate |  |  | CEREGLIDE™ 92 Catheter System |  |\n|  |  |  |  |  | Catheter |  |  | K233982 |  |\n|  |  |  |  |  | K230726 |  |  |  |  |\n| Product Code |  |  |  | QJP |  |  | Same |  |  |\n| Regulatory Name |  |  |  | Catheter, Percutaneous |  |  | Same |  |  |\n| Classification |  |  |  | Class II - 21 CFR 870.1250 |  |  | Same |  |  |\n| Basic Design |  |  |  | Variable stiffness single lumen catheter |  |  | Same |  |  |\n| Indications For Use |  |  |  | The CEREGLIDE 92 Intermediate\nCatheter is indicated for use in\nfacilitating the insertion and guidance\nof appropriately sized interventional\ndevices into a selected blood vessel in\nthe neurovascular system. |  |  | The CEREGLIDE 92 Catheter System is\nindicated for use in facilitating the insertion and\nguidance of appropriately sized interventional\ndevices into a selected blood vessel in the\nneurovascular system. |  |  |\n|  | CEREGLIDE 92 Intermediate Catheter Dimensions: |  |  |  |  |  |  |  |  |\n| Length |  |  |  | 114 - 135 cm |  |  | Same |  |  |\n| ID |  |  |  | 0.092” (2.34 mm) |  |  | Same |  |  |\n| Distal OD |  |  |  | 0.102\" (2.59 mm) |  |  | Same |  |  |\n| Proximal OD |  |  |  | 0.108” (2.74 mm) |  |  | Same |  |  |\n| Catheter Coating |  |  |  | Hydrophilic |  |  | Same |  |  |\n| Coating Length |  |  |  | 50 cm |  |  | Same |  |  |\n|  | Materials: |  |  |  |  |  |  |  |  |\n| Marker Band |  |  |  | Stainless Steel and Tungsten |  |  | Same |  |  |\n| Braid |  |  |  | Stainless Steel and Tungsten |  |  | Sam e |  |  |\n| Liner |  |  |  | PTFE Liner |  |  | Same |  |  |\n| Hub |  |  |  | Nylon |  |  | Sam e |  |  |\n| Strain Relief |  |  |  |  |  |  |  |  |  |\n| Outer Jacket |  |  |  | Pebax, Urethane, Nylon |  |  | Same |  |  |\n|  | Accessories Included: |  |  |  |  |  |  |  |  |\n| Hemostasis valve |  |  |  | Tuohy Borst Hemostasis Valve with\nSide Port Extension Tubing |  |  | RHV with Side Port |  |  |\n| Introducer Sheath |  |  |  | Slit Introducer (2) |  |  | Same |  |  |\n| 9\n™EDILGRENNI\ndiA\nyrevileD |  |  | Dimensions: |  |  |  |  |  |  |\n|  |  | Length |  | None |  |  | 165 cm |  |  |\n|  |  | ID |  |  |  |  | 0.030” (0.76 mm) |  |  |\n|  |  | Distal OD |  |  |  |  | 0.042” (1.07 mm) |  |  |\n|  |  | Proximal OD |  |  |  |  | 0.078” (1.98 mm) |  |  |\n|  |  | Catheter Coating |  |  |  |  | Hydrophilic |  |  |\n|  |  | Coating Length |  |  |  |  | 50 cm |  |  |\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\n510(k) Summary (continued)\nPage 3 of 5\n™EDILGRENNI\ndiA\nyrevileD\n9\nMaterials:\nMarker Band Tungsten\nLiner PTFE Liner\nHub Makrolon\nNone\nStrain Relief Pebax\nOuter Jacket Pebax, Vestamid\nSterilization Method Ethylene Oxide Same\nSterility Assurance Level\n10-6 Same\n(SAL)\nPolyethylene Hoop and Mounting Card,\nPackaging Same\nTyvek Pouch, Carton\nShelf Life 6 months Same\nVIII. Non- Performance Testing – Bench\nClinical There are no changes to the CEREGLIDE 92 Intermediate Catheter (K230726).\nPerformance Appropriate testing was identified based on design, risk analyses, and the intended use\nTesting of the INNERGLIDE 9 Delivery Aid to demonstrate that the CEREGLIDE 92 Catheter\nSystem is substantially equivalent to the legally marketed predicate device. The\nfollowing performance data are being provided in support of the substantial\nequivalence determination. All testing was conducted using sampling methods as\nrequired by internal design control procedures.\nTable 4. Performance Testing Summary\nTest Test Summary Result\nDesign Verification\nPASS:\nVisual Confirm that the INNERGLIDE 9 Delivery Aid meets the\nSamples met the established\nInspection visual requirements described in ISO 10555-1 Section 4.4.\nacceptance criteria\nPASS:\nVerify that the INNERGLIDE 9 Delivery Aid internal\nCatheter ID Samples met the established\ndiameters meet the design requirements.\nacceptance criteria\nPASS:\nVerify that the INNERGLIDE 9 Delivery Aid outer diameters\nCatheter OD Samples met the established\nmeet the design requirements.\nacceptance criteria\nCatheter PASS:\nConfirm the working length of the INNERGLIDE 9 Delivery\nWorking Samples met the established\nAid as defined in ISO 10555-1 Section 3.6.\nLength acceptance criteria\nPASS:\nCatheter Tip Verify that the tip length and navigation length of the\nSamples met the established\nLength INNERGLIDE 9 Delivery Aid meet the design requirements.\nacceptance criteria\nVerify that the hub luer on the INNERGLIDE 9 Delivery Aid PASS:\nHub Luer meets dimensional, interconnectability, and performance Samples met the established\nrequirements defined in ISO 80369-7. acceptance criteria\nPASS:\nSystem Air\nVerify that the INNERGLIDE 9 Delivery Aid has no air leak. Samples met the established\nLeak Resistance\nacceptance criteria\nVerify that the INNERGLIDE 9 Delivery Aid joint strength PASS:\nSystem Liquid\nmeets the freedom from leakage (liquid during pressurization) Samples met the established\nLeak Resistance\nrequirements of ISO 10555-1:2013, section 4.7. acceptance criteria\nVerify that the INNERGLIDE 9 Delivery Aid and PASS:\nHub Pull\nCEREGLIDE 92 Intermediate Catheter hub to joint strength Samples met the established\nTesting\nmeets acceptance criteria. acceptance criteria\nVerify that the INNERGLIDE 9 Delivery Aid and PASS:\nShaft Tensile\nCEREGLIDE 92 Intermediate Catheter joint strength meets the Samples met the established\nStrength\nacceptance criteria. acceptance criteria\nVerify the particulate size and counts of the CEREGLIDE 92 PASS:\nParticulate\nCatheter System under simulated use conditions with Samples met the established\nCount\ncomparison to the predicate devices. acceptance criteria\nFor\n\n| ™EDILGRENNI\ndiA\nyrevileD\n9 |  | Materials: |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Marker Band |  | None | Tungsten |  |\n|  | Liner |  |  | PTFE Liner |  |\n|  | Hub |  |  | Makrolon |  |\n|  | Strain Relief |  |  | Pebax |  |\n|  | Outer Jacket |  |  | Pebax, Vestamid |  |\n| Sterilization Method |  |  | Ethylene Oxide | Same |  |\n| Sterility Assurance Level\n(SAL) |  |  | 10-6 | Same |  |\n| Packaging |  |  | Polyethylene Hoop and Mounting Card,\nTyvek Pouch, Carton | Same |  |\n| Shelf Life |  |  | 6 months | Same |  |\n\n| Table 4. Performance Testing Summary |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  | Test Summary |  |  | Result |  |\n| Design Verification |  |  |  |  |  |  |  |\n| Visual\nInspection |  | Confirm that the INNERGLIDE 9 Delivery Aid meets the\nvisual requirements described in ISO 10555-1 Section 4.4. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter ID |  | Verify that the INNERGLIDE 9 Delivery Aid internal\ndiameters meet the design requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter OD |  | Verify that the INNERGLIDE 9 Delivery Aid outer diameters\nmeet the design requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter\nWorking\nLength |  | Confirm the working length of the INNERGLIDE 9 Delivery\nAid as defined in ISO 10555-1 Section 3.6. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Catheter Tip\nLength |  | Verify that the tip length and navigation length of the\nINNERGLIDE 9 Delivery Aid meet the design requirements. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Luer |  | Verify that the hub luer on the INNERGLIDE 9 Delivery Aid\nmeets dimensional, interconnectability, and performance\nrequirements defined in ISO 80369-7. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Air\nLeak Resistance |  | Verify that the INNERGLIDE 9 Delivery Aid has no air leak. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| System Liquid\nLeak Resistance |  | Verify that the INNERGLIDE 9 Delivery Aid joint strength\nmeets the freedom from leakage (liquid during pressurization)\nrequirements of ISO 10555-1:2013, section 4.7. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Hub Pull\nTesting |  | Verify that the INNERGLIDE 9 Delivery Aid and\nCEREGLIDE 92 Intermediate Catheter hub to joint strength\nmeets acceptance criteria. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Shaft Tensile\nStrength |  | Verify that the INNERGLIDE 9 Delivery Aid and\nCEREGLIDE 92 Intermediate Catheter joint strength meets the\nacceptance criteria. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Particulate\nCount |  | Verify the particulate size and counts of the CEREGLIDE 92\nCatheter System under simulated use conditions with\ncomparison to the predicate devices. |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\nVIII. Non- Table 4. Performance Testing Summary (continued)\nClinical Test Test Summary Result\nPerformance Design Verification (continued)\nTesting Coating Verify that the friction force and durability of the hydrophilic PASS:\nDurability and coating on the INNERGLIDE 9 Delivery Aid meet the design Samples met the established\n(continued)\nFriction requirements. acceptance criteria\nPASS:\nVerify that the INNERGLIDE 9 Delivery Aid hydrophilic\nCoating Length Samples met the established\ncoating length meets the design requirements.\nacceptance criteria\nPASS:\nCoating Verify that the INNERGLIDE 9 Delivery Aid hydrophilic\nSamples met the established\nThickness coating thickness meets the design requirements.\nacceptance criteria\nVerify that the coating on the INNERGLIDE 9 Delivery Aid is PASS:\nCoating\nfree of uncoated individual voids when evaluated with Congo Samples met the established\nIntegrity\nRed Dye Coverage Test. acceptance criteria\nPASS:\nConfirm that the INNERGLIDE 9 Delivery Aid meets the\nKink Resistance Samples met the established\nrequirement to remain stable and not kink during use.\nacceptance criteria\nPASS:\nTest the tip flexibility of the INNERGLIDE 9 Delivery Aid,\nTip Flexibility Samples met the established\nrelative to cleared devices of similar design.\nacceptance criteria\nPASS:\nTorque Confirm that the INNERGLIDE 9 Delivery Aid meets the\nSamples met the established\nPerformance torque strength requirement.\nacceptance criteria\nTrackability\nPASS:\n(Delivery and Confirm that the INNERGLIDE 9 Delivery Aid trackability\nSamples met the established\nWithdrawal meets the design requirements.\nacceptance criteria\nForce)\nPASS:\nVerify the CEREGLIDE 92 Intermediate Catheter continues to\nBurst Pressure Samples met the established\nmeet minimum static burst pressure requirements.\nacceptance criteria\nDesign Validation\nIn vitro studies were conducted in a neurovascular model to\nIn Vitro PASS:\nevaluate compatibility, trackability, and durability of the\nUsability Samples met the established\nINNERGLIDE 9 Delivery Aid and use for delivery of the\nStudies acceptance criteria\nCEREGLIDE 92 Intermediate Catheter.\nPerformance Testing – Animal\nNo animal studies were required as appropriate verification and validation of the\nsubject device design were achieved based on the similarities of the proposed device\nand the predicate device, and from results of bench testing.\nPerformance Testing – Clinical\nClinical studies were not required as appropriate verification and validation of the\nsubject device design were achieved based on the similarities of the proposed device\nand the predicate device, and from results of bench testing.\nSterilization\nThe CEREGLIDE™ 92 Catheter System, as packaged with included accessories, is\nsterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nsterility assurance level (SAL) of 10-6 in accordance with ISO 11135. The\nCEREGLIDE™ 92 Catheter System and all accessories meet EO residuals per\nEN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe CEREGLIDE™ 92 Catheter System and all accessories are for single use only.\nShelf-Life\nThe CEREGLIDE™ 92 Catheter System will have a shelf life of 6 months based on\nthe successful completion of stability testing. Shelf-life testing was performed using\nstandard test methods and acceptance criteria. Prior to aging, all samples were exposed\nto standard transportation conditioning. Results of testing on the subject device all met\nestablished acceptance criteria.\nPage 4 of 5\n\n| Table 4. Performance Testing Summary (continued) |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Test |  |  |  |  |  | Test Summary |  |  | Result |  |\n| Design Verification (continued) |  |  |  |  |  |  |  |  |  |  |\n| Coating\nDurability and\nFriction |  |  | Verify that the friction force and durability of the hydrophilic |  |  |  |  |  | PASS: |  |\n|  |  |  | coating on the INNERGLIDE 9 Delivery Aid meet the design |  |  |  |  |  | Samples met the established |  |\n|  |  |  | requirements. |  |  |  |  |  | acceptance criteria |  |\n| Coating Length |  | Verify that the INNERGLIDE 9 Delivery Aid hydrophilic\ncoating length meets the design requirements. |  |  |  |  |  |  | PASS: |  |\n|  |  |  |  |  |  |  |  |  | Samples met the established |  |\n|  |  |  |  |  |  |  |  |  | acceptance criteria |  |\n| Coating\nThickness |  | Verify that the INNERGLIDE 9 Delivery Aid hydrophilic\ncoating thickness meets the design requirements. |  |  |  |  |  |  | PASS: |  |\n|  |  |  |  |  |  |  |  |  | Samples met the established |  |\n|  |  |  |  |  |  |  |  |  | acceptance criteria |  |\n| Coating\nIntegrity |  |  | Verify that the coating on the INNERGLIDE 9 Delivery Aid is |  |  |  |  |  | PASS: |  |\n|  |  |  | free of uncoated individual voids when evaluated with Congo |  |  |  |  |  | Samples met the established |  |\n|  |  |  | Red Dye Coverage Test. |  |  |  |  |  | acceptance criteria |  |\n| Kink Resistance |  | Confirm that the INNERGLIDE 9 Delivery Aid meets the\nrequirement to remain stable and not kink during use. |  |  |  |  |  |  | PASS: |  |\n|  |  |  |  |  |  |  |  |  | Samples met the established |  |\n|  |  |  |  |  |  |  |  |  | acceptance criteria |  |\n| Tip Flexibility |  | Test the tip flexibility of the INNERGLIDE 9 Delivery Aid,\nrelative to cleared devices of similar design. |  |  |  |  |  |  | PASS: |  |\n|  |  |  |  |  |  |  |  |  | Samples met the established |  |\n|  |  |  |  |  |  |  |  |  | acceptance criteria |  |\n| Torque\nPerformance |  | Confirm that the INNERGLIDE 9 Delivery Aid meets the\ntorque strength requirement. |  |  |  |  |  |  | PASS: |  |\n|  |  |  |  |  |  |  |  |  | Samples met the established |  |\n|  |  |  |  |  |  |  |  |  | acceptance criteria |  |\n| Trackability\n(Delivery and\nWithdrawal\nForce) |  | Confirm that the INNERGLIDE 9 Delivery Aid trackability\nmeets the design requirements. |  |  |  |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n| Burst Pressure |  | Verify the CEREGLIDE 92 Intermediate Catheter continues to\nmeet minimum static burst pressure requirements. |  |  |  |  |  |  | PASS: |  |\n|  |  |  |  |  |  |  |  |  | Samples met the established |  |\n|  |  |  |  |  |  |  |  |  | acceptance criteria |  |\n| Design Validation |  |  |  |  |  |  |  |  |  |  |\n| In Vitro\nUsability\nStudies |  |  | In vitro studies were conducted in a neurovascular model to |  |  |  |  | PASS:\nSamples met the established\nacceptance criteria |  |  |\n|  |  |  | evaluate compatibility, trackability, and durability of the |  |  |  |  |  |  |  |\n|  |  |  | INNERGLIDE 9 Delivery Aid and use for delivery of the |  |  |  |  |  |  |  |\n|  |  |  | CEREGLIDE 92 Intermediate Catheter. |  |  |  |  |  |  |  |\n\n| Verify that the INNERGLIDE 9 Delivery Aid hydrophilic |\n| --- |\n| coating length meets the design requirements. |\n\n| Verify that the INNERGLIDE 9 Delivery Aid hydrophilic |\n| --- |\n| coating thickness meets the design requirements. |\n\n| Confirm that the INNERGLIDE 9 Delivery Aid meets the |\n| --- |\n| requirement to remain stable and not kink during use. |\n\n| Test the tip flexibility of the INNERGLIDE 9 Delivery Aid, |\n| --- |\n| relative to cleared devices of similar design. |\n\n| Confirm that the INNERGLIDE 9 Delivery Aid meets the |\n| --- |\n| torque strength requirement. |\n\n| PASS: |\n| --- |\n| Samples met the established |\n| acceptance criteria |\n\n| Confirm that the INNERGLIDE 9 Delivery Aid trackability |\n| --- |\n| meets the design requirements. |\n\n| Verify the CEREGLIDE 92 Intermediate Catheter continues to |\n| --- |\n| meet minimum static burst pressure requirements. |\n\n| PASS: |\n| --- |\n| Samples met the established |\n| acceptance criteria |\n\nCerenovus, Inc. Special 510(k) Premarket Notification\nCEREGLIDE 92 Catheter System\n510(k) Summary (continued)\nVIII. Non- Biocompatibility Testing\nClinical The INNERGLIDE 9 Delivery Aid was assessed for biocompatibility in accordance\nPerformance with International Standard ISO 10993-1 “Biological Evaluation of Medical Devices\nTesting – Part 1: Evaluation and Testing within a Risk Management Process,” and FDA\n(continued) Guidance for Industry and FDA Staff, “Use of International Standard ISO 10993-1,\n“Biological Evaluation of Medical Devices - Part 1: Evaluation and Testing within a\nRisk Management Process”,” (issued September 4, 2020). The subject device is\nconsidered an externally communicating medical device with circulating blood contact\nfor less than 24 hours. The following biocompatibility testing was completed as part\nof this evaluation:\nTable 5. Biocompatibility Test Summary for the INNERGLIDE 9 Delivery Aid\nTest Method Acceptance Criteria Result\nCytotoxicity - MEM Elution Grade ≤ 2 PASS\nSensitization – Guinea Pig\nGrade < 1 PASS\nMaximization\nIrritation – Rabbit\nDifference of ≤ 1 from control mean score PASS\nIntracutaneous Reactivity\nAcute Systemic Toxicity No biologically significant signs of systemic\nPASS\nin Mice toxicity\nPyrogenicity – Materials\nTemperature change (ΔT) < 0.5°C PASS\nMediated Rabbit Pyrogen\nASTM Hemolysis Study -\nHemolytic Index < 2% PASS\nDirect and Extraction Methods\nSC5b-9 Complement Results evaluated based on comparison to\nPASS\nActivation Assay negative controls\nIn Vivo Thromboresistance Results evaluated based on comparison to\nPASS\nnegative controls\nIX. Conclusion Based upon the intended use, design, materials, function, performance testing and\nbiocompatibility testing, it is concluded that the subject device, CEREGLIDE™ 92\nCatheter System (K233982) is substantially equivalent to the predicate\nCEREGLIDE™ 92 Intermediate Catheter (K230726). The addition of the\nINNERGLIDE™ 9 Delivery Aid did not raise any new questions regarding the safety\nand effectiveness of the device. The CEREGLIDE™ 92 Catheter System, as designed,\nmanufactured, packaged, and sterilized, is substantially equivalent to the predicate\ndevice currently marketed under the Federal Food, Drug and Cosmetic Act.\nPage 5 of 5\n\n| Table 5. Biocompatibility Test Summary for the INNERGLIDE 9 Delivery Aid |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Test Method |  |  | Acceptance Criteria |  |  | Result |  |\n| Cytotoxicity - MEM Elution |  | Grade ≤ 2 |  |  | PASS |  |  |\n| Sensitization – Guinea Pig\nMaximization |  | Grade < 1 |  |  | PASS |  |  |\n| Irritation – Rabbit\nIntracutaneous Reactivity |  | Difference of ≤ 1 from control mean score |  |  | PASS |  |  |\n| Acute Systemic Toxicity\nin Mice |  | No biologically significant signs of systemic\ntoxicity |  |  | PASS |  |  |\n| Pyrogenicity – Materials\nMediated Rabbit Pyrogen |  | Temperature change (ΔT) < 0.5°C |  |  | PASS |  |  |\n| ASTM Hemolysis Study -\nDirect and Extraction Methods |  | Hemolytic Index < 2% |  |  | PASS |  |  |\n| SC5b-9 Complement\nActivation Assay |  | Results evaluated based on comparison to\nnegative controls |  |  | PASS |  |  |\n| In Vivo Thromboresistance |  | Results evaluated based on comparison to\nnegative controls |  |  | PASS |  |  |"
  }
}