{
  "source_pdf": "microcatheter--cerus-endovascular-inc--cerusendo-microcatheter-027--510k.pdf",
  "clearance_number": "K213314",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": null,
    "contraindications": "Contraindications No known contraindications No known contraindications Identical\nFunctions To facilitate introduction of To facilitate introduction of diagnostic Similar\ntherapeutic devices into the and therapeutic devices into the\nvasculature vasculature\nPatient Access Device access is gained using an Device access is gained using an Identical\nintroducer sheath inserted into the introducer sheath inserted into the\nvasculature and is advanced over a vasculature and is advanced over a\nguidewire and through a guide guidewire and through a guide catheter\ncatheter\nK213314 Page 2\n510(k) Summary\n\n|  | Subject Device | Predicate Device K142449 |  |\n| --- | --- | --- | --- |\n| Manufacturer | CerusEndo Microcatheter (027) | Headway 27 Microcatheter | Comparison |\n|  | (Cerus Endovascular) | (MicroVention) |  |\n| Clinical Attributes |  |  |  |\n| Indications for\nUse | The CerusEndo Microcatheter (027)\nis intended to deliver therapeutic\ndevices within the\nneurovasculature. | The Headway Microcatheter is intended\nfor general intravascular use, including\nthe peripheral, coronary and neuro\nvasculature for the infusion of diagnostic\nagents, such as contrast media, and\ntherapeutic agents, such as\nocclusion coils. | Same |\n| Environments of\nUse | Hospital interventional\nneuroradiology suites | Hospital interventional\nneuroradiology suites | Identical |\n| Patient\nPopulation | Patients undergoing vascular\nprocedures | Patients undergoing vascular\nprocedures | Identical |\n| Contraindications | No known contraindications | No known contraindications | Identical |\n| Functions | To facilitate introduction of\ntherapeutic devices into the\nvasculature | To facilitate introduction of diagnostic\nand therapeutic devices into the\nvasculature | Similar |\n| Patient Access | Device access is gained using an\nintroducer sheath inserted into the\nvasculature and is advanced over a\nguidewire and through a guide\ncatheter | Device access is gained using an\nintroducer sheath inserted into the\nvasculature and is advanced over a\nguidewire and through a guide catheter | Identical |\n\nSubject Device Predicate Device K142449\nManufacturer CerusEndo Microcatheter (027) Headway 27 Microcatheter Comparison\n(Cerus Endovascular) (MicroVention)\nIntraoperative Yes Yes Identical\nUse\nTechnological Attributes\nGeneral Percutaneous Catheter Percutaneous Catheter Diagnostic Same\nDescription Intravascular Catheter Intravascular Catheter\nDevice Proximal Luer hub, hydrophilic Proximal Luer hub, hydrophilic Same\nConfiguration coating, radiopaque marker, coating, radiopaque marker,\npolymer tapered shaft construction, polymer tapered shaft construction,\nstainless steel reinforced shaft, and stainless steel reinforced shaft, and\nlined inner lumen lined inner lumen\nCatheter Body Pebax outer layer, stainless steel Polyurethane outer layer, Pebax Similar\nMaterials braid/coil, Pebax inner layer, PTFE inner layer, stainless steel\nliner braid/coil, PTFE/polyolefin liner\nMarker Platinum/iridium Platinum/iridium Identical\nHub Nylon Nylon Identical\nStrain Relief Pebax Pebax Identical\nIntroducer Not applicable Pebax The CerusEndo\nMicrocatheter (027)\nis not provided with\nan introducer\nShaping Mandrel Stainless Steel Stainless steel Identical\nProximal ID/OD 0.027 in min / 0.040 in 0.0278 in min / 0.040 in Similar\nDistal ID/OD 0.027 in min / 0.036 in 0.027 in min / 0.035 in Similar\nEffective Length 150 cm, 160 cm 150 cm, 156 cm Similar\nCoating Hydrophilic coating Hydrophilic coating Same\nTip Configuration Straight – Steam Shapeable by Straight – Steam Shapeable by Identical\nphysician prior to use physician prior to use\nGuidewire ≤ 0.018 in 0.014 / 0.016 / 0.018 / 0.021 in Similar\nCompatibility\nAccessories Shaping mandrel Shaping mandrel, introducer The CerusEndo\nMicrocatheter (027) is\nprovided with a\nshaping mandrel but is\nnot provided with an\nintroducer\nMethod of Supply Sterile, single use Sterile, single use Identical\nSterilization Ethylene oxide, Ethylene oxide, Identical\nsingle patient use single patient use\nBiocompatibility Biocompatible per ISO 10993-1 Biocompatible per ISO 10993-1 Identical\nThere are no significant technological differences between the subject device and\npredicate device.\nK213314 Page 3\n510(k) Summary\n\n|  | Subject Device | Predicate Device K142449 |  |\n| --- | --- | --- | --- |\n| Manufacturer | CerusEndo Microcatheter (027) | Headway 27 Microcatheter | Comparison |\n|  | (Cerus Endovascular) | (MicroVention) |  |\n| Intraoperative\nUse | Yes | Yes | Identical |\n| Technological Attributes |  |  |  |\n| General\nDescription | Percutaneous Catheter\nIntravascular Catheter | Percutaneous Catheter Diagnostic\nIntravascular Catheter | Same |\n| Device\nConfiguration | Proximal Luer hub, hydrophilic\ncoating, radiopaque marker,\npolymer tapered shaft construction,\nstainless steel reinforced shaft, and\nlined inner lumen | Proximal Luer hub, hydrophilic\ncoating, radiopaque marker,\npolymer tapered shaft construction,\nstainless steel reinforced shaft, and\nlined inner lumen | Same |\n| Catheter Body\nMaterials | Pebax outer layer, stainless steel\nbraid/coil, Pebax inner layer, PTFE\nliner | Polyurethane outer layer, Pebax\ninner layer, stainless steel\nbraid/coil, PTFE/polyolefin liner | Similar |\n| Marker | Platinum/iridium | Platinum/iridium | Identical |\n| Hub | Nylon | Nylon | Identical |\n| Strain Relief | Pebax | Pebax | Identical |\n| Introducer | Not applicable | Pebax | The CerusEndo\nMicrocatheter (027)\nis not provided with\nan introducer |\n| Shaping Mandrel | Stainless Steel | Stainless steel | Identical |\n| Proximal ID/OD | 0.027 in min / 0.040 in | 0.0278 in min / 0.040 in | Similar |\n| Distal ID/OD | 0.027 in min / 0.036 in | 0.027 in min / 0.035 in | Similar |\n| Effective Length | 150 cm, 160 cm | 150 cm, 156 cm | Similar |\n| Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Tip Configuration | Straight – Steam Shapeable by\nphysician prior to use | Straight – Steam Shapeable by\nphysician prior to use | Identical |\n| Guidewire\nCompatibility | ≤ 0.018 in | 0.014 / 0.016 / 0.018 / 0.021 in | Similar |\n| Accessories | Shaping mandrel | Shaping mandrel, introducer | The CerusEndo\nMicrocatheter (027) is\nprovided with a\nshaping mandrel but is\nnot provided with an\nintroducer |\n| Method of Supply | Sterile, single use | Sterile, single use | Identical |\n| Sterilization | Ethylene oxide,\nsingle patient use | Ethylene oxide,\nsingle patient use | Identical |\n| Biocompatibility | Biocompatible per ISO 10993-1 | Biocompatible per ISO 10993-1 | Identical |\n\nVII. PERFORMANCE DATA\nNon- clinical tests were performed to demonstrate safety and substantial equivalence.\nBench testing performed is summarized in Table 2. Biocompatibility testing performed\nis summarized in Table 3.\nTable 2 – Bench Testing Summary\nTest Test Method Summary Results\nTensile Strength This test measures the tensile strength Device met acceptance\nof the catheter bonds using a tensile criteria and has tensile\ntester and are pulled to failure. strength similar to the\npredicate.\nShaft Flexibility This test measures the bending stiffness Device met acceptance\n(stiffness) of the distal and proximal catheter shaft criteria and has a similar\nsegments. shaft flexibility as the\npredicate.\nShape Retention This test measures the ability of the Device met acceptance\ncatheter tip to form and retain a steam criteria and has a similar\nshape using conventional catheter lab shape retention as the\nshaping techniques. predicate.\nKink Resistance This test measures the distal and Device met acceptance\nproximal catheter shaft resistance to criteria and has kink\nkinking. resistance similar to the\npredicate.\nStatic Burst This test measures the catheters Device met acceptance\nresistance to burst failure by using a criteria and has\nhigh pressure injector to pressurize the static burst\nlumen while the distal tip is occluded. pressure similar\nto the predicate.\nSimulated Use The device was used in accordance to Device met acceptance\nthe Instructions for Use. criteria.\nParticulate This test assesses the coating integrity The number and size\nby measuring the quantity and size of of particles were\nparticles generated during simulated similar to the predicate\nuse of the device in an anatomical device.\nmodel.\nCoating Friction and This test measures the lubricity of the Device met acceptance\nDurability coating and the durability after repeated criteria.\nabrasion cycles.\nTorque Testing This test measures the torque strength of Device met acceptance\nthe catheter when turned to failure in a criteria and has torque\ntortuous path model while the catheter strength similar to the\ntip is fixed. predicate.\nK213314 Page 4\n510(k) Summary\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile Strength | This test measures the tensile strength\nof the catheter bonds using a tensile\ntester and are pulled to failure. | Device met acceptance\ncriteria and has tensile\nstrength similar to the\npredicate. |\n| Shaft Flexibility\n(stiffness) | This test measures the bending stiffness\nof the distal and proximal catheter shaft\nsegments. | Device met acceptance\ncriteria and has a similar\nshaft flexibility as the\npredicate. |\n| Shape Retention | This test measures the ability of the\ncatheter tip to form and retain a steam\nshape using conventional catheter lab\nshaping techniques. | Device met acceptance\ncriteria and has a similar\nshape retention as the\npredicate. |\n| Kink Resistance | This test measures the distal and\nproximal catheter shaft resistance to\nkinking. | Device met acceptance\ncriteria and has kink\nresistance similar to the\npredicate. |\n| Static Burst | This test measures the catheters\nresistance to burst failure by using a\nhigh pressure injector to pressurize the\nlumen while the distal tip is occluded. | Device met acceptance\ncriteria and has\nstatic burst\npressure similar\nto the predicate. |\n| Simulated Use | The device was used in accordance to\nthe Instructions for Use. | Device met acceptance\ncriteria. |\n| Particulate | This test assesses the coating integrity\nby measuring the quantity and size of\nparticles generated during simulated\nuse of the device in an anatomical\nmodel. | The number and size\nof particles were\nsimilar to the predicate\ndevice. |\n| Coating Friction and\nDurability | This test measures the lubricity of the\ncoating and the durability after repeated\nabrasion cycles. | Device met acceptance\ncriteria. |\n| Torque Testing | This test measures the torque strength of\nthe catheter when turned to failure in a\ntortuous path model while the catheter\ntip is fixed. | Device met acceptance\ncriteria and has torque\nstrength similar to the\npredicate. |\n\nTable 3 – Biocompatibility Testing Summary\nTest Extract/Test System Results\nCytotoxicity (MEM The test extract, a positive control, and Non-cytotoxic.\nElution) a negative control were extracted at The test article is\n37°C for 24 hours in MEM solution considered non-\n(5% serum supplemented cell culture cytotoxic to cells.\nmedium) and exposed to mouse\nfibroblast cells.\nHemocompatibility Blood samples from three human Non-hemolytic. There\n(ISO In Vitro donors were pooled and diluted. The were no differences\nHemocompatibility test article is added to aliquots of between the hemolytic\n– Direct Contact) human blood and incubated at 37 °C index of the test article\nfor a minimum of 3 hours. and the negative control.\nHemocompatibility Test samples were extracted in Non-hemolytic\n(Hemolysis – phosphate buffered saline at 37°C for There were no\nIndirect) 72 hours. The test article extract was significant\nincubated at 37°C for a minimum of 3 differences between the\nhours. test article extract/solid\nand negative control\narticle results.\nHemocompatibility The test article, predicate, negative C3a and SC5b-9\n(ISO Complement control, and positive control (latex) complement proteins\nActivation C3 and were added to the serum pooled from were considered to be\nSC5b-9 Test – three human blood samples. All were non-activated as\nDirect Contact) incubated at 37 °C for 30, 60, and 90 compared to the\nminutes. negative\ncontrol.\nHemocompatibility Devices were placed in a canine carotid Non-thrombogenic. No\n(Thrombogenicity) vessel. significant thrombus\nwas observed on any of\nthe subject catheters,\nand the device was\ndetermined to not show\nthrombogenic\npotential.\nVIII. CONCLUSION\nAfter a comparison of the subject CerusEndo Microcatheter (027) intended use,\ntechnological characteristics, and expected performance to the legally marketed\npredicate, the Headway 27 Microcatheter (K142449), Cerus Endovascular concludes that\nthe CerusEndo Microcatheter (027) is substantially equivalent to the legally marketed\npredicate device. The differences between the subject device and the predicate do not\nraise different questions of safety and effectiveness.\nK213314 Page 5\n510(k) Summary\n\n| Test | Extract/Test System | Results |\n| --- | --- | --- |\n| Cytotoxicity (MEM\nElution) | The test extract, a positive control, and\na negative control were extracted at\n37°C for 24 hours in MEM solution\n(5% serum supplemented cell culture\nmedium) and exposed to mouse\nfibroblast cells. | Non-cytotoxic.\nThe test article is\nconsidered non-\ncytotoxic to cells. |\n| Hemocompatibility\n(ISO In Vitro\nHemocompatibility\n– Direct Contact) | Blood samples from three human\ndonors were pooled and diluted. The\ntest article is added to aliquots of\nhuman blood and incubated at 37 °C\nfor a minimum of 3 hours. | Non-hemolytic. There\nwere no differences\nbetween the hemolytic\nindex of the test article\nand the negative control. |\n| Hemocompatibility\n(Hemolysis –\nIndirect) | Test samples were extracted in\nphosphate buffered saline at 37°C for\n72 hours. The test article extract was\nincubated at 37°C for a minimum of 3\nhours. | Non-hemolytic\nThere were no\nsignificant\ndifferences between the\ntest article extract/solid\nand negative control\narticle results. |\n| Hemocompatibility\n(ISO Complement\nActivation C3 and\nSC5b-9 Test –\nDirect Contact) | The test article, predicate, negative\ncontrol, and positive control (latex)\nwere added to the serum pooled from\nthree human blood samples. All were\nincubated at 37 °C for 30, 60, and 90\nminutes. | C3a and SC5b-9\ncomplement proteins\nwere considered to be\nnon-activated as\ncompared to the\nnegative\ncontrol. |\n| Hemocompatibility\n(Thrombogenicity) | Devices were placed in a canine carotid\nvessel. | Non-thrombogenic. No\nsignificant thrombus\nwas observed on any of\nthe subject catheters,\nand the device was\ndetermined to not show\nthrombogenic\npotential. |",
    "sizing_specs": null,
    "also_known_as": [
      "K142449",
      "K142449"
    ]
  },
  "confidence": {
    "contraindications": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "PREDICATE DEVICE\nThe subject device has similar design, dimensions, materials, intended use, and\ntechnological characteristics to the legally marketed predicate cleared under K142449.\nNon-clinical testing has been performed to demonstrate that any differences in\ntechnological characteristics do not raise new questions of safety and effectiveness. A\ntable comparing the intended use and technical characteristics of the proposed device and\nthe legally marketed predicate is provided in Table 1.\nTable 1 – Comparison Table of Proposed Device and Predicate Device\nSubject Device Predicate Device K142449\nManufacturer CerusEndo Microcatheter (027) Headway 27 Microcatheter Comparison\n(Cerus Endovascular) (MicroVention)\nClinical Attributes\nIndications for The CerusEndo Microcatheter (027) The Headway Microcatheter is intended Same\nUse is intended to deliver therapeutic for general intravascular use, including\ndevices within the the peripheral, coronary and neuro\nneurovasculature. vasculature for the infusion of diagnostic\nagents, such as contrast media, and\ntherapeutic agents, such as\nocclusion coils.\nEnvironments of Hospital interventional Hospital interventional Identical\nUse neuroradiology suites neuroradiology suites\nPatient Patients undergoing vascular Patients undergoing vascular Identical\nPopulation procedures procedures",
    "Contraindications": "Contraindications No known contraindications No known contraindications Identical\nFunctions To facilitate introduction of To facilitate introduction of diagnostic Similar\ntherapeutic devices into the and therapeutic devices into the\nvasculature vasculature\nPatient Access Device access is gained using an Device access is gained using an Identical\nintroducer sheath inserted into the introducer sheath inserted into the\nvasculature and is advanced over a vasculature and is advanced over a\nguidewire and through a guide guidewire and through a guide catheter\ncatheter\nK213314 Page 2\n510(k) Summary\n\n|  | Subject Device | Predicate Device K142449 |  |\n| --- | --- | --- | --- |\n| Manufacturer | CerusEndo Microcatheter (027) | Headway 27 Microcatheter | Comparison |\n|  | (Cerus Endovascular) | (MicroVention) |  |\n| Clinical Attributes |  |  |  |\n| Indications for\nUse | The CerusEndo Microcatheter (027)\nis intended to deliver therapeutic\ndevices within the\nneurovasculature. | The Headway Microcatheter is intended\nfor general intravascular use, including\nthe peripheral, coronary and neuro\nvasculature for the infusion of diagnostic\nagents, such as contrast media, and\ntherapeutic agents, such as\nocclusion coils. | Same |\n| Environments of\nUse | Hospital interventional\nneuroradiology suites | Hospital interventional\nneuroradiology suites | Identical |\n| Patient\nPopulation | Patients undergoing vascular\nprocedures | Patients undergoing vascular\nprocedures | Identical |\n| Contraindications | No known contraindications | No known contraindications | Identical |\n| Functions | To facilitate introduction of\ntherapeutic devices into the\nvasculature | To facilitate introduction of diagnostic\nand therapeutic devices into the\nvasculature | Similar |\n| Patient Access | Device access is gained using an\nintroducer sheath inserted into the\nvasculature and is advanced over a\nguidewire and through a guide\ncatheter | Device access is gained using an\nintroducer sheath inserted into the\nvasculature and is advanced over a\nguidewire and through a guide catheter | Identical |\n\nSubject Device Predicate Device K142449\nManufacturer CerusEndo Microcatheter (027) Headway 27 Microcatheter Comparison\n(Cerus Endovascular) (MicroVention)\nIntraoperative Yes Yes Identical\nUse\nTechnological Attributes\nGeneral Percutaneous Catheter Percutaneous Catheter Diagnostic Same\nDescription Intravascular Catheter Intravascular Catheter\nDevice Proximal Luer hub, hydrophilic Proximal Luer hub, hydrophilic Same\nConfiguration coating, radiopaque marker, coating, radiopaque marker,\npolymer tapered shaft construction, polymer tapered shaft construction,\nstainless steel reinforced shaft, and stainless steel reinforced shaft, and\nlined inner lumen lined inner lumen\nCatheter Body Pebax outer layer, stainless steel Polyurethane outer layer, Pebax Similar\nMaterials braid/coil, Pebax inner layer, PTFE inner layer, stainless steel\nliner braid/coil, PTFE/polyolefin liner\nMarker Platinum/iridium Platinum/iridium Identical\nHub Nylon Nylon Identical\nStrain Relief Pebax Pebax Identical\nIntroducer Not applicable Pebax The CerusEndo\nMicrocatheter (027)\nis not provided with\nan introducer\nShaping Mandrel Stainless Steel Stainless steel Identical\nProximal ID/OD 0.027 in min / 0.040 in 0.0278 in min / 0.040 in Similar\nDistal ID/OD 0.027 in min / 0.036 in 0.027 in min / 0.035 in Similar\nEffective Length 150 cm, 160 cm 150 cm, 156 cm Similar\nCoating Hydrophilic coating Hydrophilic coating Same\nTip Configuration Straight – Steam Shapeable by Straight – Steam Shapeable by Identical\nphysician prior to use physician prior to use\nGuidewire ≤ 0.018 in 0.014 / 0.016 / 0.018 / 0.021 in Similar\nCompatibility\nAccessories Shaping mandrel Shaping mandrel, introducer The CerusEndo\nMicrocatheter (027) is\nprovided with a\nshaping mandrel but is\nnot provided with an\nintroducer\nMethod of Supply Sterile, single use Sterile, single use Identical\nSterilization Ethylene oxide, Ethylene oxide, Identical\nsingle patient use single patient use\nBiocompatibility Biocompatible per ISO 10993-1 Biocompatible per ISO 10993-1 Identical\nThere are no significant technological differences between the subject device and\npredicate device.\nK213314 Page 3\n510(k) Summary\n\n|  | Subject Device | Predicate Device K142449 |  |\n| --- | --- | --- | --- |\n| Manufacturer | CerusEndo Microcatheter (027) | Headway 27 Microcatheter | Comparison |\n|  | (Cerus Endovascular) | (MicroVention) |  |\n| Intraoperative\nUse | Yes | Yes | Identical |\n| Technological Attributes |  |  |  |\n| General\nDescription | Percutaneous Catheter\nIntravascular Catheter | Percutaneous Catheter Diagnostic\nIntravascular Catheter | Same |\n| Device\nConfiguration | Proximal Luer hub, hydrophilic\ncoating, radiopaque marker,\npolymer tapered shaft construction,\nstainless steel reinforced shaft, and\nlined inner lumen | Proximal Luer hub, hydrophilic\ncoating, radiopaque marker,\npolymer tapered shaft construction,\nstainless steel reinforced shaft, and\nlined inner lumen | Same |\n| Catheter Body\nMaterials | Pebax outer layer, stainless steel\nbraid/coil, Pebax inner layer, PTFE\nliner | Polyurethane outer layer, Pebax\ninner layer, stainless steel\nbraid/coil, PTFE/polyolefin liner | Similar |\n| Marker | Platinum/iridium | Platinum/iridium | Identical |\n| Hub | Nylon | Nylon | Identical |\n| Strain Relief | Pebax | Pebax | Identical |\n| Introducer | Not applicable | Pebax | The CerusEndo\nMicrocatheter (027)\nis not provided with\nan introducer |\n| Shaping Mandrel | Stainless Steel | Stainless steel | Identical |\n| Proximal ID/OD | 0.027 in min / 0.040 in | 0.0278 in min / 0.040 in | Similar |\n| Distal ID/OD | 0.027 in min / 0.036 in | 0.027 in min / 0.035 in | Similar |\n| Effective Length | 150 cm, 160 cm | 150 cm, 156 cm | Similar |\n| Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Tip Configuration | Straight – Steam Shapeable by\nphysician prior to use | Straight – Steam Shapeable by\nphysician prior to use | Identical |\n| Guidewire\nCompatibility | ≤ 0.018 in | 0.014 / 0.016 / 0.018 / 0.021 in | Similar |\n| Accessories | Shaping mandrel | Shaping mandrel, introducer | The CerusEndo\nMicrocatheter (027) is\nprovided with a\nshaping mandrel but is\nnot provided with an\nintroducer |\n| Method of Supply | Sterile, single use | Sterile, single use | Identical |\n| Sterilization | Ethylene oxide,\nsingle patient use | Ethylene oxide,\nsingle patient use | Identical |\n| Biocompatibility | Biocompatible per ISO 10993-1 | Biocompatible per ISO 10993-1 | Identical |\n\nVII. PERFORMANCE DATA\nNon- clinical tests were performed to demonstrate safety and substantial equivalence.\nBench testing performed is summarized in Table 2. Biocompatibility testing performed\nis summarized in Table 3.\nTable 2 – Bench Testing Summary\nTest Test Method Summary Results\nTensile Strength This test measures the tensile strength Device met acceptance\nof the catheter bonds using a tensile criteria and has tensile\ntester and are pulled to failure. strength similar to the\npredicate.\nShaft Flexibility This test measures the bending stiffness Device met acceptance\n(stiffness) of the distal and proximal catheter shaft criteria and has a similar\nsegments. shaft flexibility as the\npredicate.\nShape Retention This test measures the ability of the Device met acceptance\ncatheter tip to form and retain a steam criteria and has a similar\nshape using conventional catheter lab shape retention as the\nshaping techniques. predicate.\nKink Resistance This test measures the distal and Device met acceptance\nproximal catheter shaft resistance to criteria and has kink\nkinking. resistance similar to the\npredicate.\nStatic Burst This test measures the catheters Device met acceptance\nresistance to burst failure by using a criteria and has\nhigh pressure injector to pressurize the static burst\nlumen while the distal tip is occluded. pressure similar\nto the predicate.\nSimulated Use The device was used in accordance to Device met acceptance\nthe Instructions for Use. criteria.\nParticulate This test assesses the coating integrity The number and size\nby measuring the quantity and size of of particles were\nparticles generated during simulated similar to the predicate\nuse of the device in an anatomical device.\nmodel.\nCoating Friction and This test measures the lubricity of the Device met acceptance\nDurability coating and the durability after repeated criteria.\nabrasion cycles.\nTorque Testing This test measures the torque strength of Device met acceptance\nthe catheter when turned to failure in a criteria and has torque\ntortuous path model while the catheter strength similar to the\ntip is fixed. predicate.\nK213314 Page 4\n510(k) Summary\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile Strength | This test measures the tensile strength\nof the catheter bonds using a tensile\ntester and are pulled to failure. | Device met acceptance\ncriteria and has tensile\nstrength similar to the\npredicate. |\n| Shaft Flexibility\n(stiffness) | This test measures the bending stiffness\nof the distal and proximal catheter shaft\nsegments. | Device met acceptance\ncriteria and has a similar\nshaft flexibility as the\npredicate. |\n| Shape Retention | This test measures the ability of the\ncatheter tip to form and retain a steam\nshape using conventional catheter lab\nshaping techniques. | Device met acceptance\ncriteria and has a similar\nshape retention as the\npredicate. |\n| Kink Resistance | This test measures the distal and\nproximal catheter shaft resistance to\nkinking. | Device met acceptance\ncriteria and has kink\nresistance similar to the\npredicate. |\n| Static Burst | This test measures the catheters\nresistance to burst failure by using a\nhigh pressure injector to pressurize the\nlumen while the distal tip is occluded. | Device met acceptance\ncriteria and has\nstatic burst\npressure similar\nto the predicate. |\n| Simulated Use | The device was used in accordance to\nthe Instructions for Use. | Device met acceptance\ncriteria. |\n| Particulate | This test assesses the coating integrity\nby measuring the quantity and size of\nparticles generated during simulated\nuse of the device in an anatomical\nmodel. | The number and size\nof particles were\nsimilar to the predicate\ndevice. |\n| Coating Friction and\nDurability | This test measures the lubricity of the\ncoating and the durability after repeated\nabrasion cycles. | Device met acceptance\ncriteria. |\n| Torque Testing | This test measures the torque strength of\nthe catheter when turned to failure in a\ntortuous path model while the catheter\ntip is fixed. | Device met acceptance\ncriteria and has torque\nstrength similar to the\npredicate. |\n\nTable 3 – Biocompatibility Testing Summary\nTest Extract/Test System Results\nCytotoxicity (MEM The test extract, a positive control, and Non-cytotoxic.\nElution) a negative control were extracted at The test article is\n37°C for 24 hours in MEM solution considered non-\n(5% serum supplemented cell culture cytotoxic to cells.\nmedium) and exposed to mouse\nfibroblast cells.\nHemocompatibility Blood samples from three human Non-hemolytic. There\n(ISO In Vitro donors were pooled and diluted. The were no differences\nHemocompatibility test article is added to aliquots of between the hemolytic\n– Direct Contact) human blood and incubated at 37 °C index of the test article\nfor a minimum of 3 hours. and the negative control.\nHemocompatibility Test samples were extracted in Non-hemolytic\n(Hemolysis – phosphate buffered saline at 37°C for There were no\nIndirect) 72 hours. The test article extract was significant\nincubated at 37°C for a minimum of 3 differences between the\nhours. test article extract/solid\nand negative control\narticle results.\nHemocompatibility The test article, predicate, negative C3a and SC5b-9\n(ISO Complement control, and positive control (latex) complement proteins\nActivation C3 and were added to the serum pooled from were considered to be\nSC5b-9 Test – three human blood samples. All were non-activated as\nDirect Contact) incubated at 37 °C for 30, 60, and 90 compared to the\nminutes. negative\ncontrol.\nHemocompatibility Devices were placed in a canine carotid Non-thrombogenic. No\n(Thrombogenicity) vessel. significant thrombus\nwas observed on any of\nthe subject catheters,\nand the device was\ndetermined to not show\nthrombogenic\npotential.\nVIII. CONCLUSION\nAfter a comparison of the subject CerusEndo Microcatheter (027) intended use,\ntechnological characteristics, and expected performance to the legally marketed\npredicate, the Headway 27 Microcatheter (K142449), Cerus Endovascular concludes that\nthe CerusEndo Microcatheter (027) is substantially equivalent to the legally marketed\npredicate device. The differences between the subject device and the predicate do not\nraise different questions of safety and effectiveness.\nK213314 Page 5\n510(k) Summary\n\n| Test | Extract/Test System | Results |\n| --- | --- | --- |\n| Cytotoxicity (MEM\nElution) | The test extract, a positive control, and\na negative control were extracted at\n37°C for 24 hours in MEM solution\n(5% serum supplemented cell culture\nmedium) and exposed to mouse\nfibroblast cells. | Non-cytotoxic.\nThe test article is\nconsidered non-\ncytotoxic to cells. |\n| Hemocompatibility\n(ISO In Vitro\nHemocompatibility\n– Direct Contact) | Blood samples from three human\ndonors were pooled and diluted. The\ntest article is added to aliquots of\nhuman blood and incubated at 37 °C\nfor a minimum of 3 hours. | Non-hemolytic. There\nwere no differences\nbetween the hemolytic\nindex of the test article\nand the negative control. |\n| Hemocompatibility\n(Hemolysis –\nIndirect) | Test samples were extracted in\nphosphate buffered saline at 37°C for\n72 hours. The test article extract was\nincubated at 37°C for a minimum of 3\nhours. | Non-hemolytic\nThere were no\nsignificant\ndifferences between the\ntest article extract/solid\nand negative control\narticle results. |\n| Hemocompatibility\n(ISO Complement\nActivation C3 and\nSC5b-9 Test –\nDirect Contact) | The test article, predicate, negative\ncontrol, and positive control (latex)\nwere added to the serum pooled from\nthree human blood samples. All were\nincubated at 37 °C for 30, 60, and 90\nminutes. | C3a and SC5b-9\ncomplement proteins\nwere considered to be\nnon-activated as\ncompared to the\nnegative\ncontrol. |\n| Hemocompatibility\n(Thrombogenicity) | Devices were placed in a canine carotid\nvessel. | Non-thrombogenic. No\nsignificant thrombus\nwas observed on any of\nthe subject catheters,\nand the device was\ndetermined to not show\nthrombogenic\npotential. |"
  }
}