{
  "source_pdf": "microcatheter--imperative-care-inc--tracstar-large-distal-platform-zoom--510k.pdf",
  "clearance_number": "K203764",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nThe ZOOM 88 and ZOOM 88-T interventional devices into the\nLarge Distal Platform are indicated peripheral, coronary, and neuro\nfor the introduction of vasculature.\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature.\nCondition Supplied Sterile and Single Use Same\nSterilization Method Ethylene Oxide (EtO), SAL 10-6 Same\nInner Diameter\n0.088” Same\n(Distal)\nOuter Diameter\n0.106” Same\n(Distal)\nInner Diameter\n0.088” Same\n(Proximal)\nOuter Diameter\n0.110” Same\n(Proximal)\nEffective Length 80 - 110cm Same\nBeveled distal edge, soft, flexible,\nTip Design Same\natraumatic tip.\nCoating Hydrophilic coating Same\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same\ncoating.\nPackaged\nRotating Hemostasis Valve (RHV) RHV and Catheter Introducer\nAccessories\n\n|  | Device Attribute |  |  | Subject device |  |  | Predicate device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| FDA Product\nClassification |  |  | Class II, QJP and\nDQY, 21 CFR 870.1250 |  |  | Class II, DQY, 21 CFR 870.1250 |  |  |\n| Product Name |  |  | TracStar Large Distal Platform\nZOOM 88 Large Distal Platform\nZOOM 88-T Large Distal Platform |  |  | EagleRay Long Sheath and\nEagleRay Access Catheter |  |  |\n| 510(k) Number |  |  | K203764 |  |  | K180169 |  |  |\n| Indications for Use |  |  | The TracStar Large Distal Platform\nis indicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature.\nThe ZOOM 88 and ZOOM 88-T\nLarge Distal Platform are indicated\nfor the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |  |  | The EagleRay Long Sheath and\nEagleRay Access Catheter are\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization Method |  |  | Ethylene Oxide (EtO), SAL 10-6 |  |  | Same |  |  |\n| Inner Diameter\n(Distal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Distal) |  |  | 0.106” |  |  | Same |  |  |\n| Inner Diameter\n(Proximal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Proximal) |  |  | 0.110” |  |  | Same |  |  |\n| Effective Length |  |  | 80 - 110cm |  |  | Same |  |  |\n| Tip Design |  |  | Beveled distal edge, soft, flexible,\natraumatic tip. |  |  | Same |  |  |\n| Coating |  |  | Hydrophilic coating |  |  | Same |  |  |\n| Materials |  |  | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. |  |  | Same |  |  |\n| Packaged\nAccessories |  |  | Rotating Hemostasis Valve (RHV) |  |  | RHV and Catheter Introducer |  |  |\n\nK203764 Page 4 of 6\nDevice Attribute Subject device Predicate device\nThe catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\nPackaging a polyethylene packaging card,\nSame\nConfiguration placed into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox.\nH. Performance Data Supporting Substantial Equivalence:\nBench and Laboratory (in-vitro) testing evaluated the similarities and differences between\nthe subject and predicate Imperative Care Inc., Large Distal Platform (LDP) Catheters. The\ntest results were reviewed and found to demonstrate that any differences between the\nsubject and predicate devices do not significantly impact any catheter performance\nparameters that would affect safety or efficacy. A summary of the supportive data is\npresented in Table 2. These tests were performed per company approved protocols, test\nmethods, and performance standards.\nTable 2: Tests and Performance Specifications\nTest Attribute Specification Results\nThe catheter shall be able to be delivered, Pass\nDelivery, Compatibility,\ndeployed, and retracted per the IFU within a\nand Retraction\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nThere shall be no kinking of shaft Pass\nFlexibility and Kink\n(permanent deformation) after simulated\nResistance\nuse.\nThe catheters shall be able to be delivered Pass\nCompatibility with other through the minimum introducer sheath or\nDevices (external) guide catheter size indicated in the product\nlabeling.\nThe catheters shall be able to be delivered Pass\nGuidewire\nover the maximum size guidewire indicated\nCompatibility\nin the product labeling.\nThe catheters shall be able to accommodate Pass\nother interventional devices (e.g., support\nInterventional Device\ncatheter, diagnostic catheter) up to the\nCompatibility (internal)\nmaximum size indicated in the product\nlabeling.\n\n|  | Device Attribute |  |  | Subject device |  |  | Predicate device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Packaging\nConfiguration |  |  | The catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\na polyethylene packaging card,\nplaced into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox. |  |  | Same |  |  |\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) |  |  | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurological model without\nincurring any damage to the catheter. |  |  | Pass |  |  |\n| Flexibility and Kink\nResistance |  |  | There shall be no kinking of shaft\n(permanent deformation) after simulated\nuse. |  |  | Pass |  |  |\n| Compatibility with other\nDevices (external) |  |  | The catheters shall be able to be delivered\nthrough the minimum introducer sheath or\nguide catheter size indicated in the product\nlabeling. |  |  | Pass |  |  |\n| Guidewire\nCompatibility |  |  | The catheters shall be able to be delivered\nover the maximum size guidewire indicated\nin the product labeling. |  |  | Pass |  |  |\n| Interventional Device\nCompatibility (internal) |  |  | The catheters shall be able to accommodate\nother interventional devices (e.g., support\ncatheter, diagnostic catheter) up to the\nmaximum size indicated in the product\nlabeling. |  |  | Pass |  |  |\n\nK203764 Page 5 of 6\nTest Attribute Specification Results\nDevices and accessories shall be compatible Pass\nLuer Compatibility with standard syringe luer fittings per ISO\n80369-7\nPass\nAccessory Compatibility Devices shall be compatible with an RHV\nThe catheter shall have sufficient bond Pass\nCatheter Bond Strength strengths to remain intact throughout a\nprocedure.\nFreedom from Leakage No liquid leakage from the hub or catheter Pass\n– positive pressure shaft at 46psi for 30 seconds\nFreedom from Leakage No air leakage into a 20cc syringe when Pass\n– negative pressure vacuum pulled for 15 seconds.\nThere shall be no kinking of the catheter Pass\nshaft (permanent deformation) after\nKink Resistance\nwrapping around anatomically relevant\nbend radii.\nThe proximal shaft of the catheters shall Pass\nhave sufficient stiffness that the user can\nPushability\neasily push the catheter to the target\nanatomy without buckling.\nCatheters shall not require excessive force Pass\nAccess Force to safely navigate and track to the target\nanatomy.\nI. Biocompatibility Testing:\nThere are no changes to materials compared to the predicate device. Therefore, the original\ntesting on the predicate devices applies to the subject devices and additional\nbiocompatibility testing was not required.\nJ. Sterilization:\nThe LDP Catheters are sterilized using a validated EtO process with a sterility assurance\nlevel of 1x10-6 validated per the overkill method in accordance with ISO 11135,\n“Sterilization Of Health-Care Products - Ethylene Oxide - Requirements For The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices”.\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Luer Compatibility |  |  | Devices and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7 |  |  | Pass |  |  |\n| Accessory Compatibility |  |  | Devices shall be compatible with an RHV |  |  | Pass |  |  |\n| Catheter Bond Strength |  |  | The catheter shall have sufficient bond\nstrengths to remain intact throughout a\nprocedure. |  |  | Pass |  |  |\n| Freedom from Leakage\n– positive pressure |  |  | No liquid leakage from the hub or catheter\nshaft at 46psi for 30 seconds |  |  | Pass |  |  |\n| Freedom from Leakage\n– negative pressure |  |  | No air leakage into a 20cc syringe when\nvacuum pulled for 15 seconds. |  |  | Pass |  |  |\n| Kink Resistance |  |  | There shall be no kinking of the catheter\nshaft (permanent deformation) after\nwrapping around anatomically relevant\nbend radii. |  |  | Pass |  |  |\n| Pushability |  |  | The proximal shaft of the catheters shall\nhave sufficient stiffness that the user can\neasily push the catheter to the target\nanatomy without buckling. |  |  | Pass |  |  |\n| Access Force |  |  | Catheters shall not require excessive force\nto safely navigate and track to the target\nanatomy. |  |  | Pass |  |  |\n\nK203764 Page 6 of 6\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance. A real time aging equivalent of 13 months was used to support a 1-year shelf\nlife claim. Device performance was verified by functional and performance testing.\nThere are no changes to packaging compared to the predicate device. Therefore, the\noriginal testing on the predicate devices applies to the subject devices and additional\npackaging validation testing was not required.\nL. Conclusions:\nWhere differences were identified between the subject and predicate devices, a risk\nassessment was completed to determine if the difference would result in new safety or\nefficacy concerns. As appropriate, previous bench and laboratory testing was evaluated for\napplicability and either the rationale for no impact was documented or verification and\nvalidation was repeated as required.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject and predicate devices are substantially equivalent and there are no new safety or\nefficacy concerns. As confirmed through the results of bench and lab testing, the subject\ndevice and predicate device share the same intended use, basic technological\ncharacteristics, and performance characteristics.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nThe ZOOM 88 and ZOOM 88-T interventional devices into the\nLarge Distal Platform are indicated peripheral, coronary, and neuro\nfor the introduction of vasculature.\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature.\nCondition Supplied Sterile and Single Use Same\nSterilization Method Ethylene Oxide (EtO), SAL 10-6 Same\nInner Diameter\n0.088” Same\n(Distal)\nOuter Diameter\n0.106” Same\n(Distal)\nInner Diameter\n0.088” Same\n(Proximal)\nOuter Diameter\n0.110” Same\n(Proximal)\nEffective Length 80 - 110cm Same\nBeveled distal edge, soft, flexible,\nTip Design Same\natraumatic tip.\nCoating Hydrophilic coating Same\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same\ncoating.\nPackaged\nRotating Hemostasis Valve (RHV) RHV and Catheter Introducer\nAccessories\n\n|  | Device Attribute |  |  | Subject device |  |  | Predicate device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| FDA Product\nClassification |  |  | Class II, QJP and\nDQY, 21 CFR 870.1250 |  |  | Class II, DQY, 21 CFR 870.1250 |  |  |\n| Product Name |  |  | TracStar Large Distal Platform\nZOOM 88 Large Distal Platform\nZOOM 88-T Large Distal Platform |  |  | EagleRay Long Sheath and\nEagleRay Access Catheter |  |  |\n| 510(k) Number |  |  | K203764 |  |  | K180169 |  |  |\n| Indications for Use |  |  | The TracStar Large Distal Platform\nis indicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature.\nThe ZOOM 88 and ZOOM 88-T\nLarge Distal Platform are indicated\nfor the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |  |  | The EagleRay Long Sheath and\nEagleRay Access Catheter are\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization Method |  |  | Ethylene Oxide (EtO), SAL 10-6 |  |  | Same |  |  |\n| Inner Diameter\n(Distal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Distal) |  |  | 0.106” |  |  | Same |  |  |\n| Inner Diameter\n(Proximal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Proximal) |  |  | 0.110” |  |  | Same |  |  |\n| Effective Length |  |  | 80 - 110cm |  |  | Same |  |  |\n| Tip Design |  |  | Beveled distal edge, soft, flexible,\natraumatic tip. |  |  | Same |  |  |\n| Coating |  |  | Hydrophilic coating |  |  | Same |  |  |\n| Materials |  |  | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. |  |  | Same |  |  |\n| Packaged\nAccessories |  |  | Rotating Hemostasis Valve (RHV) |  |  | RHV and Catheter Introducer |  |  |\n\nK203764 Page 4 of 6\nDevice Attribute Subject device Predicate device\nThe catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\nPackaging a polyethylene packaging card,\nSame\nConfiguration placed into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox.\nH. Performance Data Supporting Substantial Equivalence:\nBench and Laboratory (in-vitro) testing evaluated the similarities and differences between\nthe subject and predicate Imperative Care Inc., Large Distal Platform (LDP) Catheters. The\ntest results were reviewed and found to demonstrate that any differences between the\nsubject and predicate devices do not significantly impact any catheter performance\nparameters that would affect safety or efficacy. A summary of the supportive data is\npresented in Table 2. These tests were performed per company approved protocols, test\nmethods, and performance standards.\nTable 2: Tests and Performance Specifications\nTest Attribute Specification Results\nThe catheter shall be able to be delivered, Pass\nDelivery, Compatibility,\ndeployed, and retracted per the IFU within a\nand Retraction\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nThere shall be no kinking of shaft Pass\nFlexibility and Kink\n(permanent deformation) after simulated\nResistance\nuse.\nThe catheters shall be able to be delivered Pass\nCompatibility with other through the minimum introducer sheath or\nDevices (external) guide catheter size indicated in the product\nlabeling.\nThe catheters shall be able to be delivered Pass\nGuidewire\nover the maximum size guidewire indicated\nCompatibility\nin the product labeling.\nThe catheters shall be able to accommodate Pass\nother interventional devices (e.g., support\nInterventional Device\ncatheter, diagnostic catheter) up to the\nCompatibility (internal)\nmaximum size indicated in the product\nlabeling.\n\n|  | Device Attribute |  |  | Subject device |  |  | Predicate device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Packaging\nConfiguration |  |  | The catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\na polyethylene packaging card,\nplaced into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox. |  |  | Same |  |  |\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) |  |  | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurological model without\nincurring any damage to the catheter. |  |  | Pass |  |  |\n| Flexibility and Kink\nResistance |  |  | There shall be no kinking of shaft\n(permanent deformation) after simulated\nuse. |  |  | Pass |  |  |\n| Compatibility with other\nDevices (external) |  |  | The catheters shall be able to be delivered\nthrough the minimum introducer sheath or\nguide catheter size indicated in the product\nlabeling. |  |  | Pass |  |  |\n| Guidewire\nCompatibility |  |  | The catheters shall be able to be delivered\nover the maximum size guidewire indicated\nin the product labeling. |  |  | Pass |  |  |\n| Interventional Device\nCompatibility (internal) |  |  | The catheters shall be able to accommodate\nother interventional devices (e.g., support\ncatheter, diagnostic catheter) up to the\nmaximum size indicated in the product\nlabeling. |  |  | Pass |  |  |\n\nK203764 Page 5 of 6\nTest Attribute Specification Results\nDevices and accessories shall be compatible Pass\nLuer Compatibility with standard syringe luer fittings per ISO\n80369-7\nPass\nAccessory Compatibility Devices shall be compatible with an RHV\nThe catheter shall have sufficient bond Pass\nCatheter Bond Strength strengths to remain intact throughout a\nprocedure.\nFreedom from Leakage No liquid leakage from the hub or catheter Pass\n– positive pressure shaft at 46psi for 30 seconds\nFreedom from Leakage No air leakage into a 20cc syringe when Pass\n– negative pressure vacuum pulled for 15 seconds.\nThere shall be no kinking of the catheter Pass\nshaft (permanent deformation) after\nKink Resistance\nwrapping around anatomically relevant\nbend radii.\nThe proximal shaft of the catheters shall Pass\nhave sufficient stiffness that the user can\nPushability\neasily push the catheter to the target\nanatomy without buckling.\nCatheters shall not require excessive force Pass\nAccess Force to safely navigate and track to the target\nanatomy.\nI. Biocompatibility Testing:\nThere are no changes to materials compared to the predicate device. Therefore, the original\ntesting on the predicate devices applies to the subject devices and additional\nbiocompatibility testing was not required.\nJ. Sterilization:\nThe LDP Catheters are sterilized using a validated EtO process with a sterility assurance\nlevel of 1x10-6 validated per the overkill method in accordance with ISO 11135,\n“Sterilization Of Health-Care Products - Ethylene Oxide - Requirements For The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices”.\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Luer Compatibility |  |  | Devices and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7 |  |  | Pass |  |  |\n| Accessory Compatibility |  |  | Devices shall be compatible with an RHV |  |  | Pass |  |  |\n| Catheter Bond Strength |  |  | The catheter shall have sufficient bond\nstrengths to remain intact throughout a\nprocedure. |  |  | Pass |  |  |\n| Freedom from Leakage\n– positive pressure |  |  | No liquid leakage from the hub or catheter\nshaft at 46psi for 30 seconds |  |  | Pass |  |  |\n| Freedom from Leakage\n– negative pressure |  |  | No air leakage into a 20cc syringe when\nvacuum pulled for 15 seconds. |  |  | Pass |  |  |\n| Kink Resistance |  |  | There shall be no kinking of the catheter\nshaft (permanent deformation) after\nwrapping around anatomically relevant\nbend radii. |  |  | Pass |  |  |\n| Pushability |  |  | The proximal shaft of the catheters shall\nhave sufficient stiffness that the user can\neasily push the catheter to the target\nanatomy without buckling. |  |  | Pass |  |  |\n| Access Force |  |  | Catheters shall not require excessive force\nto safely navigate and track to the target\nanatomy. |  |  | Pass |  |  |\n\nK203764 Page 6 of 6\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance. A real time aging equivalent of 13 months was used to support a 1-year shelf\nlife claim. Device performance was verified by functional and performance testing.\nThere are no changes to packaging compared to the predicate device. Therefore, the\noriginal testing on the predicate devices applies to the subject devices and additional\npackaging validation testing was not required.\nL. Conclusions:\nWhere differences were identified between the subject and predicate devices, a risk\nassessment was completed to determine if the difference would result in new safety or\nefficacy concerns. As appropriate, previous bench and laboratory testing was evaluated for\napplicability and either the rationale for no impact was documented or verification and\nvalidation was repeated as required.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject and predicate devices are substantially equivalent and there are no new safety or\nefficacy concerns. As confirmed through the results of bench and lab testing, the subject\ndevice and predicate device share the same intended use, basic technological\ncharacteristics, and performance characteristics."
  }
}