{
  "source_pdf": "microcatheter--imperative-care-inc--tracstar-ldp-large-distal-platform--510k.pdf",
  "clearance_number": "K240948",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240948\nDevice Name\nTracStar™ LDP Large Distal Platform™\nZoom™ 88 Large Distal Platform™\nZoom™ 88 Large Distal Platform™ Support\nIndications for Use (Describe)\nThe TracStar LDP Large Distal Platform is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88 Large Distal Platform Support are indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240948\n510(k) Summary\nA. Submitter Information\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Kristin Ellis\nTelephone: 408-857-0934\nEmail: kellis@imperativecare.com\nDate of Preparation: June 4, 2024\nB. Subject Device\nProprietary Names: TracStar™ LDP Large Distal Platform™\nZoom™ 88 Large Distal Platform™\nZoom™ 88 Large Distal Platform™ Support\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nProduct Code: QJP\nDQY\nRegulation: 21 CFR 870.1250\nC. Predicate Device\nProprietary Name: TracStar™ LDP Large Distal Platform™\nZoom™ 88 Large Distal Platform™\nZoom™ 88 Large Distal Platform™ Support\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nProduct Code: QJP\nDQY\nRegulation: 21 CFR. 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #'s: K231168\nD. Device Description:\nThe Imperative Care Large Distal Platform™ (LDP) Catheters include the Zoom™ 88\nLarge Distal Platform™, Zoom™ 88 Large Distal Platform™ Support, and TracStar™\nLDP Large Distal Platform. The LDP Catheters are 0.038” diameter or smaller guidewire\ncompatible single lumen guide catheters that provide access to peripheral, coronary and\nneuro vasculature. The catheters are comprised of a hollow cylindrical tube bonded at the\nproximal end to a standard luer fitting. The wall of the tube is constructed using a\ncombination of metal coils/braids and medical grade polymers. The distal section of each\ncatheter has a hydrophilic coating to enhance tracking through tortuous vasculature. An\nPage 1 of 7\n\nK240948\nangled distal soft tip facilitates smooth tracking past vessel branches. A radiopaque marker\nprovides visual confirmation of the distal tip location under fluoroscopy. The LDP\nCatheters have an inner diameter (ID) of 0.088” (6F compatible), and a maximum outer\ndiameter (OD) of 0.110”. The LDP guide catheters are packaged with a rotating\nhemostasis valve (RHV) that is attached to the proximal luer to help maintain hemostasis.\nAccessory devices required, but not supplied include:\n• Guidewires\n• Support/diagnostic catheters\n• Introducer sheaths\nE. Indications for Use:\nThe TracStar LDP Large Distal Platform is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88 Large Distal Platform Support are\nindicated for the introduction of interventional devices into the peripheral, coronary, and\nneuro vasculature.\nF. Principles of Operation:\nThe LDP Catheters may be used with support catheters to assist in accessing the target\nvasculature. During use, the male luer of the RHV is attached to the proximal luer of the\nLDP Catheter to create a continuous lumen through the catheter and to the RHV ports. The\nfemale luer is typically connected to a saline drip line while the LDP Catheter is advanced\nthrough the vasculature. Use of the LDP Catheter relies on standard percutaneous\ninterventional techniques, including access site preparation, introducing the catheter portion\nof the device, advancing the catheter under fluoroscopy, withdrawing the catheter, and\nclosing the access site.\nG. Predicate Comparison:\nThe predicate devices are the Imperative Care 0.088” ID Large Distal Platform (LDP)\nCatheters cleared under K231168. The predicate and subject devices share the same\nintended use, basic technological characteristics, and the same performance characteristics,\ndemonstrated through bench and laboratory testing as shown in Table 1.\nPage 2 of 7\n\nK240948\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Predicate device Subject device\nFDA Product Class II, QJP and\nSame\nClassification DQY, 21 CFR 870.1250\n• TracStar LDP Large Distal\nPlatform\n• Zoom 88 Large Distal\nProduct Name Same\nPlatform\n• Zoom 88 Large Distal\nPlatform Support\n510(k) Number K231168 K240948\nThe TracStar LDP Large Distal\nPlatform is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature.\nIndications for Use The Zoom 88 Large Distal Same\nPlatform and Zoom 88 Large\nDistal Platform Support are\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature.\nCondition Supplied Sterile and Single Use Same\nEthylene Oxide (EtO), SAL 10-6 Same\nSterilization Method\nSingle Cycle Up to Two (2) Cycles\nInner Diameter\n0.088” Same\n(Distal)\nOuter Diameter\n0.106” Same\n(Distal)\nInner Diameter\n0.088” Same\n(Proximal)\nOuter Diameter\n0.110” Same\n(Proximal)\nTracStar LDP: 80 – 105 cm TracStar LDP: 80 – 105 cm\nEffective Length Zoom 88 LDP: 100 – 110 cm Zoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm Zoom 88 LDP Support: 100 cm\nBeveled distal edge, soft, flexible,\nTip Design Same\natraumatic tip\nPage 3 of 7\n\n|  | Device Attribute |  |  | Predicate device |  |  | Subject device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| FDA Product\nClassification |  |  | Class II, QJP and\nDQY, 21 CFR 870.1250 |  |  | Same |  |  |\n| Product Name |  |  | • TracStar LDP Large Distal\nPlatform\n• Zoom 88 Large Distal\nPlatform\n• Zoom 88 Large Distal\nPlatform Support |  |  | Same |  |  |\n| 510(k) Number |  |  | K231168 |  |  | K240948 |  |  |\n| Indications for Use |  |  | The TracStar LDP Large Distal\nPlatform is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature.\nThe Zoom 88 Large Distal\nPlatform and Zoom 88 Large\nDistal Platform Support are\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |  |  | Same |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization Method |  |  | Ethylene Oxide (EtO), SAL 10-6 |  |  | Same |  |  |\n|  |  |  | Single Cycle |  |  | Up to Two (2) Cycles |  |  |\n| Inner Diameter\n(Distal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Distal) |  |  | 0.106” |  |  | Same |  |  |\n| Inner Diameter\n(Proximal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Proximal) |  |  | 0.110” |  |  | Same |  |  |\n| Effective Length |  |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 100 – 110 cm\nZoom 88 LDP Support: 100 cm |  |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm |  |  |\n| Tip Design |  |  | Beveled distal edge, soft, flexible,\natraumatic tip |  |  | Same |  |  |\n\nK240948\nDevice Attribute Predicate device Subject device\nReinforced with metals and\nDistal Catheter Shaft Same\npolymers\nProximal Catheter Reinforced with metals and\nSame\nShaft polymers\nCoating Hydrophilic coating Same\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same\ncoating\nPackaged\nRotating Hemostasis Valve (RHV) Same\nAccessories\nThe catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\nPackaging a polyethylene packaging card,\nSame\nConfiguration placed into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox.\nShelf life 12 months 36 months\nH. Performance Data Supporting Substantial Equivalence:\nBench and laboratory (in-vitro) testing was completed to evaluate the differences between\nthe subject LDP Catheters and predicate LDP Catheters. Performance specifications and\ntest methods were based primarily on catheter performance standard ISO 10555-1 and a\nsummary of the evaluated performance specifications is presented in Table 2.\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject LDP Catheters and predicate LDP Catheters do not significantly impact any\nperformance parameters that would negatively affect the safety or effectiveness of the\nsubject LDP Catheters.\nTable 2: Tests and Performance Specifications\nTest Attribute Specification Results\nThe catheter shall be able to be delivered,\nDelivery, Compatibility,\ndeployed, and retracted per the IFU within a\nand Retraction Pass\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nPage 4 of 7\n\n|  | Device Attribute |  |  | Predicate device |  |  | Subject device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Distal Catheter Shaft |  |  | Reinforced with metals and\npolymers |  |  | Same |  |  |\n| Proximal Catheter\nShaft |  |  | Reinforced with metals and\npolymers |  |  | Same |  |  |\n| Coating |  |  | Hydrophilic coating |  |  | Same |  |  |\n| Materials |  |  | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating |  |  | Same |  |  |\n| Packaged\nAccessories |  |  | Rotating Hemostasis Valve (RHV) |  |  | Same |  |  |\n| Packaging\nConfiguration |  |  | The catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\na polyethylene packaging card,\nplaced into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox. |  |  | Same |  |  |\n| Shelf life |  |  | 12 months |  |  | 36 months |  |  |\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) |  |  | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurological model without\nincurring any damage to the catheter. |  |  | Pass |  |  |\n\nK240948\nTest Attribute Specification Results\nThe catheter distal tip flexibility shall be\nTip Flexibility Pass\ncomparable to the predicate.\nThe catheter shall meet visual inspection\ncriteria.\nVisual Inspection Pass\nThe printing on the strain relief must be\nlegible.\nDimensional (Distal ID,\nAll defined catheter dimensions are within\nProximal ID, Distal OD, Pass\nthe specified tolerances.\nProximal OD)\nThe catheter shall have sufficient bond\nCatheter Bond Strength strengths to remain intact throughout a Pass\nprocedure.\nFreedom from Leakage The catheter must remain leak free under\nPass\n– Positive Pressure specified test conditions.\nFreedom from Leakage The catheter must remain leak free under\nPass\n– Negative Pressure specified test conditions.\nThe catheter must withstand pressure testing\nBurst Pressure Pass\nunder dynamic flow conditions.\nThe catheter shall meet criteria for static\nStatic Burst Pass\nburst pressure testing.\nWith the catheter tip constrained from\nmovement, the proximal end was rotated\nCatheter Torque\nuntil failure. The catheter shall not be Pass\nStrength\ndamaged when rotated at least two (2) full\nrotations (720 degrees).\nThere shall be no kinking of the catheter\nshaft around respective clinically relevant\nKink Resistance Pass\nminimum bend radii in distal tip, medial and\nproximal locations.\nThe catheters need to have acceptable\nFlexibility flexure values for tracking in the Pass\nvasculature.\nThe stiffness of the proximal shaft was\nProximal Shaft Stiffness evaluated to ensure comparable stiffness to Pass\nthe predicate.\nThe catheters shall not be too stiff or require\nDelivery Force excessive force to safely navigate and track Pass\nto the target neurovasculature.\nPage 5 of 7\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Tip Flexibility |  |  | The catheter distal tip flexibility shall be\ncomparable to the predicate. |  |  | Pass |  |  |\n| Visual Inspection |  |  | The catheter shall meet visual inspection\ncriteria.\nThe printing on the strain relief must be\nlegible. |  |  | Pass |  |  |\n| Dimensional (Distal ID,\nProximal ID, Distal OD,\nProximal OD) |  |  | All defined catheter dimensions are within\nthe specified tolerances. |  |  | Pass |  |  |\n| Catheter Bond Strength |  |  | The catheter shall have sufficient bond\nstrengths to remain intact throughout a\nprocedure. |  |  | Pass |  |  |\n| Freedom from Leakage\n– Positive Pressure |  |  | The catheter must remain leak free under\nspecified test conditions. |  |  | Pass |  |  |\n| Freedom from Leakage\n– Negative Pressure |  |  | The catheter must remain leak free under\nspecified test conditions. |  |  | Pass |  |  |\n| Burst Pressure |  |  | The catheter must withstand pressure testing\nunder dynamic flow conditions. |  |  | Pass |  |  |\n| Static Burst |  |  | The catheter shall meet criteria for static\nburst pressure testing. |  |  | Pass |  |  |\n| Catheter Torque\nStrength |  |  | With the catheter tip constrained from\nmovement, the proximal end was rotated\nuntil failure. The catheter shall not be\ndamaged when rotated at least two (2) full\nrotations (720 degrees). |  |  | Pass |  |  |\n| Kink Resistance |  |  | There shall be no kinking of the catheter\nshaft around respective clinically relevant\nminimum bend radii in distal tip, medial and\nproximal locations. |  |  | Pass |  |  |\n| Flexibility |  |  | The catheters need to have acceptable\nflexure values for tracking in the\nvasculature. |  |  | Pass |  |  |\n| Proximal Shaft Stiffness |  |  | The stiffness of the proximal shaft was\nevaluated to ensure comparable stiffness to\nthe predicate. |  |  | Pass |  |  |\n| Delivery Force |  |  | The catheters shall not be too stiff or require\nexcessive force to safely navigate and track\nto the target neurovasculature. |  |  | Pass |  |  |\n\nK240948\nTest Attribute Specification Results\nThe catheters shall be able to be delivered\nCompatibility with other through the minimum introducer sheath or\nPass\nDevices (External) guide catheter size indicated in the product\nlabeling.\nThe catheters shall be able to be delivered\nGuidewire\nover the maximum size guidewire indicated Pass\nCompatibility\nin the product labeling.\nThe catheters shall be able to accommodate\nother interventional devices (e.g., support\nInterventional Device\ncatheter, diagnostic catheter) up to the Pass\nCompatibility (internal)\nmaximum size indicated in the product\nlabeling.\nDevices and accessories shall be compatible\nLuer Compatibility with standard syringe luer fittings per ISO Pass\n80369-7.\nAccessory Compatibility Devices shall be compatible with an RHV. Pass\nThe amount of particulate matter generated\nduring simulated use testing shall be\nCoating - Particulate Pass\ndetermined and compared to competitive\nproducts and techniques.\nCoating must be lubricious with a specified\nCoating – Lubricity, average pull force. There were no coating\nPass\nDurability and Integrity anomalies or significant wear observed post\nsimulated use.\nI. Biocompatibility Testing:\nThere are no changes to patient contacting materials, including raw materials,\nmanufacturing processes, and manufacturing aids compared to the predicate device.\nTherefore, the original testing on the predicate devices applies to the subject devices and\nadditional biocompatibility testing was not required.\nJ. Sterilization:\nThe LDP Catheters are sterilized using a validated EtO process with a sterility assurance\nlevel of 1x10-6 validated per the overkill method in accordance with ISO 11135,\n“Sterilization Of Health-Care Products - Ethylene Oxide - Requirements For The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices”.\nPage 6 of 7\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Compatibility with other\nDevices (External) |  |  | The catheters shall be able to be delivered\nthrough the minimum introducer sheath or\nguide catheter size indicated in the product\nlabeling. |  |  | Pass |  |  |\n| Guidewire\nCompatibility |  |  | The catheters shall be able to be delivered\nover the maximum size guidewire indicated\nin the product labeling. |  |  | Pass |  |  |\n| Interventional Device\nCompatibility (internal) |  |  | The catheters shall be able to accommodate\nother interventional devices (e.g., support\ncatheter, diagnostic catheter) up to the\nmaximum size indicated in the product\nlabeling. |  |  | Pass |  |  |\n| Luer Compatibility |  |  | Devices and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7. |  |  | Pass |  |  |\n| Accessory Compatibility |  |  | Devices shall be compatible with an RHV. |  |  | Pass |  |  |\n| Coating - Particulate |  |  | The amount of particulate matter generated\nduring simulated use testing shall be\ndetermined and compared to competitive\nproducts and techniques. |  |  | Pass |  |  |\n| Coating – Lubricity,\nDurability and Integrity |  |  | Coating must be lubricious with a specified\naverage pull force. There were no coating\nanomalies or significant wear observed post\nsimulated use. |  |  | Pass |  |  |\n\nK240948\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance of the predicate LDP Catheters. The subject LDP Catheters\nundergo the same packaging and similar sterilization processing as the predicate LDP\nCatheters. The construction of the subject LDP Catheters is the same as the predicate LDP\nCatheters including raw materials, manufacturing processes, and manufacturing aids.\nVerification testing of the subject LDP Catheters followed the same test methods as the\npredicate LDP Catheters. Bench testing of the subject LDP Catheters and packaging\nsupports a three (3) year shelf life.\nL. Conclusions:\nWhere differences were identified between the subject and predicate devices, a risk\nassessment was completed to determine if the difference would result in new safety or\neffectiveness concerns. As appropriate, previous bench and laboratory testing was\nevaluated for applicability and either the rationale for no impact was documented or\nverification and validation was repeated as required.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject and predicate devices are substantially equivalent and there are no new safety or\neffectiveness concerns. The subject devices and predicate devices share the same intended\nuse, basic technological characteristics, and performance characteristics.\nPage 7 of 7",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240948\nDevice Name\nTracStar™ LDP Large Distal Platform™\nZoom™ 88 Large Distal Platform™\nZoom™ 88 Large Distal Platform™ Support\nIndications for Use (Describe)\nThe TracStar LDP Large Distal Platform is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88 Large Distal Platform Support are indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240948\n510(k) Summary\nA. Submitter Information\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Kristin Ellis\nTelephone: 408-857-0934\nEmail: kellis@imperativecare.com\nDate of Preparation: June 4, 2024\nB. Subject Device\nProprietary Names: TracStar™ LDP Large Distal Platform™\nZoom™ 88 Large Distal Platform™\nZoom™ 88 Large Distal Platform™ Support\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nProduct Code: QJP\nDQY\nRegulation: 21 CFR 870.1250\nC. Predicate Device\nProprietary Name: TracStar™ LDP Large Distal Platform™\nZoom™ 88 Large Distal Platform™\nZoom™ 88 Large Distal Platform™ Support\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nProduct Code: QJP\nDQY\nRegulation: 21 CFR. 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #'s: K231168\nD. Device Description:\nThe Imperative Care Large Distal Platform™ (LDP) Catheters include the Zoom™ 88\nLarge Distal Platform™, Zoom™ 88 Large Distal Platform™ Support, and TracStar™\nLDP Large Distal Platform. The LDP Catheters are 0.038” diameter or smaller guidewire\ncompatible single lumen guide catheters that provide access to peripheral, coronary and\nneuro vasculature. The catheters are comprised of a hollow cylindrical tube bonded at the\nproximal end to a standard luer fitting. The wall of the tube is constructed using a\ncombination of metal coils/braids and medical grade polymers. The distal section of each\ncatheter has a hydrophilic coating to enhance tracking through tortuous vasculature. An\nPage 1 of 7\n\nK240948\nangled distal soft tip facilitates smooth tracking past vessel branches. A radiopaque marker\nprovides visual confirmation of the distal tip location under fluoroscopy. The LDP\nCatheters have an inner diameter (ID) of 0.088” (6F compatible), and a maximum outer\ndiameter (OD) of 0.110”. The LDP guide catheters are packaged with a rotating\nhemostasis valve (RHV) that is attached to the proximal luer to help maintain hemostasis.\nAccessory devices required, but not supplied include:\n• Guidewires\n• Support/diagnostic catheters\n• Introducer sheaths\nE. Indications for Use:\nThe TracStar LDP Large Distal Platform is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88 Large Distal Platform Support are\nindicated for the introduction of interventional devices into the peripheral, coronary, and\nneuro vasculature.\nF. Principles of Operation:\nThe LDP Catheters may be used with support catheters to assist in accessing the target\nvasculature. During use, the male luer of the RHV is attached to the proximal luer of the\nLDP Catheter to create a continuous lumen through the catheter and to the RHV ports. The\nfemale luer is typically connected to a saline drip line while the LDP Catheter is advanced\nthrough the vasculature. Use of the LDP Catheter relies on standard percutaneous\ninterventional techniques, including access site preparation, introducing the catheter portion\nof the device, advancing the catheter under fluoroscopy, withdrawing the catheter, and\nclosing the access site.\nG. Predicate Comparison:\nThe predicate devices are the Imperative Care 0.088” ID Large Distal Platform (LDP)\nCatheters cleared under K231168. The predicate and subject devices share the same\nintended use, basic technological characteristics, and the same performance characteristics,\ndemonstrated through bench and laboratory testing as shown in Table 1.\nPage 2 of 7\n\nK240948\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Predicate device Subject device\nFDA Product Class II, QJP and\nSame\nClassification DQY, 21 CFR 870.1250\n• TracStar LDP Large Distal\nPlatform\n• Zoom 88 Large Distal\nProduct Name Same\nPlatform\n• Zoom 88 Large Distal\nPlatform Support\n510(k) Number K231168 K240948\nThe TracStar LDP Large Distal\nPlatform is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature.\nIndications for Use The Zoom 88 Large Distal Same\nPlatform and Zoom 88 Large\nDistal Platform Support are\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature.\nCondition Supplied Sterile and Single Use Same\nEthylene Oxide (EtO), SAL 10-6 Same\nSterilization Method\nSingle Cycle Up to Two (2) Cycles\nInner Diameter\n0.088” Same\n(Distal)\nOuter Diameter\n0.106” Same\n(Distal)\nInner Diameter\n0.088” Same\n(Proximal)\nOuter Diameter\n0.110” Same\n(Proximal)\nTracStar LDP: 80 – 105 cm TracStar LDP: 80 – 105 cm\nEffective Length Zoom 88 LDP: 100 – 110 cm Zoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm Zoom 88 LDP Support: 100 cm\nBeveled distal edge, soft, flexible,\nTip Design Same\natraumatic tip\nPage 3 of 7\n\n|  | Device Attribute |  |  | Predicate device |  |  | Subject device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| FDA Product\nClassification |  |  | Class II, QJP and\nDQY, 21 CFR 870.1250 |  |  | Same |  |  |\n| Product Name |  |  | • TracStar LDP Large Distal\nPlatform\n• Zoom 88 Large Distal\nPlatform\n• Zoom 88 Large Distal\nPlatform Support |  |  | Same |  |  |\n| 510(k) Number |  |  | K231168 |  |  | K240948 |  |  |\n| Indications for Use |  |  | The TracStar LDP Large Distal\nPlatform is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature.\nThe Zoom 88 Large Distal\nPlatform and Zoom 88 Large\nDistal Platform Support are\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |  |  | Same |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same |  |  |\n| Sterilization Method |  |  | Ethylene Oxide (EtO), SAL 10-6 |  |  | Same |  |  |\n|  |  |  | Single Cycle |  |  | Up to Two (2) Cycles |  |  |\n| Inner Diameter\n(Distal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Distal) |  |  | 0.106” |  |  | Same |  |  |\n| Inner Diameter\n(Proximal) |  |  | 0.088” |  |  | Same |  |  |\n| Outer Diameter\n(Proximal) |  |  | 0.110” |  |  | Same |  |  |\n| Effective Length |  |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 100 – 110 cm\nZoom 88 LDP Support: 100 cm |  |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm |  |  |\n| Tip Design |  |  | Beveled distal edge, soft, flexible,\natraumatic tip |  |  | Same |  |  |\n\nK240948\nDevice Attribute Predicate device Subject device\nReinforced with metals and\nDistal Catheter Shaft Same\npolymers\nProximal Catheter Reinforced with metals and\nSame\nShaft polymers\nCoating Hydrophilic coating Same\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same\ncoating\nPackaged\nRotating Hemostasis Valve (RHV) Same\nAccessories\nThe catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\nPackaging a polyethylene packaging card,\nSame\nConfiguration placed into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox.\nShelf life 12 months 36 months\nH. Performance Data Supporting Substantial Equivalence:\nBench and laboratory (in-vitro) testing was completed to evaluate the differences between\nthe subject LDP Catheters and predicate LDP Catheters. Performance specifications and\ntest methods were based primarily on catheter performance standard ISO 10555-1 and a\nsummary of the evaluated performance specifications is presented in Table 2.\nThe test results were reviewed and found to demonstrate that the differences between the\nsubject LDP Catheters and predicate LDP Catheters do not significantly impact any\nperformance parameters that would negatively affect the safety or effectiveness of the\nsubject LDP Catheters.\nTable 2: Tests and Performance Specifications\nTest Attribute Specification Results\nThe catheter shall be able to be delivered,\nDelivery, Compatibility,\ndeployed, and retracted per the IFU within a\nand Retraction Pass\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nPage 4 of 7\n\n|  | Device Attribute |  |  | Predicate device |  |  | Subject device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Distal Catheter Shaft |  |  | Reinforced with metals and\npolymers |  |  | Same |  |  |\n| Proximal Catheter\nShaft |  |  | Reinforced with metals and\npolymers |  |  | Same |  |  |\n| Coating |  |  | Hydrophilic coating |  |  | Same |  |  |\n| Materials |  |  | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating |  |  | Same |  |  |\n| Packaged\nAccessories |  |  | Rotating Hemostasis Valve (RHV) |  |  | Same |  |  |\n| Packaging\nConfiguration |  |  | The catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto\na polyethylene packaging card,\nplaced into a pouch, sealed and\nlabeled. The sealed pouch and IFU\nare placed in a labeled shelf carton\nbox. |  |  | Same |  |  |\n| Shelf life |  |  | 12 months |  |  | 36 months |  |  |\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) |  |  | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurological model without\nincurring any damage to the catheter. |  |  | Pass |  |  |\n\nK240948\nTest Attribute Specification Results\nThe catheter distal tip flexibility shall be\nTip Flexibility Pass\ncomparable to the predicate.\nThe catheter shall meet visual inspection\ncriteria.\nVisual Inspection Pass\nThe printing on the strain relief must be\nlegible.\nDimensional (Distal ID,\nAll defined catheter dimensions are within\nProximal ID, Distal OD, Pass\nthe specified tolerances.\nProximal OD)\nThe catheter shall have sufficient bond\nCatheter Bond Strength strengths to remain intact throughout a Pass\nprocedure.\nFreedom from Leakage The catheter must remain leak free under\nPass\n– Positive Pressure specified test conditions.\nFreedom from Leakage The catheter must remain leak free under\nPass\n– Negative Pressure specified test conditions.\nThe catheter must withstand pressure testing\nBurst Pressure Pass\nunder dynamic flow conditions.\nThe catheter shall meet criteria for static\nStatic Burst Pass\nburst pressure testing.\nWith the catheter tip constrained from\nmovement, the proximal end was rotated\nCatheter Torque\nuntil failure. The catheter shall not be Pass\nStrength\ndamaged when rotated at least two (2) full\nrotations (720 degrees).\nThere shall be no kinking of the catheter\nshaft around respective clinically relevant\nKink Resistance Pass\nminimum bend radii in distal tip, medial and\nproximal locations.\nThe catheters need to have acceptable\nFlexibility flexure values for tracking in the Pass\nvasculature.\nThe stiffness of the proximal shaft was\nProximal Shaft Stiffness evaluated to ensure comparable stiffness to Pass\nthe predicate.\nThe catheters shall not be too stiff or require\nDelivery Force excessive force to safely navigate and track Pass\nto the target neurovasculature.\nPage 5 of 7\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Tip Flexibility |  |  | The catheter distal tip flexibility shall be\ncomparable to the predicate. |  |  | Pass |  |  |\n| Visual Inspection |  |  | The catheter shall meet visual inspection\ncriteria.\nThe printing on the strain relief must be\nlegible. |  |  | Pass |  |  |\n| Dimensional (Distal ID,\nProximal ID, Distal OD,\nProximal OD) |  |  | All defined catheter dimensions are within\nthe specified tolerances. |  |  | Pass |  |  |\n| Catheter Bond Strength |  |  | The catheter shall have sufficient bond\nstrengths to remain intact throughout a\nprocedure. |  |  | Pass |  |  |\n| Freedom from Leakage\n– Positive Pressure |  |  | The catheter must remain leak free under\nspecified test conditions. |  |  | Pass |  |  |\n| Freedom from Leakage\n– Negative Pressure |  |  | The catheter must remain leak free under\nspecified test conditions. |  |  | Pass |  |  |\n| Burst Pressure |  |  | The catheter must withstand pressure testing\nunder dynamic flow conditions. |  |  | Pass |  |  |\n| Static Burst |  |  | The catheter shall meet criteria for static\nburst pressure testing. |  |  | Pass |  |  |\n| Catheter Torque\nStrength |  |  | With the catheter tip constrained from\nmovement, the proximal end was rotated\nuntil failure. The catheter shall not be\ndamaged when rotated at least two (2) full\nrotations (720 degrees). |  |  | Pass |  |  |\n| Kink Resistance |  |  | There shall be no kinking of the catheter\nshaft around respective clinically relevant\nminimum bend radii in distal tip, medial and\nproximal locations. |  |  | Pass |  |  |\n| Flexibility |  |  | The catheters need to have acceptable\nflexure values for tracking in the\nvasculature. |  |  | Pass |  |  |\n| Proximal Shaft Stiffness |  |  | The stiffness of the proximal shaft was\nevaluated to ensure comparable stiffness to\nthe predicate. |  |  | Pass |  |  |\n| Delivery Force |  |  | The catheters shall not be too stiff or require\nexcessive force to safely navigate and track\nto the target neurovasculature. |  |  | Pass |  |  |\n\nK240948\nTest Attribute Specification Results\nThe catheters shall be able to be delivered\nCompatibility with other through the minimum introducer sheath or\nPass\nDevices (External) guide catheter size indicated in the product\nlabeling.\nThe catheters shall be able to be delivered\nGuidewire\nover the maximum size guidewire indicated Pass\nCompatibility\nin the product labeling.\nThe catheters shall be able to accommodate\nother interventional devices (e.g., support\nInterventional Device\ncatheter, diagnostic catheter) up to the Pass\nCompatibility (internal)\nmaximum size indicated in the product\nlabeling.\nDevices and accessories shall be compatible\nLuer Compatibility with standard syringe luer fittings per ISO Pass\n80369-7.\nAccessory Compatibility Devices shall be compatible with an RHV. Pass\nThe amount of particulate matter generated\nduring simulated use testing shall be\nCoating - Particulate Pass\ndetermined and compared to competitive\nproducts and techniques.\nCoating must be lubricious with a specified\nCoating – Lubricity, average pull force. There were no coating\nPass\nDurability and Integrity anomalies or significant wear observed post\nsimulated use.\nI. Biocompatibility Testing:\nThere are no changes to patient contacting materials, including raw materials,\nmanufacturing processes, and manufacturing aids compared to the predicate device.\nTherefore, the original testing on the predicate devices applies to the subject devices and\nadditional biocompatibility testing was not required.\nJ. Sterilization:\nThe LDP Catheters are sterilized using a validated EtO process with a sterility assurance\nlevel of 1x10-6 validated per the overkill method in accordance with ISO 11135,\n“Sterilization Of Health-Care Products - Ethylene Oxide - Requirements For The\nDevelopment, Validation And Routine Control Of A Sterilization Process For Medical\nDevices”.\nPage 6 of 7\n\n|  | Test Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Compatibility with other\nDevices (External) |  |  | The catheters shall be able to be delivered\nthrough the minimum introducer sheath or\nguide catheter size indicated in the product\nlabeling. |  |  | Pass |  |  |\n| Guidewire\nCompatibility |  |  | The catheters shall be able to be delivered\nover the maximum size guidewire indicated\nin the product labeling. |  |  | Pass |  |  |\n| Interventional Device\nCompatibility (internal) |  |  | The catheters shall be able to accommodate\nother interventional devices (e.g., support\ncatheter, diagnostic catheter) up to the\nmaximum size indicated in the product\nlabeling. |  |  | Pass |  |  |\n| Luer Compatibility |  |  | Devices and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7. |  |  | Pass |  |  |\n| Accessory Compatibility |  |  | Devices shall be compatible with an RHV. |  |  | Pass |  |  |\n| Coating - Particulate |  |  | The amount of particulate matter generated\nduring simulated use testing shall be\ndetermined and compared to competitive\nproducts and techniques. |  |  | Pass |  |  |\n| Coating – Lubricity,\nDurability and Integrity |  |  | Coating must be lubricious with a specified\naverage pull force. There were no coating\nanomalies or significant wear observed post\nsimulated use. |  |  | Pass |  |  |\n\nK240948\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance of the predicate LDP Catheters. The subject LDP Catheters\nundergo the same packaging and similar sterilization processing as the predicate LDP\nCatheters. The construction of the subject LDP Catheters is the same as the predicate LDP\nCatheters including raw materials, manufacturing processes, and manufacturing aids.\nVerification testing of the subject LDP Catheters followed the same test methods as the\npredicate LDP Catheters. Bench testing of the subject LDP Catheters and packaging\nsupports a three (3) year shelf life.\nL. Conclusions:\nWhere differences were identified between the subject and predicate devices, a risk\nassessment was completed to determine if the difference would result in new safety or\neffectiveness concerns. As appropriate, previous bench and laboratory testing was\nevaluated for applicability and either the rationale for no impact was documented or\nverification and validation was repeated as required.\nBased on the results of the risk assessments and associated bench and laboratory testing,\nthe subject and predicate devices are substantially equivalent and there are no new safety or\neffectiveness concerns. The subject devices and predicate devices share the same intended\nuse, basic technological characteristics, and performance characteristics.\nPage 7 of 7"
  }
}