{
  "source_pdf": "microcatheter--maduro-medical-inc--radical-the-dude-7f-guide--510k.pdf",
  "clearance_number": "K231393",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Radical the Dude 7F Guide Catheter (Dude 7F Catheter) is a 7 French (Fr) guide catheter designed\nto aid the physician in accessing the target vasculature during interventional procedures. The Dude 7F\nCatheter has a usable length between 95 cm and 115 cm, and an outer diameter (OD) size designation of\n7 Fr. The Dude 7F Catheter has variable stiffness along its length, incorporating hybrid ribbon\ntechnologies to maintain stability and vary stiffness along the device length. The distal portion of the\nDude 7F Catheter has a hydrophilic coating. The Dude 7F Catheter is packaged with a rotating\nhemostasis valve (RHV) and a peel-away sheath.\nPrinciples of Operation\nThe Radical the Dude 7F Guide Catheter may be used with support catheters to assist in accessing\ntarget vasculature. During use, the male luer of the RHV is attached to the proximal luer of the Dude 7F\nCatheter to create a continuous lumen through the catheter and to the RHV ports. The female luer of the\nRHV is typically connected to a saline drip line while the Dude 7F Catheter is advanced through the\nvasculature. Use of the Dude 7F Catheter relies on standard percutaneous interventional techniques,\n1\n\nincluding access site preparation, introducing the catheter portion of the device, advancing the catheter\nunder fluoroscopy, withdrawing the catheter, and closing the access site. Intended users for the Radical\nthe Dude 7F Guide Catheter are physicians who have received appropriate training in interventional\ntechniques. The devices are provided sterile, non-pyrogenic, and are intended for single use only.\nComparison of Technological Characteristics with the Predicate Device\nThe predicate device is the RIST Cath Radial Access Long Sheath cleared under K191551. The\npredicate and subject devices share the same intended use and basic technological characteristics as\nshown in Table 1.\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Subject Device Predicate Device\nProduct Name Radical the Dude 7F Guide RIST Cath Radial Access Long Sheath\nCatheter\n510(k) Number K231393 K191551\nIndications for The Radical the Dude 7F Guide The RIST Cath Radial Access Long Sheath\nUse Catheter is indicated for the is indicated for the introduction of\nintroduction of intravascular interventional devices into the peripheral,\ncatheters into the peripheral, coronary, and neuro vasculature.\ncoronary, and neuro vasculature.\nProduct Code QJP, DQY DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II\nComponents Catheter, Peel-away Sheath, Sheath, Vessel Dilator, RHV\nSupplied Rotating Hemostasis Valve (RHV)\nMaterials\nCatheter Shaft Urethane (Tecoflex), Pebax, Chronoflex/Polyblend (distal section)\nMaterial Nylon Chronoflex (PEBAX)\nVestamid (proximal section)\nInner Liner PTFE Same\nHub Material Nylon (Grilamid) Polycarbonate (Makrolon)\nStrain Relief Polyolefin Same\nCatheter Shaft Braid: 304V Stainless Steel Stainless Steel Coil (proximal)\nReinforcement Coil: 304V Stainless Steel Nitinol Wire Coil (distal)\nLubricious Hydrophilic Coating Hydrophilic Coating\nCoating\nRadiopaque Platinum/Iridium Same\nMarker Band\nPeel-away Sheath PTFE N/A\nRHV Polycarbonate, Silicone Unknown\nDimensions\nWorking Length 95, 105, 115 cm 95, 100 cm\nInner Diameter 0.082 inches 0.079 inches\nOuter Diameter Distal shaft: 0.094 inches 0.093 inches\nDistal Tip OD, at marker band:\n0.098 inches max.\nProximal OD: 0.098 inches max.\n2\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n| Product Name | Radical the Dude 7F Guide\nCatheter | RIST Cath Radial Access Long Sheath |\n| 510(k) Number | K231393 | K191551 |\n| Indications for\nUse | The Radical the Dude 7F Guide\nCatheter is indicated for the\nintroduction of intravascular\ncatheters into the peripheral,\ncoronary, and neuro vasculature. | The RIST Cath Radial Access Long Sheath\nis indicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| Product Code | QJP, DQY | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II |\n| Components\nSupplied | Catheter, Peel-away Sheath,\nRotating Hemostasis Valve (RHV) | Sheath, Vessel Dilator, RHV |\n| Materials |  |  |\n| Catheter Shaft\nMaterial | Urethane (Tecoflex), Pebax,\nNylon | Chronoflex/Polyblend (distal section)\nChronoflex (PEBAX)\nVestamid (proximal section) |\n| Inner Liner | PTFE | Same |\n| Hub Material | Nylon (Grilamid) | Polycarbonate (Makrolon) |\n| Strain Relief | Polyolefin | Same |\n| Catheter Shaft\nReinforcement | Braid: 304V Stainless Steel\nCoil: 304V Stainless Steel | Stainless Steel Coil (proximal)\nNitinol Wire Coil (distal) |\n| Lubricious\nCoating | Hydrophilic Coating | Hydrophilic Coating |\n| Radiopaque\nMarker Band | Platinum/Iridium | Same |\n| Peel-away Sheath | PTFE | N/A |\n| RHV | Polycarbonate, Silicone | Unknown |\n| Dimensions |  |  |\n| Working Length | 95, 105, 115 cm | 95, 100 cm |\n| Inner Diameter | 0.082 inches | 0.079 inches |\n| Outer Diameter | Distal shaft: 0.094 inches\nDistal Tip OD, at marker band:\n0.098 inches max.\nProximal OD: 0.098 inches max. | 0.093 inches |\n\nDevice Attribute Subject Device Predicate Device\nProduct Name Radical the Dude 7F Guide RIST Cath Radial Access Long Sheath\nCatheter\nPackaging Tyvek/ Nylon/polyethylene (PE) Same\nPouch, PE tube, Packaging card,\nSBS carton\nSterilization Ethylene Oxide (EO) Same\nPyrogenicity Nonpyrogenic Same\nNumber of Uses Single Use Same\nNonclinical Performance Testing\nThe following nonclinical performance testing was conducted to demonstrate substantial equivalence.\nBench Testing\nTable 2 lists the bench testing performed to demonstrate substantial equivalence.\nTable 2: Bench Testing Summary\nTests Test Method/Applicable Standard Result\nVisual Inspection Visual inspection completed for surface defects. Pass\nDimensional Verification Critical dimensions were verified. Pass\nSimulated Use Test (via Simulated use in a bench anatomical model Pass\nradial artery) with radial artery access.\nSimulated Use Test (via Simulated use in a bench anatomical model with Pass\nfemoral artery) femoral artery access.\nPTFE delamination Assessed for PTFE delamination at distal tip Pass\nfollowing simulated use testing.\nTensile Strength Tensile strength measured along entire catheter Pass\nlength.\nTorque Strength The distal end of the catheter was constrained from Pass\nmovement while the proximal end was turned until\nfailure in a simulated anatomy model.\nKink Resistance Resistance to kink tested at various locations along Pass\nthe catheter shaft using successively smaller radii to\nchallenge the catheter.\nCatheter Burst Catheter burst tested per ISO 10555-1. Pass\nLiquid Leak Test Liquid leak tested per ISO 10555-1. Pass\nAir Leak Test Air leak tested per ISO 10555-1. Pass\nCorrosion Corrosion tested per ISO 10555-1. Pass\nHydrophilic Coating The integrity of the hydrophilic coating was Pass\nIntegrity inspected before and after simulated use testing in an\nin vitro model.\nParticulate Testing During simulated use testing in an in vitro model the Pass\nparticle size and count were analyzed using light\nobscuration method and compared to the predicate.\nTip Stiffness Compared the tip stiffness of the Dude 7F Catheter Pass\nwith the predicate device.\nRadiopacity Radiopacity of the device was evaluated in an Pass\nanimal model under fluoroscopy.\n3\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n| Product Name | Radical the Dude 7F Guide\nCatheter | RIST Cath Radial Access Long Sheath |\n| Packaging | Tyvek/ Nylon/polyethylene (PE)\nPouch, PE tube, Packaging card,\nSBS carton | Same |\n| Sterilization | Ethylene Oxide (EO) | Same |\n| Pyrogenicity | Nonpyrogenic | Same |\n| Number of Uses | Single Use | Same |\n\n| Tests | Test Method/Applicable Standard | Result |\n| --- | --- | --- |\n| Visual Inspection | Visual inspection completed for surface defects. | Pass |\n| Dimensional Verification | Critical dimensions were verified. | Pass |\n| Simulated Use Test (via\nradial artery) | Simulated use in a bench anatomical model\nwith radial artery access. | Pass |\n| Simulated Use Test (via\nfemoral artery) | Simulated use in a bench anatomical model with\nfemoral artery access. | Pass |\n| PTFE delamination | Assessed for PTFE delamination at distal tip\nfollowing simulated use testing. | Pass |\n| Tensile Strength | Tensile strength measured along entire catheter\nlength. | Pass |\n| Torque Strength | The distal end of the catheter was constrained from\nmovement while the proximal end was turned until\nfailure in a simulated anatomy model. | Pass |\n| Kink Resistance | Resistance to kink tested at various locations along\nthe catheter shaft using successively smaller radii to\nchallenge the catheter. | Pass |\n| Catheter Burst | Catheter burst tested per ISO 10555-1. | Pass |\n| Liquid Leak Test | Liquid leak tested per ISO 10555-1. | Pass |\n| Air Leak Test | Air leak tested per ISO 10555-1. | Pass |\n| Corrosion | Corrosion tested per ISO 10555-1. | Pass |\n| Hydrophilic Coating\nIntegrity | The integrity of the hydrophilic coating was\ninspected before and after simulated use testing in an\nin vitro model. | Pass |\n| Particulate Testing | During simulated use testing in an in vitro model the\nparticle size and count were analyzed using light\nobscuration method and compared to the predicate. | Pass |\n| Tip Stiffness | Compared the tip stiffness of the Dude 7F Catheter\nwith the predicate device. | Pass |\n| Radiopacity | Radiopacity of the device was evaluated in an\nanimal model under fluoroscopy. | Pass |\n\nAnimal Study\nAn animal study was not deemed necessary to support the substantial equivalence of the subject\ndevice to the predicate device. Bench testing was determined sufficient to support substantial\nequivalence.\nBiocompatibility\nThe subject Radical the Dude 7F Guide Catheter is categorized as a limited exposure (≤24\nhours), externally communicating device with circulating blood contact in accordance with ISO\n10993-1 and FDA guidance, “Use of International Standard ISO 10993-1, “Biological\nevaluation of medical devices – Part 1: Evaluation and testing within a risk management\nprocess”.” The subject device is constructed using materials that are commonly used in the\nmedical device industry.\nAll patient contacting components of the subject device have been evaluated for\nbiocompatibility using the following tests (Table 3).\nTable 3: Biocompatibility Tests and Results\nTests Results Result Conclusion\nCytotoxicity Grade=0 (Reactivity None) Non-cytotoxic\nPass\nMEM Elution (ISO 10993-5)\nSensitization Normal saline (NS) Extract:\nMagnusson-Kligman Method Grade = 0 Non-sensitizing\nPass\n(ISO 10993-10) Sesame oil (SO) Extract:\nGrade = 0\nIrritation NS Extract Difference = 0.0\nIntracutaneous Reactivity SO Extract Diff. = 0.1 Pass Non-irritant\n(ISO 10993-10)\nNo evidence of systemic\ntoxicity from sample extracts\n(both NS and SO extracts):\nAcute Systemic Toxicity\n• No deaths Pass\nInjection (ISO 10993-11)\nNon-toxic\n• No signs consistent with\ntoxicity\n• No weight loss > 10%\nNo single animal showed a\nMaterial-Mediated temperature rise of 0.5°C or\nPass Non-pyrogenic\nPyrogenicity (USP <151>) more above its baseline\ntemperature.\nHemocompatibility:\nHemocompatibility: Direct Contact:\nHemolysis Hemolytic Index = -0.2%\nDirect and Indirect Pass Non-hemolytic\nIndirect Contact:\n(ISO 10993-4)\nHemolytic Index = 0.6%\n4\n\n| Tests | Results | Result | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity\nMEM Elution (ISO 10993-5) | Grade=0 (Reactivity None) | Pass | Non-cytotoxic |\n| Sensitization\nMagnusson-Kligman Method\n(ISO 10993-10) | Normal saline (NS) Extract:\nGrade = 0\nSesame oil (SO) Extract:\nGrade = 0 | Pass | Non-sensitizing |\n| Irritation\nIntracutaneous Reactivity\n(ISO 10993-10) | NS Extract Difference = 0.0\nSO Extract Diff. = 0.1 | Pass | Non-irritant |\n| Acute Systemic Toxicity\nInjection (ISO 10993-11) | No evidence of systemic\ntoxicity from sample extracts\n(both NS and SO extracts):\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% | Pass | Non-toxic |\n| Material-Mediated\nPyrogenicity (USP <151>) | No single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. | Pass | Non-pyrogenic |\n| Hemocompatibility: |  |  |  |\n| Hemocompatibility:\nHemolysis\nDirect and Indirect\n(ISO 10993-4) | Direct Contact:\nHemolytic Index = -0.2%\nIndirect Contact:\nHemolytic Index = 0.6% | Pass | Non-hemolytic |\n\nTests Results Result Conclusion\nHemocompatibility: The SC5b-9 concentration of\nComplement Activation the test article sample was\nNon-activator of\n(ISO 10993-4) lower than the activated\nPass complement\nnormal human serum (NHS)\nsystem\nand was similar to the\nnegative control.\nHemocompatibility: The plasma exposed to the No effect on the\nPartial Thromboplastin Time (PTT) test article had a final average PTT\nAcceptable\nclotting time that was 90% of\nthe negative control.\nAn in vivo canine test to\nevaluate the thrombogenic\nThrombogenicity in Canine model Non-thrombogenic\npotential of the subject device Pass\ncompared to a comparator\ndevice.\nAverage platelet count is Subject device\n82.2% of the negative control. counts are within\nPlatelet and Leukocyte Count\nAverage leukocyte count is Pass acceptable ranges\n83.5% of the negative control. and are similar to\nthe control.\nPer the completed biocompatibility testing, the requirements and performance specifications for the\nsubject device were met, as the device was shown to be non-cytotoxic, non-sensitizing, non-irritant,\nnon-toxic, non-pyrogenic, non-hemolytic, and non-thrombogenic.\nSterilization\nThe subject Radical the Dude 7F Guide Catheter will be sterilized using a validated EO process with a\nsterility assurance level (SAL) of 10-6. The validation will be conducted using the overkill method\naccording to ISO 14937:2009 “Sterilization of health care products – General requirements for\ncharacterization of a sterilizing agent and the development, validation and routine control of a\nsterilization process for medical devices.”\nShelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance. Accelerated aging equivalent to 1-year of real time shelf life was used to support the 1-\nyear shelf-life claim. Device performance was verified by functional and performance testing.\nClinical Testing\nA clinical study was not deemed necessary for this submission. Substantial equivalence of the subject\ndevice to the predicate has been established through the results of nonclinical testing.\nConclusion\nThe subject Radical the Dude 7F Guide Catheter has similar intended use, indications for use, principles\nof operation, and technological characteristics as the predicate device. The technological differences\nidentified do not raise new questions of safety or effectiveness between the subject and predicate\ndevices. Performance testing demonstrates that the Radical the Dude 7F Guide Catheter is substantially\nequivalent to the predicate device.\n5\n\n| Tests | Results | Result | Conclusion |\n| --- | --- | --- | --- |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) | The SC5b-9 concentration of\nthe test article sample was\nlower than the activated\nnormal human serum (NHS)\nand was similar to the\nnegative control. | Pass | Non-activator of\ncomplement\nsystem |\n| Hemocompatibility:\nPartial Thromboplastin Time (PTT) | The plasma exposed to the\ntest article had a final average\nclotting time that was 90% of\nthe negative control. | Acceptable | No effect on the\nPTT |\n| Thrombogenicity in Canine model | An in vivo canine test to\nevaluate the thrombogenic\npotential of the subject device\ncompared to a comparator\ndevice. | Pass | Non-thrombogenic |\n| Platelet and Leukocyte Count | Average platelet count is\n82.2% of the negative control.\nAverage leukocyte count is\n83.5% of the negative control. | Pass | Subject device\ncounts are within\nacceptable ranges\nand are similar to\nthe control. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231393\nDevice Name\nRadical the Dude 7F Guide Catheter\nIndications for Use (Describe)\nThe Radical the Dude 7F Guide Catheter is indicated for the introduction of intravascular catheters into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK231393\nManufacturer/Sponsor: Maduro Medical, Inc.\n1731 Dell Avenue\nCampbell, California 95008\nPhone: (408) 600-2235\nContact: Janice Kemp\nQA/RA Director\n(408) 600-2235\njanice@maduromed.com\nDate Prepared: November 29, 2023\nDevice Trade Name: Radical the Dude® 7F Guide Catheter\nCommon/Usual Name: Catheter, Percutaneous, Neurovasculature\nClassification: 21 CFR 870.1250, Percutaneous Catheter\nClass: II\nProduct Code: QJP, DQY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Radical the Dude 7F Guide Catheter (Dude 7F Catheter) is a 7 French (Fr) guide catheter designed\nto aid the physician in accessing the target vasculature during interventional procedures. The Dude 7F\nCatheter has a usable length between 95 cm and 115 cm, and an outer diameter (OD) size designation of\n7 Fr. The Dude 7F Catheter has variable stiffness along its length, incorporating hybrid ribbon\ntechnologies to maintain stability and vary stiffness along the device length. The distal portion of the\nDude 7F Catheter has a hydrophilic coating. The Dude 7F Catheter is packaged with a rotating\nhemostasis valve (RHV) and a peel-away sheath.\nPrinciples of Operation\nThe Radical the Dude 7F Guide Catheter may be used with support catheters to assist in accessing\ntarget vasculature. During use, the male luer of the RHV is attached to the proximal luer of the Dude 7F\nCatheter to create a continuous lumen through the catheter and to the RHV ports. The female luer of the\nRHV is typically connected to a saline drip line while the Dude 7F Catheter is advanced through the\nvasculature. Use of the Dude 7F Catheter relies on standard percutaneous interventional techniques,\n1\n\nincluding access site preparation, introducing the catheter portion of the device, advancing the catheter\nunder fluoroscopy, withdrawing the catheter, and closing the access site. Intended users for the Radical\nthe Dude 7F Guide Catheter are physicians who have received appropriate training in interventional\ntechniques. The devices are provided sterile, non-pyrogenic, and are intended for single use only.\nComparison of Technological Characteristics with the Predicate Device\nThe predicate device is the RIST Cath Radial Access Long Sheath cleared under K191551. The\npredicate and subject devices share the same intended use and basic technological characteristics as\nshown in Table 1.\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Subject Device Predicate Device\nProduct Name Radical the Dude 7F Guide RIST Cath Radial Access Long Sheath\nCatheter\n510(k) Number K231393 K191551\nIndications for The Radical the Dude 7F Guide The RIST Cath Radial Access Long Sheath\nUse Catheter is indicated for the is indicated for the introduction of\nintroduction of intravascular interventional devices into the peripheral,\ncatheters into the peripheral, coronary, and neuro vasculature.\ncoronary, and neuro vasculature.\nProduct Code QJP, DQY DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II\nComponents Catheter, Peel-away Sheath, Sheath, Vessel Dilator, RHV\nSupplied Rotating Hemostasis Valve (RHV)\nMaterials\nCatheter Shaft Urethane (Tecoflex), Pebax, Chronoflex/Polyblend (distal section)\nMaterial Nylon Chronoflex (PEBAX)\nVestamid (proximal section)\nInner Liner PTFE Same\nHub Material Nylon (Grilamid) Polycarbonate (Makrolon)\nStrain Relief Polyolefin Same\nCatheter Shaft Braid: 304V Stainless Steel Stainless Steel Coil (proximal)\nReinforcement Coil: 304V Stainless Steel Nitinol Wire Coil (distal)\nLubricious Hydrophilic Coating Hydrophilic Coating\nCoating\nRadiopaque Platinum/Iridium Same\nMarker Band\nPeel-away Sheath PTFE N/A\nRHV Polycarbonate, Silicone Unknown\nDimensions\nWorking Length 95, 105, 115 cm 95, 100 cm\nInner Diameter 0.082 inches 0.079 inches\nOuter Diameter Distal shaft: 0.094 inches 0.093 inches\nDistal Tip OD, at marker band:\n0.098 inches max.\nProximal OD: 0.098 inches max.\n2\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n| Product Name | Radical the Dude 7F Guide\nCatheter | RIST Cath Radial Access Long Sheath |\n| 510(k) Number | K231393 | K191551 |\n| Indications for\nUse | The Radical the Dude 7F Guide\nCatheter is indicated for the\nintroduction of intravascular\ncatheters into the peripheral,\ncoronary, and neuro vasculature. | The RIST Cath Radial Access Long Sheath\nis indicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| Product Code | QJP, DQY | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II |\n| Components\nSupplied | Catheter, Peel-away Sheath,\nRotating Hemostasis Valve (RHV) | Sheath, Vessel Dilator, RHV |\n| Materials |  |  |\n| Catheter Shaft\nMaterial | Urethane (Tecoflex), Pebax,\nNylon | Chronoflex/Polyblend (distal section)\nChronoflex (PEBAX)\nVestamid (proximal section) |\n| Inner Liner | PTFE | Same |\n| Hub Material | Nylon (Grilamid) | Polycarbonate (Makrolon) |\n| Strain Relief | Polyolefin | Same |\n| Catheter Shaft\nReinforcement | Braid: 304V Stainless Steel\nCoil: 304V Stainless Steel | Stainless Steel Coil (proximal)\nNitinol Wire Coil (distal) |\n| Lubricious\nCoating | Hydrophilic Coating | Hydrophilic Coating |\n| Radiopaque\nMarker Band | Platinum/Iridium | Same |\n| Peel-away Sheath | PTFE | N/A |\n| RHV | Polycarbonate, Silicone | Unknown |\n| Dimensions |  |  |\n| Working Length | 95, 105, 115 cm | 95, 100 cm |\n| Inner Diameter | 0.082 inches | 0.079 inches |\n| Outer Diameter | Distal shaft: 0.094 inches\nDistal Tip OD, at marker band:\n0.098 inches max.\nProximal OD: 0.098 inches max. | 0.093 inches |\n\nDevice Attribute Subject Device Predicate Device\nProduct Name Radical the Dude 7F Guide RIST Cath Radial Access Long Sheath\nCatheter\nPackaging Tyvek/ Nylon/polyethylene (PE) Same\nPouch, PE tube, Packaging card,\nSBS carton\nSterilization Ethylene Oxide (EO) Same\nPyrogenicity Nonpyrogenic Same\nNumber of Uses Single Use Same\nNonclinical Performance Testing\nThe following nonclinical performance testing was conducted to demonstrate substantial equivalence.\nBench Testing\nTable 2 lists the bench testing performed to demonstrate substantial equivalence.\nTable 2: Bench Testing Summary\nTests Test Method/Applicable Standard Result\nVisual Inspection Visual inspection completed for surface defects. Pass\nDimensional Verification Critical dimensions were verified. Pass\nSimulated Use Test (via Simulated use in a bench anatomical model Pass\nradial artery) with radial artery access.\nSimulated Use Test (via Simulated use in a bench anatomical model with Pass\nfemoral artery) femoral artery access.\nPTFE delamination Assessed for PTFE delamination at distal tip Pass\nfollowing simulated use testing.\nTensile Strength Tensile strength measured along entire catheter Pass\nlength.\nTorque Strength The distal end of the catheter was constrained from Pass\nmovement while the proximal end was turned until\nfailure in a simulated anatomy model.\nKink Resistance Resistance to kink tested at various locations along Pass\nthe catheter shaft using successively smaller radii to\nchallenge the catheter.\nCatheter Burst Catheter burst tested per ISO 10555-1. Pass\nLiquid Leak Test Liquid leak tested per ISO 10555-1. Pass\nAir Leak Test Air leak tested per ISO 10555-1. Pass\nCorrosion Corrosion tested per ISO 10555-1. Pass\nHydrophilic Coating The integrity of the hydrophilic coating was Pass\nIntegrity inspected before and after simulated use testing in an\nin vitro model.\nParticulate Testing During simulated use testing in an in vitro model the Pass\nparticle size and count were analyzed using light\nobscuration method and compared to the predicate.\nTip Stiffness Compared the tip stiffness of the Dude 7F Catheter Pass\nwith the predicate device.\nRadiopacity Radiopacity of the device was evaluated in an Pass\nanimal model under fluoroscopy.\n3\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n| Product Name | Radical the Dude 7F Guide\nCatheter | RIST Cath Radial Access Long Sheath |\n| Packaging | Tyvek/ Nylon/polyethylene (PE)\nPouch, PE tube, Packaging card,\nSBS carton | Same |\n| Sterilization | Ethylene Oxide (EO) | Same |\n| Pyrogenicity | Nonpyrogenic | Same |\n| Number of Uses | Single Use | Same |\n\n| Tests | Test Method/Applicable Standard | Result |\n| --- | --- | --- |\n| Visual Inspection | Visual inspection completed for surface defects. | Pass |\n| Dimensional Verification | Critical dimensions were verified. | Pass |\n| Simulated Use Test (via\nradial artery) | Simulated use in a bench anatomical model\nwith radial artery access. | Pass |\n| Simulated Use Test (via\nfemoral artery) | Simulated use in a bench anatomical model with\nfemoral artery access. | Pass |\n| PTFE delamination | Assessed for PTFE delamination at distal tip\nfollowing simulated use testing. | Pass |\n| Tensile Strength | Tensile strength measured along entire catheter\nlength. | Pass |\n| Torque Strength | The distal end of the catheter was constrained from\nmovement while the proximal end was turned until\nfailure in a simulated anatomy model. | Pass |\n| Kink Resistance | Resistance to kink tested at various locations along\nthe catheter shaft using successively smaller radii to\nchallenge the catheter. | Pass |\n| Catheter Burst | Catheter burst tested per ISO 10555-1. | Pass |\n| Liquid Leak Test | Liquid leak tested per ISO 10555-1. | Pass |\n| Air Leak Test | Air leak tested per ISO 10555-1. | Pass |\n| Corrosion | Corrosion tested per ISO 10555-1. | Pass |\n| Hydrophilic Coating\nIntegrity | The integrity of the hydrophilic coating was\ninspected before and after simulated use testing in an\nin vitro model. | Pass |\n| Particulate Testing | During simulated use testing in an in vitro model the\nparticle size and count were analyzed using light\nobscuration method and compared to the predicate. | Pass |\n| Tip Stiffness | Compared the tip stiffness of the Dude 7F Catheter\nwith the predicate device. | Pass |\n| Radiopacity | Radiopacity of the device was evaluated in an\nanimal model under fluoroscopy. | Pass |\n\nAnimal Study\nAn animal study was not deemed necessary to support the substantial equivalence of the subject\ndevice to the predicate device. Bench testing was determined sufficient to support substantial\nequivalence.\nBiocompatibility\nThe subject Radical the Dude 7F Guide Catheter is categorized as a limited exposure (≤24\nhours), externally communicating device with circulating blood contact in accordance with ISO\n10993-1 and FDA guidance, “Use of International Standard ISO 10993-1, “Biological\nevaluation of medical devices – Part 1: Evaluation and testing within a risk management\nprocess”.” The subject device is constructed using materials that are commonly used in the\nmedical device industry.\nAll patient contacting components of the subject device have been evaluated for\nbiocompatibility using the following tests (Table 3).\nTable 3: Biocompatibility Tests and Results\nTests Results Result Conclusion\nCytotoxicity Grade=0 (Reactivity None) Non-cytotoxic\nPass\nMEM Elution (ISO 10993-5)\nSensitization Normal saline (NS) Extract:\nMagnusson-Kligman Method Grade = 0 Non-sensitizing\nPass\n(ISO 10993-10) Sesame oil (SO) Extract:\nGrade = 0\nIrritation NS Extract Difference = 0.0\nIntracutaneous Reactivity SO Extract Diff. = 0.1 Pass Non-irritant\n(ISO 10993-10)\nNo evidence of systemic\ntoxicity from sample extracts\n(both NS and SO extracts):\nAcute Systemic Toxicity\n• No deaths Pass\nInjection (ISO 10993-11)\nNon-toxic\n• No signs consistent with\ntoxicity\n• No weight loss > 10%\nNo single animal showed a\nMaterial-Mediated temperature rise of 0.5°C or\nPass Non-pyrogenic\nPyrogenicity (USP <151>) more above its baseline\ntemperature.\nHemocompatibility:\nHemocompatibility: Direct Contact:\nHemolysis Hemolytic Index = -0.2%\nDirect and Indirect Pass Non-hemolytic\nIndirect Contact:\n(ISO 10993-4)\nHemolytic Index = 0.6%\n4\n\n| Tests | Results | Result | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity\nMEM Elution (ISO 10993-5) | Grade=0 (Reactivity None) | Pass | Non-cytotoxic |\n| Sensitization\nMagnusson-Kligman Method\n(ISO 10993-10) | Normal saline (NS) Extract:\nGrade = 0\nSesame oil (SO) Extract:\nGrade = 0 | Pass | Non-sensitizing |\n| Irritation\nIntracutaneous Reactivity\n(ISO 10993-10) | NS Extract Difference = 0.0\nSO Extract Diff. = 0.1 | Pass | Non-irritant |\n| Acute Systemic Toxicity\nInjection (ISO 10993-11) | No evidence of systemic\ntoxicity from sample extracts\n(both NS and SO extracts):\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% | Pass | Non-toxic |\n| Material-Mediated\nPyrogenicity (USP <151>) | No single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. | Pass | Non-pyrogenic |\n| Hemocompatibility: |  |  |  |\n| Hemocompatibility:\nHemolysis\nDirect and Indirect\n(ISO 10993-4) | Direct Contact:\nHemolytic Index = -0.2%\nIndirect Contact:\nHemolytic Index = 0.6% | Pass | Non-hemolytic |\n\nTests Results Result Conclusion\nHemocompatibility: The SC5b-9 concentration of\nComplement Activation the test article sample was\nNon-activator of\n(ISO 10993-4) lower than the activated\nPass complement\nnormal human serum (NHS)\nsystem\nand was similar to the\nnegative control.\nHemocompatibility: The plasma exposed to the No effect on the\nPartial Thromboplastin Time (PTT) test article had a final average PTT\nAcceptable\nclotting time that was 90% of\nthe negative control.\nAn in vivo canine test to\nevaluate the thrombogenic\nThrombogenicity in Canine model Non-thrombogenic\npotential of the subject device Pass\ncompared to a comparator\ndevice.\nAverage platelet count is Subject device\n82.2% of the negative control. counts are within\nPlatelet and Leukocyte Count\nAverage leukocyte count is Pass acceptable ranges\n83.5% of the negative control. and are similar to\nthe control.\nPer the completed biocompatibility testing, the requirements and performance specifications for the\nsubject device were met, as the device was shown to be non-cytotoxic, non-sensitizing, non-irritant,\nnon-toxic, non-pyrogenic, non-hemolytic, and non-thrombogenic.\nSterilization\nThe subject Radical the Dude 7F Guide Catheter will be sterilized using a validated EO process with a\nsterility assurance level (SAL) of 10-6. The validation will be conducted using the overkill method\naccording to ISO 14937:2009 “Sterilization of health care products – General requirements for\ncharacterization of a sterilizing agent and the development, validation and routine control of a\nsterilization process for medical devices.”\nShelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance. Accelerated aging equivalent to 1-year of real time shelf life was used to support the 1-\nyear shelf-life claim. Device performance was verified by functional and performance testing.\nClinical Testing\nA clinical study was not deemed necessary for this submission. Substantial equivalence of the subject\ndevice to the predicate has been established through the results of nonclinical testing.\nConclusion\nThe subject Radical the Dude 7F Guide Catheter has similar intended use, indications for use, principles\nof operation, and technological characteristics as the predicate device. The technological differences\nidentified do not raise new questions of safety or effectiveness between the subject and predicate\ndevices. Performance testing demonstrates that the Radical the Dude 7F Guide Catheter is substantially\nequivalent to the predicate device.\n5\n\n| Tests | Results | Result | Conclusion |\n| --- | --- | --- | --- |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) | The SC5b-9 concentration of\nthe test article sample was\nlower than the activated\nnormal human serum (NHS)\nand was similar to the\nnegative control. | Pass | Non-activator of\ncomplement\nsystem |\n| Hemocompatibility:\nPartial Thromboplastin Time (PTT) | The plasma exposed to the\ntest article had a final average\nclotting time that was 90% of\nthe negative control. | Acceptable | No effect on the\nPTT |\n| Thrombogenicity in Canine model | An in vivo canine test to\nevaluate the thrombogenic\npotential of the subject device\ncompared to a comparator\ndevice. | Pass | Non-thrombogenic |\n| Platelet and Leukocyte Count | Average platelet count is\n82.2% of the negative control.\nAverage leukocyte count is\n83.5% of the negative control. | Pass | Subject device\ncounts are within\nacceptable ranges\nand are similar to\nthe control. |",
    "also_known_as": [
      "K191551"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231393\nDevice Name\nRadical the Dude 7F Guide Catheter\nIndications for Use (Describe)\nThe Radical the Dude 7F Guide Catheter is indicated for the introduction of intravascular catheters into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK231393\nManufacturer/Sponsor: Maduro Medical, Inc.\n1731 Dell Avenue\nCampbell, California 95008\nPhone: (408) 600-2235\nContact: Janice Kemp\nQA/RA Director\n(408) 600-2235\njanice@maduromed.com\nDate Prepared: November 29, 2023\nDevice Trade Name: Radical the Dude® 7F Guide Catheter\nCommon/Usual Name: Catheter, Percutaneous, Neurovasculature\nClassification: 21 CFR 870.1250, Percutaneous Catheter\nClass: II\nProduct Code: QJP, DQY",
    "Substantial Equivalence": "Predicate Device: RIST Cath Radial Access Long Sheath (K191551)\nIndications for Use\nThe Radical the Dude 7F Guide Catheter is indicated for the introduction of intravascular catheters into\nthe peripheral, coronary, and neuro vasculature.",
    "Device Description": "Device Description\nThe Radical the Dude 7F Guide Catheter (Dude 7F Catheter) is a 7 French (Fr) guide catheter designed\nto aid the physician in accessing the target vasculature during interventional procedures. The Dude 7F\nCatheter has a usable length between 95 cm and 115 cm, and an outer diameter (OD) size designation of\n7 Fr. The Dude 7F Catheter has variable stiffness along its length, incorporating hybrid ribbon\ntechnologies to maintain stability and vary stiffness along the device length. The distal portion of the\nDude 7F Catheter has a hydrophilic coating. The Dude 7F Catheter is packaged with a rotating\nhemostasis valve (RHV) and a peel-away sheath.\nPrinciples of Operation\nThe Radical the Dude 7F Guide Catheter may be used with support catheters to assist in accessing\ntarget vasculature. During use, the male luer of the RHV is attached to the proximal luer of the Dude 7F\nCatheter to create a continuous lumen through the catheter and to the RHV ports. The female luer of the\nRHV is typically connected to a saline drip line while the Dude 7F Catheter is advanced through the\nvasculature. Use of the Dude 7F Catheter relies on standard percutaneous interventional techniques,\n1\n\nincluding access site preparation, introducing the catheter portion of the device, advancing the catheter\nunder fluoroscopy, withdrawing the catheter, and closing the access site. Intended users for the Radical\nthe Dude 7F Guide Catheter are physicians who have received appropriate training in interventional\ntechniques. The devices are provided sterile, non-pyrogenic, and are intended for single use only.\nComparison of Technological Characteristics with the Predicate Device\nThe predicate device is the RIST Cath Radial Access Long Sheath cleared under K191551. The\npredicate and subject devices share the same intended use and basic technological characteristics as\nshown in Table 1.\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Subject Device Predicate Device\nProduct Name Radical the Dude 7F Guide RIST Cath Radial Access Long Sheath\nCatheter\n510(k) Number K231393 K191551\nIndications for The Radical the Dude 7F Guide The RIST Cath Radial Access Long Sheath\nUse Catheter is indicated for the is indicated for the introduction of\nintroduction of intravascular interventional devices into the peripheral,\ncatheters into the peripheral, coronary, and neuro vasculature.\ncoronary, and neuro vasculature.\nProduct Code QJP, DQY DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II\nComponents Catheter, Peel-away Sheath, Sheath, Vessel Dilator, RHV\nSupplied Rotating Hemostasis Valve (RHV)\nMaterials\nCatheter Shaft Urethane (Tecoflex), Pebax, Chronoflex/Polyblend (distal section)\nMaterial Nylon Chronoflex (PEBAX)\nVestamid (proximal section)\nInner Liner PTFE Same\nHub Material Nylon (Grilamid) Polycarbonate (Makrolon)\nStrain Relief Polyolefin Same\nCatheter Shaft Braid: 304V Stainless Steel Stainless Steel Coil (proximal)\nReinforcement Coil: 304V Stainless Steel Nitinol Wire Coil (distal)\nLubricious Hydrophilic Coating Hydrophilic Coating\nCoating\nRadiopaque Platinum/Iridium Same\nMarker Band\nPeel-away Sheath PTFE N/A\nRHV Polycarbonate, Silicone Unknown\nDimensions\nWorking Length 95, 105, 115 cm 95, 100 cm\nInner Diameter 0.082 inches 0.079 inches\nOuter Diameter Distal shaft: 0.094 inches 0.093 inches\nDistal Tip OD, at marker band:\n0.098 inches max.\nProximal OD: 0.098 inches max.\n2\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n| Product Name | Radical the Dude 7F Guide\nCatheter | RIST Cath Radial Access Long Sheath |\n| 510(k) Number | K231393 | K191551 |\n| Indications for\nUse | The Radical the Dude 7F Guide\nCatheter is indicated for the\nintroduction of intravascular\ncatheters into the peripheral,\ncoronary, and neuro vasculature. | The RIST Cath Radial Access Long Sheath\nis indicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| Product Code | QJP, DQY | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II |\n| Components\nSupplied | Catheter, Peel-away Sheath,\nRotating Hemostasis Valve (RHV) | Sheath, Vessel Dilator, RHV |\n| Materials |  |  |\n| Catheter Shaft\nMaterial | Urethane (Tecoflex), Pebax,\nNylon | Chronoflex/Polyblend (distal section)\nChronoflex (PEBAX)\nVestamid (proximal section) |\n| Inner Liner | PTFE | Same |\n| Hub Material | Nylon (Grilamid) | Polycarbonate (Makrolon) |\n| Strain Relief | Polyolefin | Same |\n| Catheter Shaft\nReinforcement | Braid: 304V Stainless Steel\nCoil: 304V Stainless Steel | Stainless Steel Coil (proximal)\nNitinol Wire Coil (distal) |\n| Lubricious\nCoating | Hydrophilic Coating | Hydrophilic Coating |\n| Radiopaque\nMarker Band | Platinum/Iridium | Same |\n| Peel-away Sheath | PTFE | N/A |\n| RHV | Polycarbonate, Silicone | Unknown |\n| Dimensions |  |  |\n| Working Length | 95, 105, 115 cm | 95, 100 cm |\n| Inner Diameter | 0.082 inches | 0.079 inches |\n| Outer Diameter | Distal shaft: 0.094 inches\nDistal Tip OD, at marker band:\n0.098 inches max.\nProximal OD: 0.098 inches max. | 0.093 inches |\n\nDevice Attribute Subject Device Predicate Device\nProduct Name Radical the Dude 7F Guide RIST Cath Radial Access Long Sheath\nCatheter\nPackaging Tyvek/ Nylon/polyethylene (PE) Same\nPouch, PE tube, Packaging card,\nSBS carton\nSterilization Ethylene Oxide (EO) Same\nPyrogenicity Nonpyrogenic Same\nNumber of Uses Single Use Same\nNonclinical Performance Testing\nThe following nonclinical performance testing was conducted to demonstrate substantial equivalence.\nBench Testing\nTable 2 lists the bench testing performed to demonstrate substantial equivalence.\nTable 2: Bench Testing Summary\nTests Test Method/Applicable Standard Result\nVisual Inspection Visual inspection completed for surface defects. Pass\nDimensional Verification Critical dimensions were verified. Pass\nSimulated Use Test (via Simulated use in a bench anatomical model Pass\nradial artery) with radial artery access.\nSimulated Use Test (via Simulated use in a bench anatomical model with Pass\nfemoral artery) femoral artery access.\nPTFE delamination Assessed for PTFE delamination at distal tip Pass\nfollowing simulated use testing.\nTensile Strength Tensile strength measured along entire catheter Pass\nlength.\nTorque Strength The distal end of the catheter was constrained from Pass\nmovement while the proximal end was turned until\nfailure in a simulated anatomy model.\nKink Resistance Resistance to kink tested at various locations along Pass\nthe catheter shaft using successively smaller radii to\nchallenge the catheter.\nCatheter Burst Catheter burst tested per ISO 10555-1. Pass\nLiquid Leak Test Liquid leak tested per ISO 10555-1. Pass\nAir Leak Test Air leak tested per ISO 10555-1. Pass\nCorrosion Corrosion tested per ISO 10555-1. Pass\nHydrophilic Coating The integrity of the hydrophilic coating was Pass\nIntegrity inspected before and after simulated use testing in an\nin vitro model.\nParticulate Testing During simulated use testing in an in vitro model the Pass\nparticle size and count were analyzed using light\nobscuration method and compared to the predicate.\nTip Stiffness Compared the tip stiffness of the Dude 7F Catheter Pass\nwith the predicate device.\nRadiopacity Radiopacity of the device was evaluated in an Pass\nanimal model under fluoroscopy.\n3\n\n| Device Attribute | Subject Device | Predicate Device |\n| --- | --- | --- |\n| Product Name | Radical the Dude 7F Guide\nCatheter | RIST Cath Radial Access Long Sheath |\n| Packaging | Tyvek/ Nylon/polyethylene (PE)\nPouch, PE tube, Packaging card,\nSBS carton | Same |\n| Sterilization | Ethylene Oxide (EO) | Same |\n| Pyrogenicity | Nonpyrogenic | Same |\n| Number of Uses | Single Use | Same |\n\n| Tests | Test Method/Applicable Standard | Result |\n| --- | --- | --- |\n| Visual Inspection | Visual inspection completed for surface defects. | Pass |\n| Dimensional Verification | Critical dimensions were verified. | Pass |\n| Simulated Use Test (via\nradial artery) | Simulated use in a bench anatomical model\nwith radial artery access. | Pass |\n| Simulated Use Test (via\nfemoral artery) | Simulated use in a bench anatomical model with\nfemoral artery access. | Pass |\n| PTFE delamination | Assessed for PTFE delamination at distal tip\nfollowing simulated use testing. | Pass |\n| Tensile Strength | Tensile strength measured along entire catheter\nlength. | Pass |\n| Torque Strength | The distal end of the catheter was constrained from\nmovement while the proximal end was turned until\nfailure in a simulated anatomy model. | Pass |\n| Kink Resistance | Resistance to kink tested at various locations along\nthe catheter shaft using successively smaller radii to\nchallenge the catheter. | Pass |\n| Catheter Burst | Catheter burst tested per ISO 10555-1. | Pass |\n| Liquid Leak Test | Liquid leak tested per ISO 10555-1. | Pass |\n| Air Leak Test | Air leak tested per ISO 10555-1. | Pass |\n| Corrosion | Corrosion tested per ISO 10555-1. | Pass |\n| Hydrophilic Coating\nIntegrity | The integrity of the hydrophilic coating was\ninspected before and after simulated use testing in an\nin vitro model. | Pass |\n| Particulate Testing | During simulated use testing in an in vitro model the\nparticle size and count were analyzed using light\nobscuration method and compared to the predicate. | Pass |\n| Tip Stiffness | Compared the tip stiffness of the Dude 7F Catheter\nwith the predicate device. | Pass |\n| Radiopacity | Radiopacity of the device was evaluated in an\nanimal model under fluoroscopy. | Pass |\n\nAnimal Study\nAn animal study was not deemed necessary to support the substantial equivalence of the subject\ndevice to the predicate device. Bench testing was determined sufficient to support substantial\nequivalence.\nBiocompatibility\nThe subject Radical the Dude 7F Guide Catheter is categorized as a limited exposure (≤24\nhours), externally communicating device with circulating blood contact in accordance with ISO\n10993-1 and FDA guidance, “Use of International Standard ISO 10993-1, “Biological\nevaluation of medical devices – Part 1: Evaluation and testing within a risk management\nprocess”.” The subject device is constructed using materials that are commonly used in the\nmedical device industry.\nAll patient contacting components of the subject device have been evaluated for\nbiocompatibility using the following tests (Table 3).\nTable 3: Biocompatibility Tests and Results\nTests Results Result Conclusion\nCytotoxicity Grade=0 (Reactivity None) Non-cytotoxic\nPass\nMEM Elution (ISO 10993-5)\nSensitization Normal saline (NS) Extract:\nMagnusson-Kligman Method Grade = 0 Non-sensitizing\nPass\n(ISO 10993-10) Sesame oil (SO) Extract:\nGrade = 0\nIrritation NS Extract Difference = 0.0\nIntracutaneous Reactivity SO Extract Diff. = 0.1 Pass Non-irritant\n(ISO 10993-10)\nNo evidence of systemic\ntoxicity from sample extracts\n(both NS and SO extracts):\nAcute Systemic Toxicity\n• No deaths Pass\nInjection (ISO 10993-11)\nNon-toxic\n• No signs consistent with\ntoxicity\n• No weight loss > 10%\nNo single animal showed a\nMaterial-Mediated temperature rise of 0.5°C or\nPass Non-pyrogenic\nPyrogenicity (USP <151>) more above its baseline\ntemperature.\nHemocompatibility:\nHemocompatibility: Direct Contact:\nHemolysis Hemolytic Index = -0.2%\nDirect and Indirect Pass Non-hemolytic\nIndirect Contact:\n(ISO 10993-4)\nHemolytic Index = 0.6%\n4\n\n| Tests | Results | Result | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity\nMEM Elution (ISO 10993-5) | Grade=0 (Reactivity None) | Pass | Non-cytotoxic |\n| Sensitization\nMagnusson-Kligman Method\n(ISO 10993-10) | Normal saline (NS) Extract:\nGrade = 0\nSesame oil (SO) Extract:\nGrade = 0 | Pass | Non-sensitizing |\n| Irritation\nIntracutaneous Reactivity\n(ISO 10993-10) | NS Extract Difference = 0.0\nSO Extract Diff. = 0.1 | Pass | Non-irritant |\n| Acute Systemic Toxicity\nInjection (ISO 10993-11) | No evidence of systemic\ntoxicity from sample extracts\n(both NS and SO extracts):\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% | Pass | Non-toxic |\n| Material-Mediated\nPyrogenicity (USP <151>) | No single animal showed a\ntemperature rise of 0.5°C or\nmore above its baseline\ntemperature. | Pass | Non-pyrogenic |\n| Hemocompatibility: |  |  |  |\n| Hemocompatibility:\nHemolysis\nDirect and Indirect\n(ISO 10993-4) | Direct Contact:\nHemolytic Index = -0.2%\nIndirect Contact:\nHemolytic Index = 0.6% | Pass | Non-hemolytic |\n\nTests Results Result Conclusion\nHemocompatibility: The SC5b-9 concentration of\nComplement Activation the test article sample was\nNon-activator of\n(ISO 10993-4) lower than the activated\nPass complement\nnormal human serum (NHS)\nsystem\nand was similar to the\nnegative control.\nHemocompatibility: The plasma exposed to the No effect on the\nPartial Thromboplastin Time (PTT) test article had a final average PTT\nAcceptable\nclotting time that was 90% of\nthe negative control.\nAn in vivo canine test to\nevaluate the thrombogenic\nThrombogenicity in Canine model Non-thrombogenic\npotential of the subject device Pass\ncompared to a comparator\ndevice.\nAverage platelet count is Subject device\n82.2% of the negative control. counts are within\nPlatelet and Leukocyte Count\nAverage leukocyte count is Pass acceptable ranges\n83.5% of the negative control. and are similar to\nthe control.\nPer the completed biocompatibility testing, the requirements and performance specifications for the\nsubject device were met, as the device was shown to be non-cytotoxic, non-sensitizing, non-irritant,\nnon-toxic, non-pyrogenic, non-hemolytic, and non-thrombogenic.\nSterilization\nThe subject Radical the Dude 7F Guide Catheter will be sterilized using a validated EO process with a\nsterility assurance level (SAL) of 10-6. The validation will be conducted using the overkill method\naccording to ISO 14937:2009 “Sterilization of health care products – General requirements for\ncharacterization of a sterilizing agent and the development, validation and routine control of a\nsterilization process for medical devices.”\nShelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance. Accelerated aging equivalent to 1-year of real time shelf life was used to support the 1-\nyear shelf-life claim. Device performance was verified by functional and performance testing.\nClinical Testing\nA clinical study was not deemed necessary for this submission. Substantial equivalence of the subject\ndevice to the predicate has been established through the results of nonclinical testing.\nConclusion\nThe subject Radical the Dude 7F Guide Catheter has similar intended use, indications for use, principles\nof operation, and technological characteristics as the predicate device. The technological differences\nidentified do not raise new questions of safety or effectiveness between the subject and predicate\ndevices. Performance testing demonstrates that the Radical the Dude 7F Guide Catheter is substantially\nequivalent to the predicate device.\n5\n\n| Tests | Results | Result | Conclusion |\n| --- | --- | --- | --- |\n| Hemocompatibility:\nComplement Activation\n(ISO 10993-4) | The SC5b-9 concentration of\nthe test article sample was\nlower than the activated\nnormal human serum (NHS)\nand was similar to the\nnegative control. | Pass | Non-activator of\ncomplement\nsystem |\n| Hemocompatibility:\nPartial Thromboplastin Time (PTT) | The plasma exposed to the\ntest article had a final average\nclotting time that was 90% of\nthe negative control. | Acceptable | No effect on the\nPTT |\n| Thrombogenicity in Canine model | An in vivo canine test to\nevaluate the thrombogenic\npotential of the subject device\ncompared to a comparator\ndevice. | Pass | Non-thrombogenic |\n| Platelet and Leukocyte Count | Average platelet count is\n82.2% of the negative control.\nAverage leukocyte count is\n83.5% of the negative control. | Pass | Subject device\ncounts are within\nacceptable ranges\nand are similar to\nthe control. |"
  }
}