{
  "source_pdf": "microcatheter--medos-international-sarl--cerebase-da-guide-sheath-95cm--510k.pdf",
  "clearance_number": "K192804",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description CEREBASE DA Guide Sheath – Subject Neuron MAX\nDevice (K111380)\nThe Neuron MAXX System is\nThe CEREBASE DA Guide Sheath is indicated indicated for the introduction of\nIndications for the introduction of interventional devices interventional devices into the\ninto the neuro vasculature. peripheral, coronary, and neuro\nvasculature\n70 cm --\n80 cm 80 cm\nLengths\n90 cm 90 cm\n95cm --\nShapes Straight Straight, MP\nOutside Diameter 8F 8F\nInside Diameter 0.090” 0.088”\nTip Length 1 mm 2mm\nHub Material Polycarbonate (yellow)\nNylon Segment(s)\nNylon, Polyurethane\nShaft Material Pebax (nylon blend) Segment(s)\nPolyurethane Segment(s)\nInner Lining PTFE PTFE\nOuter Coating Hydrophilic Coating Hydrophilic Coating\nShaft Braid 304 Stainless Steel Stainless Steel\nOuter Jacket 11 outer jacket material segments of different 5 outer jacket material segments of\nMaterial Segment durometer different durometer\nDistal Tip Radiopaque Filler and Metal Marker\nMetal Marker Band\nRadiopaque Marker band\nHemostasis Valve Yes Yes\nDilator Yes Yes\nDilator Material Polyethylene Polyethylene\nPET/ LDPE Tyvek Pouch PET/PE/ Tyvek Pouch\nPolypropylene Tubing HPDE Tubing\nPackaging\nSBS Mounting Card Mounting Card\nSBS Carton Carton\nSterilization Method EtO EtO\nShelf Life 1 year 3 years\nContinued on next page\nPage 2 of 8\n\n| Table 3. Technological Characteristic Comparison |  |  |\n| --- | --- | --- |\n| Description | CEREBASE DA Guide Sheath – Subject\nDevice | Neuron MAX\n(K111380) |\n| Indications | The CEREBASE DA Guide Sheath is indicated\nfor the introduction of interventional devices\ninto the neuro vasculature. | The Neuron MAXX System is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature |\n| Lengths | 70 cm\n80 cm\n90 cm\n95cm | --\n80 cm\n90 cm\n-- |\n| Shapes | Straight | Straight, MP |\n| Outside Diameter | 8F | 8F |\n| Inside Diameter | 0.090” | 0.088” |\n| Tip Length | 1 mm | 2mm |\n| Hub Material | Polycarbonate (yellow) | Nylon, Polyurethane |\n| Shaft Material | Nylon Segment(s)\nPebax (nylon blend) Segment(s)\nPolyurethane Segment(s) |  |\n| Inner Lining | PTFE | PTFE |\n| Outer Coating | Hydrophilic Coating | Hydrophilic Coating |\n| Shaft Braid | 304 Stainless Steel | Stainless Steel |\n| Outer Jacket\nMaterial Segment | 11 outer jacket material segments of different\ndurometer | 5 outer jacket material segments of\ndifferent durometer |\n| Distal Tip\nRadiopaque Marker | Metal Marker Band | Radiopaque Filler and Metal Marker\nband |\n| Hemostasis Valve | Yes | Yes |\n| Dilator | Yes | Yes |\n| Dilator Material | Polyethylene | Polyethylene |\n| Packaging | PET/ LDPE Tyvek Pouch\nPolypropylene Tubing\nSBS Mounting Card\nSBS Carton | PET/PE/ Tyvek Pouch\nHPDE Tubing\nMounting Card\nCarton |\n| Sterilization Method | EtO | EtO |\n| Shelf Life | 1 year | 3 years |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- The design verification and validation testing activities were conducted on the\nClinical Data CEREBASE DA Guide Sheath to ensure that design outputs met design inputs.\nPerformance Table 4 below provides a description and result of each of these performance tests.\nTable 4. Performance Testing\nTest Test Method Summary Results\nVisual Inspection The purpose of this test was to verify that the test Pass. Samples passed\nsamples meet the visual requirements of ISO 10555-1. established acceptance\ncriteria.\nCatheter Internal The purpose of this test was to verify that the catheter Pass. Samples passed\nDiameter (ID) internal diameter meets requirements. The inner established acceptance\ndiameter of each sample was measured. criteria.\nCatheter Outer The purpose of this test was to verify that the catheter Pass. Samples passed\nDiameter (OD) outer diameter meets requirements. The outer diameter established acceptance\nof each sample was measured. criteria.\nCatheter Working The purpose of this test was to ensure the working Pass. Samples passed\nLength length meets requirements. The length of the catheter established acceptance\nwas measured. criteria.\nDistal Tip Length The purpose of this test was to ensure the distance of Pass. Samples passed\nthe distal edge of the marker band to the tip of the established acceptance\ncatheter meets requirements. criteria.\nHub Luer Taper The purpose of this test was to verify that the catheter Pass. Samples passed\nhub luer taper fits standard luer fittings using a taper established acceptance\ndevice. criteria.\nAir Leak Test The purpose of this test was to verify that there are no Pass. Samples passed\nair leaks into the hub subassembly. The samples were established acceptance\ninspected to ensure no air bubbles that may indicate criteria.\na hub air leak.\nLiquid Leak Test The purpose of this test was to ensure that the catheter Pass. Samples passed\njoint strength meets the freedom from leakage established acceptance\nrequirements (liquid during pressurization) criteria.\nrequirements of ISO 10555-1.\nStatic Burst The purpose of this test was to verify the maximum Pass. Samples passed\nhydrostatic pressure meets requirements of ISO 10555- established acceptance\n1. criteria.\nHub Pull Testing The purpose of this test was to verify that the strength Pass. Samples passed\nof the catheter hub meets the requirements of ISO established acceptance\n10555-1. A tensile tester measured the tensile strength criteria.\nof the joint.\nShaft Tensile Strength The purpose of this test was to verify that the strength Pass. Samples passed\nof the catheter shaft meets the requirements of ISO established acceptance\n10555-1. A tensile tester measured the tensile strength criteria.\nof the distal section of the catheter shaft.\nParticulate Count The purpose of this test was to quantify the particulate Pass. Samples passed\ncount generated by simulated use of the test samples. established acceptance\ncriteria.\nCoating Lubricity The purpose of this test was to measure the lubricity of Pass. Samples passed\nthe coating. The test samples were put through a established acceptance\nlubricity tester to measure frictional force. criteria.\nCoating Durability The purpose of this test was to measure the durability Pass. Samples passed\nof the lubricious coating layer. established acceptance\ncriteria.\nCoating Length The purpose of this test was to verify that the catheter Pass. Samples passed\nhydrophilic coating length meets the design established acceptance\nrequirement. criteria.\nKink Resistance The purpose of this test was to confirm the catheter met Pass. Samples passed\nrequirement for stability and did not kink during use. established acceptance\ncriteria.\nDelamination of PTFE The purpose of this test was to verify that the PTFE is Pass. Samples passed\nLiner appropriately adhered to the inner lumen of the catheter established acceptance\nwith braid reinforcement. criteria.\nContinued on next page\nPage 3 of 8\n\n| Table 4. Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Visual Inspection | The purpose of this test was to verify that the test\nsamples meet the visual requirements of ISO 10555-1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Internal\nDiameter (ID) | The purpose of this test was to verify that the catheter\ninternal diameter meets requirements. The inner\ndiameter of each sample was measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Outer\nDiameter (OD) | The purpose of this test was to verify that the catheter\nouter diameter meets requirements. The outer diameter\nof each sample was measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Working\nLength | The purpose of this test was to ensure the working\nlength meets requirements. The length of the catheter\nwas measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Distal Tip Length | The purpose of this test was to ensure the distance of\nthe distal edge of the marker band to the tip of the\ncatheter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Hub Luer Taper | The purpose of this test was to verify that the catheter\nhub luer taper fits standard luer fittings using a taper\ndevice. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Air Leak Test | The purpose of this test was to verify that there are no\nair leaks into the hub subassembly. The samples were\ninspected to ensure no air bubbles that may indicate\na hub air leak. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Liquid Leak Test | The purpose of this test was to ensure that the catheter\njoint strength meets the freedom from leakage\nrequirements (liquid during pressurization)\nrequirements of ISO 10555-1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Static Burst | The purpose of this test was to verify the maximum\nhydrostatic pressure meets requirements of ISO 10555-\n1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Hub Pull Testing | The purpose of this test was to verify that the strength\nof the catheter hub meets the requirements of ISO\n10555-1. A tensile tester measured the tensile strength\nof the joint. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Shaft Tensile Strength | The purpose of this test was to verify that the strength\nof the catheter shaft meets the requirements of ISO\n10555-1. A tensile tester measured the tensile strength\nof the distal section of the catheter shaft. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Particulate Count | The purpose of this test was to quantify the particulate\ncount generated by simulated use of the test samples. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Lubricity | The purpose of this test was to measure the lubricity of\nthe coating. The test samples were put through a\nlubricity tester to measure frictional force. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Durability | The purpose of this test was to measure the durability\nof the lubricious coating layer. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Length | The purpose of this test was to verify that the catheter\nhydrophilic coating length meets the design\nrequirement. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Kink Resistance | The purpose of this test was to confirm the catheter met\nrequirement for stability and did not kink during use. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Delamination of PTFE\nLiner | The purpose of this test was to verify that the PTFE is\nappropriately adhered to the inner lumen of the catheter\nwith braid reinforcement. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nTable 4. Performance Testing, Continued\nVII.Non-\nTest Test Method Summary Results\nClinical Data\nBackup Support The purpose of this test was to measure the stability of the Pass. Samples passed\nPerformance, test sample while advancing other interventional devices established acceptance\nthrough its lumen. criteria.\nContinued\nA wire was pushed through the lumen of each test sample\nand the force at which catheter support failed was\nmeasured.\nTip Linear Stiffness The purpose of this test was to evaluate the flexibility Pass. Samples passed\nof the catheter relative to other devices of similar design. established acceptance\ncriteria.\nDilator Visual The purpose of this test was to verify that the dilator was Pass. Samples passed\nInspection free of extraneous matter per ISO 11070. established acceptance\ncriteria.\nDilator Inner The purpose of this test was to verify that the dilator Pass. Samples passed\nDiameter (ID) internal diameter meets requirements. established acceptance\ncriteria.\nDilator Hub Luer The purpose of this test was to verify that the dilator fits Pass. Samples passed\nTaper standard luer fittings using a tapered device. established acceptance\ncriteria.\nInsertion Forces The purpose of this test was to measure the forces required Pass. Samples passed\nto insert the dilator and catheter into a simulated model. established acceptance\ncriteria.\nDilator Outer The purpose of this test was to verify that the dilator outer Pass. Samples passed\nDiameter (OD) diameter meets requirements. established acceptance\ncriteria.\nDilator Working The purpose of this test is to verify the working length of Pass. Samples passed\nLength (WL) the dilator to ensure compatibility with the catheter. established acceptance\ncriteria.\nDilator Tensile The purpose of this test was to verify that the dilator joint Pass. Samples passed\nStrength strength meets the requirements of ISO 11070. established acceptance\ncriteria.\nTorque (Turns to The purpose of this test is to count the number of turns the Pass. Samples passed\nFailure) catheter can withstand without separating. established acceptance\ncriteria.\nTrackability The purpose of this test is the measure of the force Pass. Samples passed\nrequired to advance the catheter through a simulated established acceptance\nvascular model. criteria.\nIn Vitro Modeling The purpose of In Vitro modeling and In Vivo testing in a Pass. Samples passed\nand In Vivo Testing porcine model were to ensure that design outputs meet the established acceptance\ncustomer requirements. criteria.\nVII.Non- Shelf Life\nClinical Data One year accelerated aging was successfully performed on the CEREBASE DA\nPerformance, Guide Sheath. Additionally, through review of package integrity testing and\nContinued previous testing with a sterile pouch made of the same material combination, the\nsterile pouch is confirmed to have a shelf life of at least one year. The shelf life of\nthe CEREBASE DA Guide Sheath is established as one year.\nPackaging Qualification\nThe CEREBASE DA Guide Sheath was sterilized, packaged and subjected to\nconditioning and simulation testing for worst case conditions per ISTA 3A: 2018,\nPackaged-Products for parcel Delivery System Shipment 70Kg (150 lb) or less. The\nsamples were used to validate the package integrity of the CEREBASE DA Guide\nSheath per EN ISO 11607-1:2009, Packaging for terminally sterilized medical\ndevices – Part 1: Requirements for materials, sterile barrier systems and packaging\nsystems.\nContinued on next page\nPage 4 of 8\n\n| Table 4. Performance Testing, Continued |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Backup Support | The purpose of this test was to measure the stability of the\ntest sample while advancing other interventional devices\nthrough its lumen.\nA wire was pushed through the lumen of each test sample\nand the force at which catheter support failed was\nmeasured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Tip Linear Stiffness | The purpose of this test was to evaluate the flexibility\nof the catheter relative to other devices of similar design. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Visual\nInspection | The purpose of this test was to verify that the dilator was\nfree of extraneous matter per ISO 11070. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Inner\nDiameter (ID) | The purpose of this test was to verify that the dilator\ninternal diameter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Hub Luer\nTaper | The purpose of this test was to verify that the dilator fits\nstandard luer fittings using a tapered device. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Insertion Forces | The purpose of this test was to measure the forces required\nto insert the dilator and catheter into a simulated model. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Outer\nDiameter (OD) | The purpose of this test was to verify that the dilator outer\ndiameter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Working\nLength (WL) | The purpose of this test is to verify the working length of\nthe dilator to ensure compatibility with the catheter. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Tensile\nStrength | The purpose of this test was to verify that the dilator joint\nstrength meets the requirements of ISO 11070. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Torque (Turns to\nFailure) | The purpose of this test is to count the number of turns the\ncatheter can withstand without separating. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Trackability | The purpose of this test is the measure of the force\nrequired to advance the catheter through a simulated\nvascular model. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| In Vitro Modeling\nand In Vivo Testing | The purpose of In Vitro modeling and In Vivo testing in a\nporcine model were to ensure that design outputs meet the\ncustomer requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- The following packaging qualification testing was completed as part of this\nClinical Data evaluation:\nPerformance, Table 5. Packaging Qualification\nContinued Test Result\nVisual Inspection PASS\nDye Leak Penetration PASS\nSeal Strength PASS\nShelf Life PASS\nBiocompatibility PASS\nPerformance Testing – Clinical\nNo clinical studies were required as appropriate verification and validation of the\ncatheter and packaging modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nBiocompatibility Testing\nThe CEREBASE DA Guide Sheath was assessed for biocompatibility in accordance\nwith International Standard ISO 10993-1 “Biological Evaluation of Medical Devices\n– Part 1: Evaluation of Testing within a Risk Management Process.” and FDA\nGuidance for Industry and FDA Staff: Use of International Standard ISO-10993,\n'Biological Evaluation of Medical Devices Part 1: Evaluation and Testing' (Issued\nJune 16, 2016). The subject device is considered an externally communicating medical\ndevice with circulating blood contact for less than 24 hours. The following\nBiocompatibility Testing was completed as part of this evaluation:\nContinued on next page\nPage 5 of 8\n\n| Table 5. Packaging Qualification |  |\n| --- | --- |\n| Test | Result |\n| Visual Inspection | PASS |\n| Dye Leak Penetration | PASS |\n| Seal Strength | PASS |\n| Shelf Life | PASS |\n| Biocompatibility | PASS |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Table 6. Biocompatibility Test Results\nClinical Data Test Test Summary Conclusion\nCEREBASE DA Guide Sheath\nPerformance,\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\nContinued granules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nISO Intracutaneous Reactivity Injection sites appeared normal and no difference in PASS: Non-\nStudy erythema and edema scores from control. irritating\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nPage 6 of 8\nytilibitapmocomeH\nHemolysis % was not higher than control in samples\nPASS: Non-\nASTM Hemolysis either in direct contact with the catheter or in\nhemolytic\nsamples extracted after contact with the catheter.\nPASS: Not a\nSC5b-9 concentration of test article samples were\nSC5b-9 Complement potential activator\nnot statistically higher than both negative control and\nActivation Assay of the complement\nactivated normal human serum (NHS) controls.\nsystem\nThrombus formation on the catheter was comparable\nIn Vivo Thromboresistance PASS: Acceptable\nto that on control article in similar animal\nStudy Thromboresistance\nvasculature.\nHemostatic Valve\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\ngranules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nInjection sites appeared normal. Mean erythema and\nIrritation or Intracutaneous PASS: Non-\nedema scores of test articles had differences of <1\nReactivity irritating\nfromcontrol.\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nHemolysis % was not higher than control in samples\nHemocompatibility: PASS: Non-\neither in direct contact with the catheter or in\nASTM Hemolysis hemolytic\nsamples extracted after contact with the valve.\n(Table continued on next page)\nContinued on next page\n\n| Table 6. Biocompatibility Test Results |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Test Summary | Conclusion |\n| CEREBASE DA Guide Sheath |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| ISO Intracutaneous Reactivity\nStudy |  | Injection sites appeared normal and no difference in\nerythema and edema scores from control. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| ytilibitapmocomeH | ASTM Hemolysis | Hemolysis % was not higher than control in samples\neither in direct contact with the catheter or in\nsamples extracted after contact with the catheter. | PASS: Non-\nhemolytic |\n|  | SC5b-9 Complement\nActivation Assay | SC5b-9 concentration of test article samples were\nnot statistically higher than both negative control and\nactivated normal human serum (NHS) controls. | PASS: Not a\npotential activator\nof the complement\nsystem |\n|  | In Vivo Thromboresistance\nStudy | Thrombus formation on the catheter was comparable\nto that on control article in similar animal\nvasculature. | PASS: Acceptable\nThromboresistance |\n| Hemostatic Valve |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| Irritation or Intracutaneous\nReactivity |  | Injection sites appeared normal. Mean erythema and\nedema scores of test articles had differences of <1\nfromcontrol. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| Hemocompatibility:\nASTM Hemolysis |  | Hemolysis % was not higher than control in samples\neither in direct contact with the catheter or in\nsamples extracted after contact with the valve. | PASS: Non-\nhemolytic |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Table 6. Biocompatibility Test Results, Continued\nClinical Data Test Test Summary Conclusion\nDilator\nPerformance,\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\nContinued granules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nInjection sites appeared normal. Mean erythema and\nISO Intracutaneous Reactivity PASS: Non-\nedema scores of test articles had differences of <1\nStudy irritating\nfrom control.\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nPage 7 of 8\nytilibitapmocomeH\nHemolysis % was not higher than control in samples\nPASS: Non-\nASTM Hemolysis either in direct contact with the dilator or in samples\nhemolytic\nextracted after contact with the dilator.\nPASS: Not a\nSC5b-9 concentration of test article samples were\nSC5b-9 Complement potential activator\nnot statistically higher than both negative control and\nActivation Assay of the complement\nactivated normal human serum (NHS) controls.\nsystem\nThrombus formation on the dilator was comparable\nIn Vivo Thromboresistance PASS: Acceptable\nto that on control article in similar animal\nStudy Thromboresistance\nvasculature.\nPackaging\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\ngranules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nContinued on next page\n\n| Table 6. Biocompatibility Test Results, Continued |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Test Summary | Conclusion |\n| Dilator |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| ISO Intracutaneous Reactivity\nStudy |  | Injection sites appeared normal. Mean erythema and\nedema scores of test articles had differences of <1\nfrom control. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| ytilibitapmocomeH | ASTM Hemolysis | Hemolysis % was not higher than control in samples\neither in direct contact with the dilator or in samples\nextracted after contact with the dilator. | PASS: Non-\nhemolytic |\n|  | SC5b-9 Complement\nActivation Assay | SC5b-9 concentration of test article samples were\nnot statistically higher than both negative control and\nactivated normal human serum (NHS) controls. | PASS: Not a\npotential activator\nof the complement\nsystem |\n|  | In Vivo Thromboresistance\nStudy | Thrombus formation on the dilator was comparable\nto that on control article in similar animal\nvasculature. | PASS: Acceptable\nThromboresistance |\n| Packaging |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Sterilization\nClinical Data The CEREBASE DA Guide Sheath, as packaged with included accessories, is\nPerformance, sterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nContinued sterility assurance level (SAL) of 10-6 in accordance with ISO 11135-1: 2014,\nSterilization of health-care products. Ethylene oxide. Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical\ndevices. The CEREBASE DA Guide Sheath and all accessories meet EO residuals\nper EN ISO 10993-7: 2009 Biological evaluation of medical devices. Ethylene oxide\nsterilization residuals for a limited contact delivery system – externally\ncommunicating. The CEREBASE DA Guide Sheath and all accessories are for\nsingle use only.\nVIII.Conclusion Based upon the intended use, design, materials, function, side-by-side in-vitro\ntesting and animal testing, and passing biocompatibility test results, it is concluded\nthat the subject device, CEREBASE DA Guide Sheath is substantially equivalent to\nthe predicate device, Neuron MAX System (K111380, cleared 19 July 2011). The\nfundamental scientific technology is the same as the predicate device. The\ndifferences in verbiage in the Indications for Use statement only limits the locations\nthat the subject device can be used and do not raise any questions regarding the\nsafety and effectiveness of the device. Risk assessment of the CEREBASE DA and\nverification/validation testing confirmed the device is as safe and effective as the",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192804\nDevice Name\nCEREBASE DA Guide Sheath\nIndications for Use (Describe)\nThe CEREBASE DA Guide Sheath is indicated for the introduction of interventional devices into the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nI.Submitter Medos International, SARL\nChemin-Blanc 38\n2400 Le Locle, Switzerland\nTel: (510) 770-5376\nContact Person: Michael Liao\nEmail of Contact Person: mliao7@its.jnj.com\nDate Prepared: January 28, 2020\nII.Device Table 1. Device\nDevice Proprietary Name CEREBASE DA Guide Sheath\nCommon or Usual Name Catheter, Percutaneous, Neurovasculature\nClassification Name Catheter, Percutaneous, Class II, 21 C.F.R. 870.1250\nRegulatory Classification II\nProduct Code QJP\nIII.Predicate The predicate device is listed below in Table 2.\nDevice\nTable 2. Prior 510(k) Clearance\n510(k)\nDate Cleared Name Manufacturer\nNumber\nK111380 07/19/2011 Neuron MAX System Penumbra, Inc.\nK140080 04/24/2014 ENVOY DA Guiding Catheter Medos International\nSARL\nK140307 04/21/2014 ENVOY Guiding Catheter Codman & Shurtleff,\nInc.\nIV.Device The CEREBASE DA Guide Sheath is a single lumen, stainless steel braided catheter\nDescription of variable stiffness with a large non-tapered lumen that facilitates the intravascular\npassage of interventional devices. The guide sheath is a straight shaped catheter that\ncomes in four lengths; 70 cm, 80 cm, 90 cm, and 95 cm. The lubricious PTFE-lined\ninner lumen is designed to facilitate delivery of the interventional devices. It has a\nradiopaque marker band on the distal end and a luer hub at the proximal end. The\nguide sheath has an outer hydrophilic coating at the distal end that reduces friction\nduring use. A hemostasis valve and a dilator are provided with the CEREBASE DA\nGuide Sheath within its sterile packaging. The dilator is a single lumen radiopaque\ncatheter with a tapered distal end and a luer hub at the proximal end. The dilator is\ncompatible with the CEREBASE DA Guide Sheath and up to 0.038 inch diagnostic\nguidewires. The hemostasis valve with side port is an off the shelf component used\nfor flushing and insertion of catheters.\nContinued on next page\nPage 1 of 8\n\n| Table 1. Device |  |\n| --- | --- |\n| Device Proprietary Name | CEREBASE DA Guide Sheath |\n| Common or Usual Name | Catheter, Percutaneous, Neurovasculature |\n| Classification Name | Catheter, Percutaneous, Class II, 21 C.F.R. 870.1250 |\n| Regulatory Classification | II |\n| Product Code | QJP |\n\n| Table 2. Prior 510(k) Clearance |  |  |  |\n| --- | --- | --- | --- |\n| 510(k)\nNumber | Date Cleared | Name | Manufacturer |\n| K111380 | 07/19/2011 | Neuron MAX System | Penumbra, Inc. |\n| K140080 | 04/24/2014 | ENVOY DA Guiding Catheter | Medos International\nSARL |\n| K140307 | 04/21/2014 | ENVOY Guiding Catheter | Codman & Shurtleff,\nInc. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nIV.Device The CEREBASE DA Guide Sheath’s lumen must be flushed and outer body wet with\nDescription, heparinized saline solution prior to use. If using as a primary access sheath with the\nContinued dilator, the dilator must be soaked and flushed with heparinized saline solution as well\nprior to use. After being flushed with heparinized saline solution the dilator can then\nbe inserted and advanced until the tapered distal tip is beyond the distal end of the\nCEREBASE DA Guide Sheath. Then the hemostasis valve is closed around the dilator\nand primary access can be gained to the vasculature using a standard technique of\nchoice.\nV.Indications The CEREBASE DA Guide Sheath is indicated for the introduction of\nfor Use interventional devices into the neuro vasculature.\nVI. Table 3 below provides comparison of technological characteristics with the predicate\nComparison of device. Based on design verification and validation testing, the minor differences in\nTechnological characteristics do not raise different questions of safety and effectiveness.\nCharacteristics\nwith Predicate Table 3. Technological Characteristic Comparison",
    "contraindications": null,
    "sizing_specs": "Device Description CEREBASE DA Guide Sheath – Subject Neuron MAX\nDevice (K111380)\nThe Neuron MAXX System is\nThe CEREBASE DA Guide Sheath is indicated indicated for the introduction of\nIndications for the introduction of interventional devices interventional devices into the\ninto the neuro vasculature. peripheral, coronary, and neuro\nvasculature\n70 cm --\n80 cm 80 cm\nLengths\n90 cm 90 cm\n95cm --\nShapes Straight Straight, MP\nOutside Diameter 8F 8F\nInside Diameter 0.090” 0.088”\nTip Length 1 mm 2mm\nHub Material Polycarbonate (yellow)\nNylon Segment(s)\nNylon, Polyurethane\nShaft Material Pebax (nylon blend) Segment(s)\nPolyurethane Segment(s)\nInner Lining PTFE PTFE\nOuter Coating Hydrophilic Coating Hydrophilic Coating\nShaft Braid 304 Stainless Steel Stainless Steel\nOuter Jacket 11 outer jacket material segments of different 5 outer jacket material segments of\nMaterial Segment durometer different durometer\nDistal Tip Radiopaque Filler and Metal Marker\nMetal Marker Band\nRadiopaque Marker band\nHemostasis Valve Yes Yes\nDilator Yes Yes\nDilator Material Polyethylene Polyethylene\nPET/ LDPE Tyvek Pouch PET/PE/ Tyvek Pouch\nPolypropylene Tubing HPDE Tubing\nPackaging\nSBS Mounting Card Mounting Card\nSBS Carton Carton\nSterilization Method EtO EtO\nShelf Life 1 year 3 years\nContinued on next page\nPage 2 of 8\n\n| Table 3. Technological Characteristic Comparison |  |  |\n| --- | --- | --- |\n| Description | CEREBASE DA Guide Sheath – Subject\nDevice | Neuron MAX\n(K111380) |\n| Indications | The CEREBASE DA Guide Sheath is indicated\nfor the introduction of interventional devices\ninto the neuro vasculature. | The Neuron MAXX System is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature |\n| Lengths | 70 cm\n80 cm\n90 cm\n95cm | --\n80 cm\n90 cm\n-- |\n| Shapes | Straight | Straight, MP |\n| Outside Diameter | 8F | 8F |\n| Inside Diameter | 0.090” | 0.088” |\n| Tip Length | 1 mm | 2mm |\n| Hub Material | Polycarbonate (yellow) | Nylon, Polyurethane |\n| Shaft Material | Nylon Segment(s)\nPebax (nylon blend) Segment(s)\nPolyurethane Segment(s) |  |\n| Inner Lining | PTFE | PTFE |\n| Outer Coating | Hydrophilic Coating | Hydrophilic Coating |\n| Shaft Braid | 304 Stainless Steel | Stainless Steel |\n| Outer Jacket\nMaterial Segment | 11 outer jacket material segments of different\ndurometer | 5 outer jacket material segments of\ndifferent durometer |\n| Distal Tip\nRadiopaque Marker | Metal Marker Band | Radiopaque Filler and Metal Marker\nband |\n| Hemostasis Valve | Yes | Yes |\n| Dilator | Yes | Yes |\n| Dilator Material | Polyethylene | Polyethylene |\n| Packaging | PET/ LDPE Tyvek Pouch\nPolypropylene Tubing\nSBS Mounting Card\nSBS Carton | PET/PE/ Tyvek Pouch\nHPDE Tubing\nMounting Card\nCarton |\n| Sterilization Method | EtO | EtO |\n| Shelf Life | 1 year | 3 years |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- The design verification and validation testing activities were conducted on the\nClinical Data CEREBASE DA Guide Sheath to ensure that design outputs met design inputs.\nPerformance Table 4 below provides a description and result of each of these performance tests.\nTable 4. Performance Testing\nTest Test Method Summary Results\nVisual Inspection The purpose of this test was to verify that the test Pass. Samples passed\nsamples meet the visual requirements of ISO 10555-1. established acceptance\ncriteria.\nCatheter Internal The purpose of this test was to verify that the catheter Pass. Samples passed\nDiameter (ID) internal diameter meets requirements. The inner established acceptance\ndiameter of each sample was measured. criteria.\nCatheter Outer The purpose of this test was to verify that the catheter Pass. Samples passed\nDiameter (OD) outer diameter meets requirements. The outer diameter established acceptance\nof each sample was measured. criteria.\nCatheter Working The purpose of this test was to ensure the working Pass. Samples passed\nLength length meets requirements. The length of the catheter established acceptance\nwas measured. criteria.\nDistal Tip Length The purpose of this test was to ensure the distance of Pass. Samples passed\nthe distal edge of the marker band to the tip of the established acceptance\ncatheter meets requirements. criteria.\nHub Luer Taper The purpose of this test was to verify that the catheter Pass. Samples passed\nhub luer taper fits standard luer fittings using a taper established acceptance\ndevice. criteria.\nAir Leak Test The purpose of this test was to verify that there are no Pass. Samples passed\nair leaks into the hub subassembly. The samples were established acceptance\ninspected to ensure no air bubbles that may indicate criteria.\na hub air leak.\nLiquid Leak Test The purpose of this test was to ensure that the catheter Pass. Samples passed\njoint strength meets the freedom from leakage established acceptance\nrequirements (liquid during pressurization) criteria.\nrequirements of ISO 10555-1.\nStatic Burst The purpose of this test was to verify the maximum Pass. Samples passed\nhydrostatic pressure meets requirements of ISO 10555- established acceptance\n1. criteria.\nHub Pull Testing The purpose of this test was to verify that the strength Pass. Samples passed\nof the catheter hub meets the requirements of ISO established acceptance\n10555-1. A tensile tester measured the tensile strength criteria.\nof the joint.\nShaft Tensile Strength The purpose of this test was to verify that the strength Pass. Samples passed\nof the catheter shaft meets the requirements of ISO established acceptance\n10555-1. A tensile tester measured the tensile strength criteria.\nof the distal section of the catheter shaft.\nParticulate Count The purpose of this test was to quantify the particulate Pass. Samples passed\ncount generated by simulated use of the test samples. established acceptance\ncriteria.\nCoating Lubricity The purpose of this test was to measure the lubricity of Pass. Samples passed\nthe coating. The test samples were put through a established acceptance\nlubricity tester to measure frictional force. criteria.\nCoating Durability The purpose of this test was to measure the durability Pass. Samples passed\nof the lubricious coating layer. established acceptance\ncriteria.\nCoating Length The purpose of this test was to verify that the catheter Pass. Samples passed\nhydrophilic coating length meets the design established acceptance\nrequirement. criteria.\nKink Resistance The purpose of this test was to confirm the catheter met Pass. Samples passed\nrequirement for stability and did not kink during use. established acceptance\ncriteria.\nDelamination of PTFE The purpose of this test was to verify that the PTFE is Pass. Samples passed\nLiner appropriately adhered to the inner lumen of the catheter established acceptance\nwith braid reinforcement. criteria.\nContinued on next page\nPage 3 of 8\n\n| Table 4. Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Visual Inspection | The purpose of this test was to verify that the test\nsamples meet the visual requirements of ISO 10555-1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Internal\nDiameter (ID) | The purpose of this test was to verify that the catheter\ninternal diameter meets requirements. The inner\ndiameter of each sample was measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Outer\nDiameter (OD) | The purpose of this test was to verify that the catheter\nouter diameter meets requirements. The outer diameter\nof each sample was measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Working\nLength | The purpose of this test was to ensure the working\nlength meets requirements. The length of the catheter\nwas measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Distal Tip Length | The purpose of this test was to ensure the distance of\nthe distal edge of the marker band to the tip of the\ncatheter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Hub Luer Taper | The purpose of this test was to verify that the catheter\nhub luer taper fits standard luer fittings using a taper\ndevice. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Air Leak Test | The purpose of this test was to verify that there are no\nair leaks into the hub subassembly. The samples were\ninspected to ensure no air bubbles that may indicate\na hub air leak. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Liquid Leak Test | The purpose of this test was to ensure that the catheter\njoint strength meets the freedom from leakage\nrequirements (liquid during pressurization)\nrequirements of ISO 10555-1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Static Burst | The purpose of this test was to verify the maximum\nhydrostatic pressure meets requirements of ISO 10555-\n1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Hub Pull Testing | The purpose of this test was to verify that the strength\nof the catheter hub meets the requirements of ISO\n10555-1. A tensile tester measured the tensile strength\nof the joint. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Shaft Tensile Strength | The purpose of this test was to verify that the strength\nof the catheter shaft meets the requirements of ISO\n10555-1. A tensile tester measured the tensile strength\nof the distal section of the catheter shaft. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Particulate Count | The purpose of this test was to quantify the particulate\ncount generated by simulated use of the test samples. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Lubricity | The purpose of this test was to measure the lubricity of\nthe coating. The test samples were put through a\nlubricity tester to measure frictional force. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Durability | The purpose of this test was to measure the durability\nof the lubricious coating layer. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Length | The purpose of this test was to verify that the catheter\nhydrophilic coating length meets the design\nrequirement. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Kink Resistance | The purpose of this test was to confirm the catheter met\nrequirement for stability and did not kink during use. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Delamination of PTFE\nLiner | The purpose of this test was to verify that the PTFE is\nappropriately adhered to the inner lumen of the catheter\nwith braid reinforcement. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nTable 4. Performance Testing, Continued\nVII.Non-\nTest Test Method Summary Results\nClinical Data\nBackup Support The purpose of this test was to measure the stability of the Pass. Samples passed\nPerformance, test sample while advancing other interventional devices established acceptance\nthrough its lumen. criteria.\nContinued\nA wire was pushed through the lumen of each test sample\nand the force at which catheter support failed was\nmeasured.\nTip Linear Stiffness The purpose of this test was to evaluate the flexibility Pass. Samples passed\nof the catheter relative to other devices of similar design. established acceptance\ncriteria.\nDilator Visual The purpose of this test was to verify that the dilator was Pass. Samples passed\nInspection free of extraneous matter per ISO 11070. established acceptance\ncriteria.\nDilator Inner The purpose of this test was to verify that the dilator Pass. Samples passed\nDiameter (ID) internal diameter meets requirements. established acceptance\ncriteria.\nDilator Hub Luer The purpose of this test was to verify that the dilator fits Pass. Samples passed\nTaper standard luer fittings using a tapered device. established acceptance\ncriteria.\nInsertion Forces The purpose of this test was to measure the forces required Pass. Samples passed\nto insert the dilator and catheter into a simulated model. established acceptance\ncriteria.\nDilator Outer The purpose of this test was to verify that the dilator outer Pass. Samples passed\nDiameter (OD) diameter meets requirements. established acceptance\ncriteria.\nDilator Working The purpose of this test is to verify the working length of Pass. Samples passed\nLength (WL) the dilator to ensure compatibility with the catheter. established acceptance\ncriteria.\nDilator Tensile The purpose of this test was to verify that the dilator joint Pass. Samples passed\nStrength strength meets the requirements of ISO 11070. established acceptance\ncriteria.\nTorque (Turns to The purpose of this test is to count the number of turns the Pass. Samples passed\nFailure) catheter can withstand without separating. established acceptance\ncriteria.\nTrackability The purpose of this test is the measure of the force Pass. Samples passed\nrequired to advance the catheter through a simulated established acceptance\nvascular model. criteria.\nIn Vitro Modeling The purpose of In Vitro modeling and In Vivo testing in a Pass. Samples passed\nand In Vivo Testing porcine model were to ensure that design outputs meet the established acceptance\ncustomer requirements. criteria.\nVII.Non- Shelf Life\nClinical Data One year accelerated aging was successfully performed on the CEREBASE DA\nPerformance, Guide Sheath. Additionally, through review of package integrity testing and\nContinued previous testing with a sterile pouch made of the same material combination, the\nsterile pouch is confirmed to have a shelf life of at least one year. The shelf life of\nthe CEREBASE DA Guide Sheath is established as one year.\nPackaging Qualification\nThe CEREBASE DA Guide Sheath was sterilized, packaged and subjected to\nconditioning and simulation testing for worst case conditions per ISTA 3A: 2018,\nPackaged-Products for parcel Delivery System Shipment 70Kg (150 lb) or less. The\nsamples were used to validate the package integrity of the CEREBASE DA Guide\nSheath per EN ISO 11607-1:2009, Packaging for terminally sterilized medical\ndevices – Part 1: Requirements for materials, sterile barrier systems and packaging\nsystems.\nContinued on next page\nPage 4 of 8\n\n| Table 4. Performance Testing, Continued |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Backup Support | The purpose of this test was to measure the stability of the\ntest sample while advancing other interventional devices\nthrough its lumen.\nA wire was pushed through the lumen of each test sample\nand the force at which catheter support failed was\nmeasured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Tip Linear Stiffness | The purpose of this test was to evaluate the flexibility\nof the catheter relative to other devices of similar design. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Visual\nInspection | The purpose of this test was to verify that the dilator was\nfree of extraneous matter per ISO 11070. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Inner\nDiameter (ID) | The purpose of this test was to verify that the dilator\ninternal diameter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Hub Luer\nTaper | The purpose of this test was to verify that the dilator fits\nstandard luer fittings using a tapered device. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Insertion Forces | The purpose of this test was to measure the forces required\nto insert the dilator and catheter into a simulated model. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Outer\nDiameter (OD) | The purpose of this test was to verify that the dilator outer\ndiameter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Working\nLength (WL) | The purpose of this test is to verify the working length of\nthe dilator to ensure compatibility with the catheter. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Tensile\nStrength | The purpose of this test was to verify that the dilator joint\nstrength meets the requirements of ISO 11070. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Torque (Turns to\nFailure) | The purpose of this test is to count the number of turns the\ncatheter can withstand without separating. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Trackability | The purpose of this test is the measure of the force\nrequired to advance the catheter through a simulated\nvascular model. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| In Vitro Modeling\nand In Vivo Testing | The purpose of In Vitro modeling and In Vivo testing in a\nporcine model were to ensure that design outputs meet the\ncustomer requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- The following packaging qualification testing was completed as part of this\nClinical Data evaluation:\nPerformance, Table 5. Packaging Qualification\nContinued Test Result\nVisual Inspection PASS\nDye Leak Penetration PASS\nSeal Strength PASS\nShelf Life PASS\nBiocompatibility PASS\nPerformance Testing – Clinical\nNo clinical studies were required as appropriate verification and validation of the\ncatheter and packaging modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nBiocompatibility Testing\nThe CEREBASE DA Guide Sheath was assessed for biocompatibility in accordance\nwith International Standard ISO 10993-1 “Biological Evaluation of Medical Devices\n– Part 1: Evaluation of Testing within a Risk Management Process.” and FDA\nGuidance for Industry and FDA Staff: Use of International Standard ISO-10993,\n'Biological Evaluation of Medical Devices Part 1: Evaluation and Testing' (Issued\nJune 16, 2016). The subject device is considered an externally communicating medical\ndevice with circulating blood contact for less than 24 hours. The following\nBiocompatibility Testing was completed as part of this evaluation:\nContinued on next page\nPage 5 of 8\n\n| Table 5. Packaging Qualification |  |\n| --- | --- |\n| Test | Result |\n| Visual Inspection | PASS |\n| Dye Leak Penetration | PASS |\n| Seal Strength | PASS |\n| Shelf Life | PASS |\n| Biocompatibility | PASS |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Table 6. Biocompatibility Test Results\nClinical Data Test Test Summary Conclusion\nCEREBASE DA Guide Sheath\nPerformance,\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\nContinued granules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nISO Intracutaneous Reactivity Injection sites appeared normal and no difference in PASS: Non-\nStudy erythema and edema scores from control. irritating\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nPage 6 of 8\nytilibitapmocomeH\nHemolysis % was not higher than control in samples\nPASS: Non-\nASTM Hemolysis either in direct contact with the catheter or in\nhemolytic\nsamples extracted after contact with the catheter.\nPASS: Not a\nSC5b-9 concentration of test article samples were\nSC5b-9 Complement potential activator\nnot statistically higher than both negative control and\nActivation Assay of the complement\nactivated normal human serum (NHS) controls.\nsystem\nThrombus formation on the catheter was comparable\nIn Vivo Thromboresistance PASS: Acceptable\nto that on control article in similar animal\nStudy Thromboresistance\nvasculature.\nHemostatic Valve\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\ngranules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nInjection sites appeared normal. Mean erythema and\nIrritation or Intracutaneous PASS: Non-\nedema scores of test articles had differences of <1\nReactivity irritating\nfromcontrol.\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nHemolysis % was not higher than control in samples\nHemocompatibility: PASS: Non-\neither in direct contact with the catheter or in\nASTM Hemolysis hemolytic\nsamples extracted after contact with the valve.\n(Table continued on next page)\nContinued on next page\n\n| Table 6. Biocompatibility Test Results |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Test Summary | Conclusion |\n| CEREBASE DA Guide Sheath |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| ISO Intracutaneous Reactivity\nStudy |  | Injection sites appeared normal and no difference in\nerythema and edema scores from control. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| ytilibitapmocomeH | ASTM Hemolysis | Hemolysis % was not higher than control in samples\neither in direct contact with the catheter or in\nsamples extracted after contact with the catheter. | PASS: Non-\nhemolytic |\n|  | SC5b-9 Complement\nActivation Assay | SC5b-9 concentration of test article samples were\nnot statistically higher than both negative control and\nactivated normal human serum (NHS) controls. | PASS: Not a\npotential activator\nof the complement\nsystem |\n|  | In Vivo Thromboresistance\nStudy | Thrombus formation on the catheter was comparable\nto that on control article in similar animal\nvasculature. | PASS: Acceptable\nThromboresistance |\n| Hemostatic Valve |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| Irritation or Intracutaneous\nReactivity |  | Injection sites appeared normal. Mean erythema and\nedema scores of test articles had differences of <1\nfromcontrol. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| Hemocompatibility:\nASTM Hemolysis |  | Hemolysis % was not higher than control in samples\neither in direct contact with the catheter or in\nsamples extracted after contact with the valve. | PASS: Non-\nhemolytic |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Table 6. Biocompatibility Test Results, Continued\nClinical Data Test Test Summary Conclusion\nDilator\nPerformance,\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\nContinued granules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nInjection sites appeared normal. Mean erythema and\nISO Intracutaneous Reactivity PASS: Non-\nedema scores of test articles had differences of <1\nStudy irritating\nfrom control.\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nPage 7 of 8\nytilibitapmocomeH\nHemolysis % was not higher than control in samples\nPASS: Non-\nASTM Hemolysis either in direct contact with the dilator or in samples\nhemolytic\nextracted after contact with the dilator.\nPASS: Not a\nSC5b-9 concentration of test article samples were\nSC5b-9 Complement potential activator\nnot statistically higher than both negative control and\nActivation Assay of the complement\nactivated normal human serum (NHS) controls.\nsystem\nThrombus formation on the dilator was comparable\nIn Vivo Thromboresistance PASS: Acceptable\nto that on control article in similar animal\nStudy Thromboresistance\nvasculature.\nPackaging\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\ngranules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nContinued on next page\n\n| Table 6. Biocompatibility Test Results, Continued |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Test Summary | Conclusion |\n| Dilator |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| ISO Intracutaneous Reactivity\nStudy |  | Injection sites appeared normal. Mean erythema and\nedema scores of test articles had differences of <1\nfrom control. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| ytilibitapmocomeH | ASTM Hemolysis | Hemolysis % was not higher than control in samples\neither in direct contact with the dilator or in samples\nextracted after contact with the dilator. | PASS: Non-\nhemolytic |\n|  | SC5b-9 Complement\nActivation Assay | SC5b-9 concentration of test article samples were\nnot statistically higher than both negative control and\nactivated normal human serum (NHS) controls. | PASS: Not a\npotential activator\nof the complement\nsystem |\n|  | In Vivo Thromboresistance\nStudy | Thrombus formation on the dilator was comparable\nto that on control article in similar animal\nvasculature. | PASS: Acceptable\nThromboresistance |\n| Packaging |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Sterilization\nClinical Data The CEREBASE DA Guide Sheath, as packaged with included accessories, is\nPerformance, sterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nContinued sterility assurance level (SAL) of 10-6 in accordance with ISO 11135-1: 2014,\nSterilization of health-care products. Ethylene oxide. Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical\ndevices. The CEREBASE DA Guide Sheath and all accessories meet EO residuals\nper EN ISO 10993-7: 2009 Biological evaluation of medical devices. Ethylene oxide\nsterilization residuals for a limited contact delivery system – externally\ncommunicating. The CEREBASE DA Guide Sheath and all accessories are for\nsingle use only.\nVIII.Conclusion Based upon the intended use, design, materials, function, side-by-side in-vitro\ntesting and animal testing, and passing biocompatibility test results, it is concluded\nthat the subject device, CEREBASE DA Guide Sheath is substantially equivalent to\nthe predicate device, Neuron MAX System (K111380, cleared 19 July 2011). The\nfundamental scientific technology is the same as the predicate device. The\ndifferences in verbiage in the Indications for Use statement only limits the locations\nthat the subject device can be used and do not raise any questions regarding the\nsafety and effectiveness of the device. Risk assessment of the CEREBASE DA and\nverification/validation testing confirmed the device is as safe and effective as the",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192804\nDevice Name\nCEREBASE DA Guide Sheath\nIndications for Use (Describe)\nThe CEREBASE DA Guide Sheath is indicated for the introduction of interventional devices into the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nI.Submitter Medos International, SARL\nChemin-Blanc 38\n2400 Le Locle, Switzerland\nTel: (510) 770-5376\nContact Person: Michael Liao\nEmail of Contact Person: mliao7@its.jnj.com\nDate Prepared: January 28, 2020\nII.Device Table 1. Device\nDevice Proprietary Name CEREBASE DA Guide Sheath\nCommon or Usual Name Catheter, Percutaneous, Neurovasculature\nClassification Name Catheter, Percutaneous, Class II, 21 C.F.R. 870.1250\nRegulatory Classification II\nProduct Code QJP\nIII.Predicate The predicate device is listed below in Table 2.\nDevice\nTable 2. Prior 510(k) Clearance\n510(k)\nDate Cleared Name Manufacturer\nNumber\nK111380 07/19/2011 Neuron MAX System Penumbra, Inc.\nK140080 04/24/2014 ENVOY DA Guiding Catheter Medos International\nSARL\nK140307 04/21/2014 ENVOY Guiding Catheter Codman & Shurtleff,\nInc.\nIV.Device The CEREBASE DA Guide Sheath is a single lumen, stainless steel braided catheter\nDescription of variable stiffness with a large non-tapered lumen that facilitates the intravascular\npassage of interventional devices. The guide sheath is a straight shaped catheter that\ncomes in four lengths; 70 cm, 80 cm, 90 cm, and 95 cm. The lubricious PTFE-lined\ninner lumen is designed to facilitate delivery of the interventional devices. It has a\nradiopaque marker band on the distal end and a luer hub at the proximal end. The\nguide sheath has an outer hydrophilic coating at the distal end that reduces friction\nduring use. A hemostasis valve and a dilator are provided with the CEREBASE DA\nGuide Sheath within its sterile packaging. The dilator is a single lumen radiopaque\ncatheter with a tapered distal end and a luer hub at the proximal end. The dilator is\ncompatible with the CEREBASE DA Guide Sheath and up to 0.038 inch diagnostic\nguidewires. The hemostasis valve with side port is an off the shelf component used\nfor flushing and insertion of catheters.\nContinued on next page\nPage 1 of 8\n\n| Table 1. Device |  |\n| --- | --- |\n| Device Proprietary Name | CEREBASE DA Guide Sheath |\n| Common or Usual Name | Catheter, Percutaneous, Neurovasculature |\n| Classification Name | Catheter, Percutaneous, Class II, 21 C.F.R. 870.1250 |\n| Regulatory Classification | II |\n| Product Code | QJP |\n\n| Table 2. Prior 510(k) Clearance |  |  |  |\n| --- | --- | --- | --- |\n| 510(k)\nNumber | Date Cleared | Name | Manufacturer |\n| K111380 | 07/19/2011 | Neuron MAX System | Penumbra, Inc. |\n| K140080 | 04/24/2014 | ENVOY DA Guiding Catheter | Medos International\nSARL |\n| K140307 | 04/21/2014 | ENVOY Guiding Catheter | Codman & Shurtleff,\nInc. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nIV.Device The CEREBASE DA Guide Sheath’s lumen must be flushed and outer body wet with\nDescription, heparinized saline solution prior to use. If using as a primary access sheath with the\nContinued dilator, the dilator must be soaked and flushed with heparinized saline solution as well\nprior to use. After being flushed with heparinized saline solution the dilator can then\nbe inserted and advanced until the tapered distal tip is beyond the distal end of the\nCEREBASE DA Guide Sheath. Then the hemostasis valve is closed around the dilator\nand primary access can be gained to the vasculature using a standard technique of\nchoice.\nV.Indications The CEREBASE DA Guide Sheath is indicated for the introduction of\nfor Use interventional devices into the neuro vasculature.\nVI. Table 3 below provides comparison of technological characteristics with the predicate\nComparison of device. Based on design verification and validation testing, the minor differences in\nTechnological characteristics do not raise different questions of safety and effectiveness.\nCharacteristics\nwith Predicate Table 3. Technological Characteristic Comparison",
    "Device Description": "Device Description CEREBASE DA Guide Sheath – Subject Neuron MAX\nDevice (K111380)\nThe Neuron MAXX System is\nThe CEREBASE DA Guide Sheath is indicated indicated for the introduction of\nIndications for the introduction of interventional devices interventional devices into the\ninto the neuro vasculature. peripheral, coronary, and neuro\nvasculature\n70 cm --\n80 cm 80 cm\nLengths\n90 cm 90 cm\n95cm --\nShapes Straight Straight, MP\nOutside Diameter 8F 8F\nInside Diameter 0.090” 0.088”\nTip Length 1 mm 2mm\nHub Material Polycarbonate (yellow)\nNylon Segment(s)\nNylon, Polyurethane\nShaft Material Pebax (nylon blend) Segment(s)\nPolyurethane Segment(s)\nInner Lining PTFE PTFE\nOuter Coating Hydrophilic Coating Hydrophilic Coating\nShaft Braid 304 Stainless Steel Stainless Steel\nOuter Jacket 11 outer jacket material segments of different 5 outer jacket material segments of\nMaterial Segment durometer different durometer\nDistal Tip Radiopaque Filler and Metal Marker\nMetal Marker Band\nRadiopaque Marker band\nHemostasis Valve Yes Yes\nDilator Yes Yes\nDilator Material Polyethylene Polyethylene\nPET/ LDPE Tyvek Pouch PET/PE/ Tyvek Pouch\nPolypropylene Tubing HPDE Tubing\nPackaging\nSBS Mounting Card Mounting Card\nSBS Carton Carton\nSterilization Method EtO EtO\nShelf Life 1 year 3 years\nContinued on next page\nPage 2 of 8\n\n| Table 3. Technological Characteristic Comparison |  |  |\n| --- | --- | --- |\n| Description | CEREBASE DA Guide Sheath – Subject\nDevice | Neuron MAX\n(K111380) |\n| Indications | The CEREBASE DA Guide Sheath is indicated\nfor the introduction of interventional devices\ninto the neuro vasculature. | The Neuron MAXX System is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature |\n| Lengths | 70 cm\n80 cm\n90 cm\n95cm | --\n80 cm\n90 cm\n-- |\n| Shapes | Straight | Straight, MP |\n| Outside Diameter | 8F | 8F |\n| Inside Diameter | 0.090” | 0.088” |\n| Tip Length | 1 mm | 2mm |\n| Hub Material | Polycarbonate (yellow) | Nylon, Polyurethane |\n| Shaft Material | Nylon Segment(s)\nPebax (nylon blend) Segment(s)\nPolyurethane Segment(s) |  |\n| Inner Lining | PTFE | PTFE |\n| Outer Coating | Hydrophilic Coating | Hydrophilic Coating |\n| Shaft Braid | 304 Stainless Steel | Stainless Steel |\n| Outer Jacket\nMaterial Segment | 11 outer jacket material segments of different\ndurometer | 5 outer jacket material segments of\ndifferent durometer |\n| Distal Tip\nRadiopaque Marker | Metal Marker Band | Radiopaque Filler and Metal Marker\nband |\n| Hemostasis Valve | Yes | Yes |\n| Dilator | Yes | Yes |\n| Dilator Material | Polyethylene | Polyethylene |\n| Packaging | PET/ LDPE Tyvek Pouch\nPolypropylene Tubing\nSBS Mounting Card\nSBS Carton | PET/PE/ Tyvek Pouch\nHPDE Tubing\nMounting Card\nCarton |\n| Sterilization Method | EtO | EtO |\n| Shelf Life | 1 year | 3 years |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- The design verification and validation testing activities were conducted on the\nClinical Data CEREBASE DA Guide Sheath to ensure that design outputs met design inputs.\nPerformance Table 4 below provides a description and result of each of these performance tests.\nTable 4. Performance Testing\nTest Test Method Summary Results\nVisual Inspection The purpose of this test was to verify that the test Pass. Samples passed\nsamples meet the visual requirements of ISO 10555-1. established acceptance\ncriteria.\nCatheter Internal The purpose of this test was to verify that the catheter Pass. Samples passed\nDiameter (ID) internal diameter meets requirements. The inner established acceptance\ndiameter of each sample was measured. criteria.\nCatheter Outer The purpose of this test was to verify that the catheter Pass. Samples passed\nDiameter (OD) outer diameter meets requirements. The outer diameter established acceptance\nof each sample was measured. criteria.\nCatheter Working The purpose of this test was to ensure the working Pass. Samples passed\nLength length meets requirements. The length of the catheter established acceptance\nwas measured. criteria.\nDistal Tip Length The purpose of this test was to ensure the distance of Pass. Samples passed\nthe distal edge of the marker band to the tip of the established acceptance\ncatheter meets requirements. criteria.\nHub Luer Taper The purpose of this test was to verify that the catheter Pass. Samples passed\nhub luer taper fits standard luer fittings using a taper established acceptance\ndevice. criteria.\nAir Leak Test The purpose of this test was to verify that there are no Pass. Samples passed\nair leaks into the hub subassembly. The samples were established acceptance\ninspected to ensure no air bubbles that may indicate criteria.\na hub air leak.\nLiquid Leak Test The purpose of this test was to ensure that the catheter Pass. Samples passed\njoint strength meets the freedom from leakage established acceptance\nrequirements (liquid during pressurization) criteria.\nrequirements of ISO 10555-1.\nStatic Burst The purpose of this test was to verify the maximum Pass. Samples passed\nhydrostatic pressure meets requirements of ISO 10555- established acceptance\n1. criteria.\nHub Pull Testing The purpose of this test was to verify that the strength Pass. Samples passed\nof the catheter hub meets the requirements of ISO established acceptance\n10555-1. A tensile tester measured the tensile strength criteria.\nof the joint.\nShaft Tensile Strength The purpose of this test was to verify that the strength Pass. Samples passed\nof the catheter shaft meets the requirements of ISO established acceptance\n10555-1. A tensile tester measured the tensile strength criteria.\nof the distal section of the catheter shaft.\nParticulate Count The purpose of this test was to quantify the particulate Pass. Samples passed\ncount generated by simulated use of the test samples. established acceptance\ncriteria.\nCoating Lubricity The purpose of this test was to measure the lubricity of Pass. Samples passed\nthe coating. The test samples were put through a established acceptance\nlubricity tester to measure frictional force. criteria.\nCoating Durability The purpose of this test was to measure the durability Pass. Samples passed\nof the lubricious coating layer. established acceptance\ncriteria.\nCoating Length The purpose of this test was to verify that the catheter Pass. Samples passed\nhydrophilic coating length meets the design established acceptance\nrequirement. criteria.\nKink Resistance The purpose of this test was to confirm the catheter met Pass. Samples passed\nrequirement for stability and did not kink during use. established acceptance\ncriteria.\nDelamination of PTFE The purpose of this test was to verify that the PTFE is Pass. Samples passed\nLiner appropriately adhered to the inner lumen of the catheter established acceptance\nwith braid reinforcement. criteria.\nContinued on next page\nPage 3 of 8\n\n| Table 4. Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Visual Inspection | The purpose of this test was to verify that the test\nsamples meet the visual requirements of ISO 10555-1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Internal\nDiameter (ID) | The purpose of this test was to verify that the catheter\ninternal diameter meets requirements. The inner\ndiameter of each sample was measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Outer\nDiameter (OD) | The purpose of this test was to verify that the catheter\nouter diameter meets requirements. The outer diameter\nof each sample was measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Catheter Working\nLength | The purpose of this test was to ensure the working\nlength meets requirements. The length of the catheter\nwas measured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Distal Tip Length | The purpose of this test was to ensure the distance of\nthe distal edge of the marker band to the tip of the\ncatheter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Hub Luer Taper | The purpose of this test was to verify that the catheter\nhub luer taper fits standard luer fittings using a taper\ndevice. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Air Leak Test | The purpose of this test was to verify that there are no\nair leaks into the hub subassembly. The samples were\ninspected to ensure no air bubbles that may indicate\na hub air leak. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Liquid Leak Test | The purpose of this test was to ensure that the catheter\njoint strength meets the freedom from leakage\nrequirements (liquid during pressurization)\nrequirements of ISO 10555-1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Static Burst | The purpose of this test was to verify the maximum\nhydrostatic pressure meets requirements of ISO 10555-\n1. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Hub Pull Testing | The purpose of this test was to verify that the strength\nof the catheter hub meets the requirements of ISO\n10555-1. A tensile tester measured the tensile strength\nof the joint. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Shaft Tensile Strength | The purpose of this test was to verify that the strength\nof the catheter shaft meets the requirements of ISO\n10555-1. A tensile tester measured the tensile strength\nof the distal section of the catheter shaft. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Particulate Count | The purpose of this test was to quantify the particulate\ncount generated by simulated use of the test samples. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Lubricity | The purpose of this test was to measure the lubricity of\nthe coating. The test samples were put through a\nlubricity tester to measure frictional force. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Durability | The purpose of this test was to measure the durability\nof the lubricious coating layer. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Coating Length | The purpose of this test was to verify that the catheter\nhydrophilic coating length meets the design\nrequirement. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Kink Resistance | The purpose of this test was to confirm the catheter met\nrequirement for stability and did not kink during use. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Delamination of PTFE\nLiner | The purpose of this test was to verify that the PTFE is\nappropriately adhered to the inner lumen of the catheter\nwith braid reinforcement. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nTable 4. Performance Testing, Continued\nVII.Non-\nTest Test Method Summary Results\nClinical Data\nBackup Support The purpose of this test was to measure the stability of the Pass. Samples passed\nPerformance, test sample while advancing other interventional devices established acceptance\nthrough its lumen. criteria.\nContinued\nA wire was pushed through the lumen of each test sample\nand the force at which catheter support failed was\nmeasured.\nTip Linear Stiffness The purpose of this test was to evaluate the flexibility Pass. Samples passed\nof the catheter relative to other devices of similar design. established acceptance\ncriteria.\nDilator Visual The purpose of this test was to verify that the dilator was Pass. Samples passed\nInspection free of extraneous matter per ISO 11070. established acceptance\ncriteria.\nDilator Inner The purpose of this test was to verify that the dilator Pass. Samples passed\nDiameter (ID) internal diameter meets requirements. established acceptance\ncriteria.\nDilator Hub Luer The purpose of this test was to verify that the dilator fits Pass. Samples passed\nTaper standard luer fittings using a tapered device. established acceptance\ncriteria.\nInsertion Forces The purpose of this test was to measure the forces required Pass. Samples passed\nto insert the dilator and catheter into a simulated model. established acceptance\ncriteria.\nDilator Outer The purpose of this test was to verify that the dilator outer Pass. Samples passed\nDiameter (OD) diameter meets requirements. established acceptance\ncriteria.\nDilator Working The purpose of this test is to verify the working length of Pass. Samples passed\nLength (WL) the dilator to ensure compatibility with the catheter. established acceptance\ncriteria.\nDilator Tensile The purpose of this test was to verify that the dilator joint Pass. Samples passed\nStrength strength meets the requirements of ISO 11070. established acceptance\ncriteria.\nTorque (Turns to The purpose of this test is to count the number of turns the Pass. Samples passed\nFailure) catheter can withstand without separating. established acceptance\ncriteria.\nTrackability The purpose of this test is the measure of the force Pass. Samples passed\nrequired to advance the catheter through a simulated established acceptance\nvascular model. criteria.\nIn Vitro Modeling The purpose of In Vitro modeling and In Vivo testing in a Pass. Samples passed\nand In Vivo Testing porcine model were to ensure that design outputs meet the established acceptance\ncustomer requirements. criteria.\nVII.Non- Shelf Life\nClinical Data One year accelerated aging was successfully performed on the CEREBASE DA\nPerformance, Guide Sheath. Additionally, through review of package integrity testing and\nContinued previous testing with a sterile pouch made of the same material combination, the\nsterile pouch is confirmed to have a shelf life of at least one year. The shelf life of\nthe CEREBASE DA Guide Sheath is established as one year.\nPackaging Qualification\nThe CEREBASE DA Guide Sheath was sterilized, packaged and subjected to\nconditioning and simulation testing for worst case conditions per ISTA 3A: 2018,\nPackaged-Products for parcel Delivery System Shipment 70Kg (150 lb) or less. The\nsamples were used to validate the package integrity of the CEREBASE DA Guide\nSheath per EN ISO 11607-1:2009, Packaging for terminally sterilized medical\ndevices – Part 1: Requirements for materials, sterile barrier systems and packaging\nsystems.\nContinued on next page\nPage 4 of 8\n\n| Table 4. Performance Testing, Continued |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Backup Support | The purpose of this test was to measure the stability of the\ntest sample while advancing other interventional devices\nthrough its lumen.\nA wire was pushed through the lumen of each test sample\nand the force at which catheter support failed was\nmeasured. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Tip Linear Stiffness | The purpose of this test was to evaluate the flexibility\nof the catheter relative to other devices of similar design. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Visual\nInspection | The purpose of this test was to verify that the dilator was\nfree of extraneous matter per ISO 11070. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Inner\nDiameter (ID) | The purpose of this test was to verify that the dilator\ninternal diameter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Hub Luer\nTaper | The purpose of this test was to verify that the dilator fits\nstandard luer fittings using a tapered device. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Insertion Forces | The purpose of this test was to measure the forces required\nto insert the dilator and catheter into a simulated model. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Outer\nDiameter (OD) | The purpose of this test was to verify that the dilator outer\ndiameter meets requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Working\nLength (WL) | The purpose of this test is to verify the working length of\nthe dilator to ensure compatibility with the catheter. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Dilator Tensile\nStrength | The purpose of this test was to verify that the dilator joint\nstrength meets the requirements of ISO 11070. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Torque (Turns to\nFailure) | The purpose of this test is to count the number of turns the\ncatheter can withstand without separating. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| Trackability | The purpose of this test is the measure of the force\nrequired to advance the catheter through a simulated\nvascular model. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n| In Vitro Modeling\nand In Vivo Testing | The purpose of In Vitro modeling and In Vivo testing in a\nporcine model were to ensure that design outputs meet the\ncustomer requirements. | Pass. Samples passed\nestablished acceptance\ncriteria. |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- The following packaging qualification testing was completed as part of this\nClinical Data evaluation:\nPerformance, Table 5. Packaging Qualification\nContinued Test Result\nVisual Inspection PASS\nDye Leak Penetration PASS\nSeal Strength PASS\nShelf Life PASS\nBiocompatibility PASS\nPerformance Testing – Clinical\nNo clinical studies were required as appropriate verification and validation of the\ncatheter and packaging modifications were achieved based on the similarities of the\nproposed device to the predicate device, and from results of bench testing.\nBiocompatibility Testing\nThe CEREBASE DA Guide Sheath was assessed for biocompatibility in accordance\nwith International Standard ISO 10993-1 “Biological Evaluation of Medical Devices\n– Part 1: Evaluation of Testing within a Risk Management Process.” and FDA\nGuidance for Industry and FDA Staff: Use of International Standard ISO-10993,\n'Biological Evaluation of Medical Devices Part 1: Evaluation and Testing' (Issued\nJune 16, 2016). The subject device is considered an externally communicating medical\ndevice with circulating blood contact for less than 24 hours. The following\nBiocompatibility Testing was completed as part of this evaluation:\nContinued on next page\nPage 5 of 8\n\n| Table 5. Packaging Qualification |  |\n| --- | --- |\n| Test | Result |\n| Visual Inspection | PASS |\n| Dye Leak Penetration | PASS |\n| Seal Strength | PASS |\n| Shelf Life | PASS |\n| Biocompatibility | PASS |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Table 6. Biocompatibility Test Results\nClinical Data Test Test Summary Conclusion\nCEREBASE DA Guide Sheath\nPerformance,\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\nContinued granules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nISO Intracutaneous Reactivity Injection sites appeared normal and no difference in PASS: Non-\nStudy erythema and edema scores from control. irritating\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nPage 6 of 8\nytilibitapmocomeH\nHemolysis % was not higher than control in samples\nPASS: Non-\nASTM Hemolysis either in direct contact with the catheter or in\nhemolytic\nsamples extracted after contact with the catheter.\nPASS: Not a\nSC5b-9 concentration of test article samples were\nSC5b-9 Complement potential activator\nnot statistically higher than both negative control and\nActivation Assay of the complement\nactivated normal human serum (NHS) controls.\nsystem\nThrombus formation on the catheter was comparable\nIn Vivo Thromboresistance PASS: Acceptable\nto that on control article in similar animal\nStudy Thromboresistance\nvasculature.\nHemostatic Valve\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\ngranules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nInjection sites appeared normal. Mean erythema and\nIrritation or Intracutaneous PASS: Non-\nedema scores of test articles had differences of <1\nReactivity irritating\nfromcontrol.\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nHemolysis % was not higher than control in samples\nHemocompatibility: PASS: Non-\neither in direct contact with the catheter or in\nASTM Hemolysis hemolytic\nsamples extracted after contact with the valve.\n(Table continued on next page)\nContinued on next page\n\n| Table 6. Biocompatibility Test Results |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Test Summary | Conclusion |\n| CEREBASE DA Guide Sheath |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| ISO Intracutaneous Reactivity\nStudy |  | Injection sites appeared normal and no difference in\nerythema and edema scores from control. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| ytilibitapmocomeH | ASTM Hemolysis | Hemolysis % was not higher than control in samples\neither in direct contact with the catheter or in\nsamples extracted after contact with the catheter. | PASS: Non-\nhemolytic |\n|  | SC5b-9 Complement\nActivation Assay | SC5b-9 concentration of test article samples were\nnot statistically higher than both negative control and\nactivated normal human serum (NHS) controls. | PASS: Not a\npotential activator\nof the complement\nsystem |\n|  | In Vivo Thromboresistance\nStudy | Thrombus formation on the catheter was comparable\nto that on control article in similar animal\nvasculature. | PASS: Acceptable\nThromboresistance |\n| Hemostatic Valve |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| Irritation or Intracutaneous\nReactivity |  | Injection sites appeared normal. Mean erythema and\nedema scores of test articles had differences of <1\nfromcontrol. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| Hemocompatibility:\nASTM Hemolysis |  | Hemolysis % was not higher than control in samples\neither in direct contact with the catheter or in\nsamples extracted after contact with the valve. | PASS: Non-\nhemolytic |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Table 6. Biocompatibility Test Results, Continued\nClinical Data Test Test Summary Conclusion\nDilator\nPerformance,\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\nContinued granules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nSensitization – ISO Guinea Pig No abnormal dermal reactions and no sensitization PASS: Non-\nMaximization Sensitization was observed. sensitizing\nInjection sites appeared normal. Mean erythema and\nISO Intracutaneous Reactivity PASS: Non-\nedema scores of test articles had differences of <1\nStudy irritating\nfrom control.\nAnimals appeared clinically normal throughout the\nISO Acute Systemic Toxicity in\nstudy upon observation. No deaths and no significant PASS: Non-toxic\nMice\nchanges in body weight.\nOut of 3 animals, no single animal showed a\nUSP Rabbit Material-Mediated PASS: Non-\ntotal temperature rise of ≥ 0.5 °C, within USP\nPyrogenicity pyrogenic\nrequirements.\nPage 7 of 8\nytilibitapmocomeH\nHemolysis % was not higher than control in samples\nPASS: Non-\nASTM Hemolysis either in direct contact with the dilator or in samples\nhemolytic\nextracted after contact with the dilator.\nPASS: Not a\nSC5b-9 concentration of test article samples were\nSC5b-9 Complement potential activator\nnot statistically higher than both negative control and\nActivation Assay of the complement\nactivated normal human serum (NHS) controls.\nsystem\nThrombus formation on the dilator was comparable\nIn Vivo Thromboresistance PASS: Acceptable\nto that on control article in similar animal\nStudy Thromboresistance\nvasculature.\nPackaging\nTest articles exhibited no discrete intracytoplasmic\nCytotoxicity – ISO Elution PASS: Non-\ngranules, no cell lysis, no reduction of cell growth,\nMethod cytotoxic\nresulting in a reactivity grade = 0 per ISO 10993-5.\nContinued on next page\n\n| Table 6. Biocompatibility Test Results, Continued |  |  |  |\n| --- | --- | --- | --- |\n| Test |  | Test Summary | Conclusion |\n| Dilator |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization |  | No abnormal dermal reactions and no sensitization\nwas observed. | PASS: Non-\nsensitizing |\n| ISO Intracutaneous Reactivity\nStudy |  | Injection sites appeared normal. Mean erythema and\nedema scores of test articles had differences of <1\nfrom control. | PASS: Non-\nirritating |\n| ISO Acute Systemic Toxicity in\nMice |  | Animals appeared clinically normal throughout the\nstudy upon observation. No deaths and no significant\nchanges in body weight. | PASS: Non-toxic |\n| USP Rabbit Material-Mediated\nPyrogenicity |  | Out of 3 animals, no single animal showed a\ntotal temperature rise of ≥ 0.5 °C, within USP\nrequirements. | PASS: Non-\npyrogenic |\n| ytilibitapmocomeH | ASTM Hemolysis | Hemolysis % was not higher than control in samples\neither in direct contact with the dilator or in samples\nextracted after contact with the dilator. | PASS: Non-\nhemolytic |\n|  | SC5b-9 Complement\nActivation Assay | SC5b-9 concentration of test article samples were\nnot statistically higher than both negative control and\nactivated normal human serum (NHS) controls. | PASS: Not a\npotential activator\nof the complement\nsystem |\n|  | In Vivo Thromboresistance\nStudy | Thrombus formation on the dilator was comparable\nto that on control article in similar animal\nvasculature. | PASS: Acceptable\nThromboresistance |\n| Packaging |  |  |  |\n| Cytotoxicity – ISO Elution\nMethod |  | Test articles exhibited no discrete intracytoplasmic\ngranules, no cell lysis, no reduction of cell growth,\nresulting in a reactivity grade = 0 per ISO 10993-5. | PASS: Non-\ncytotoxic |\n\nMedos International SARL Traditional 510(k) Premarket Notification\nCEREBASE DA Guide Sheath\n510(k) Summary\nVII.Non- Sterilization\nClinical Data The CEREBASE DA Guide Sheath, as packaged with included accessories, is\nPerformance, sterilized using a validated 100% Ethylene Oxide sterilization process to ensure\nContinued sterility assurance level (SAL) of 10-6 in accordance with ISO 11135-1: 2014,\nSterilization of health-care products. Ethylene oxide. Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical\ndevices. The CEREBASE DA Guide Sheath and all accessories meet EO residuals\nper EN ISO 10993-7: 2009 Biological evaluation of medical devices. Ethylene oxide\nsterilization residuals for a limited contact delivery system – externally\ncommunicating. The CEREBASE DA Guide Sheath and all accessories are for\nsingle use only.\nVIII.Conclusion Based upon the intended use, design, materials, function, side-by-side in-vitro\ntesting and animal testing, and passing biocompatibility test results, it is concluded\nthat the subject device, CEREBASE DA Guide Sheath is substantially equivalent to\nthe predicate device, Neuron MAX System (K111380, cleared 19 July 2011). The\nfundamental scientific technology is the same as the predicate device. The\ndifferences in verbiage in the Indications for Use statement only limits the locations\nthat the subject device can be used and do not raise any questions regarding the\nsafety and effectiveness of the device. Risk assessment of the CEREBASE DA and\nverification/validation testing confirmed the device is as safe and effective as the",
    "Substantial Equivalence": "predicate device.\nPage 8 of 8"
  }
}