{
  "source_pdf": "microcatheter--microvention--wedge-xl-delivery-catheter--510k.pdf",
  "clearance_number": "K232542",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Wedge XL Delivery Catheter is a single lumen catheter designed to be introduced\nover a steerable guidewire to access small, tortuous vasculature. The semi-rigid\nproximal section transitions to a flexible distal tip to facilitate advancement through\nvessels. Radiopaque markers at the distal end facilitate fluoroscopic visualization. A\nlarger diameter distal segment helps provide stability for navigation. The distal 110 cm\nouter surface of the Wedge XL Delivery Catheter is coated with a hydrophilic polymer to\nincrease lubricity. A luer fitting on the Wedge XL Delivery Catheter hub is used for the\nattachment of accessories.\nIndications for Use\nThe Wedge XL Delivery Catheter is intended to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature.\nComparison to the Predicate Device\nSubstantial equivalence of the Wedge XL Delivery Catheter to the predicate device\nWedge Microcatheter and to the reference device Delivery Catheter of the Route 92\nMedical 088 Access System was established through an evaluation of the intended\nuse, indications for use, principles of operation, device design, materials of construction,\nand an assessment of usability, safety, and effectiveness via bench and animal\nstudies.\n\n| 510(k) Owner | MicroVention, Inc.\n35 Enterprise\nAliso Viejo, CA 92656\nEstablishment Registration No: 3013556777 |\n| --- | --- |\n|  |  |\n| Contact Person | Alick Tan, PhD\nAssociate Principal, Regulatory Affairs\nTelephone: 949-615-2603\nEmail: alick.tan@microvention.com |\n|  |  |\n| Date Summary | May 14, 2024 |\n| Prepared |  |\n|  |  |\n| Trade Name | Wedge XL Delivery Catheter |\n|  |  |\n| Common Name | Percutaneous Catheter |\n|  |  |\n| Classification | Class II, QJP |\n|  |  |\n| Predicate Device | Wedge Microcatheter (K172014) |\n|  |  |\n| Reference Device | Delivery Catheter of the Route 92 Medical 088 Access System\n(K200121) |\n|  |  |\n\nK232542\nPage 2 of 6\nThe Wedge XL Delivery Catheter and the predicate device Wedge Microcatheter\n(K172014)\n• have similar intended use,\n• use the same principle of operation,\n• incorporate the same basic design,\n• use similar construction and materials, and\n• are ethylene oxide (EtO)-sterilized and packaged using the same processes.\nDevice Comparison Table\nDelivery Catheter of Wedge Wedge XL Delivery\nthe Route 92 Medical Microcatheter Catheter\n088 Access System (K172014) (K232542)\n(K200121)\nReference Device Predicate Device Subject Device\nIndications for The Route 92 Medical The Wedge The Wedge XL\nUse 088 Access System, Microcatheter is Delivery Catheter is\n110 cm, is indicated intended for general intended to assist in\nfor use with intravascular use, the delivery of\ncompatible guide including the interventional devices,\ncatheters in facilitating peripheral, coronary such as distal access\nthe insertion and and neuro vasculature catheters, in the\nguidance of for the infusion of neurovasculature.\nmicrocatheters into a diagnostic agents,\nselected blood vessel such as contrast\nin the neurovascular media, and to assist in\nsystem. the delivery of\ninterventional devices,\nsuch as the SOFIA 6F\nCatheter, in the\nneurovasculature.\nDevice Class II Class II Class II\nClassification QJP DQY QJP\n21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nInner Diameter (ID) 0.019 in. 0.021 in. Same as predicate\n(K172014)\nOuter Diameter Distal 0.080 in. 0.028 – 0.034 in. Distal Tip 0.056 in.\n(OD) Proximal 0.062 in. Proximal 0.065 in.\n\n|  | Delivery Catheter of | Wedge | Wedge XL Delivery |\n| --- | --- | --- | --- |\n|  | the Route 92 Medical | Microcatheter | Catheter |\n|  | 088 Access System | (K172014) | (K232542) |\n|  | (K200121) |  |  |\n|  | Reference Device | Predicate Device | Subject Device |\n| Indications for\nUse | The Route 92 Medical\n088 Access System,\n110 cm, is indicated\nfor use with\ncompatible guide\ncatheters in facilitating\nthe insertion and\nguidance of\nmicrocatheters into a\nselected blood vessel\nin the neurovascular\nsystem. | The Wedge\nMicrocatheter is\nintended for general\nintravascular use,\nincluding the\nperipheral, coronary\nand neuro vasculature\nfor the infusion of\ndiagnostic agents,\nsuch as contrast\nmedia, and to assist in\nthe delivery of\ninterventional devices,\nsuch as the SOFIA 6F\nCatheter, in the\nneurovasculature. | The Wedge XL\nDelivery Catheter is\nintended to assist in\nthe delivery of\ninterventional devices,\nsuch as distal access\ncatheters, in the\nneurovasculature. |\n| Device\nClassification | Class II\nQJP\n21 CFR 870.1250 | Class II\nDQY\n21 CFR 870.1250 | Class II\nQJP\n21 CFR 870.1250 |\n| Inner Diameter (ID) | 0.019 in. | 0.021 in. | Same as predicate\n(K172014) |\n| Outer Diameter\n(OD) | Distal 0.080 in.\nProximal 0.062 in. | 0.028 – 0.034 in. | Distal Tip 0.056 in.\nProximal 0.065 in. |\n\nK232542\nPage 3 of 6\nDelivery Catheter of Wedge Wedge XL Delivery\nthe Route 92 Medical Microcatheter Catheter\n088 Access System (K172014) (K232542)\n(K200121)\nReference Device Predicate Device Subject Device\nShapeable Tip No Shapeable No\nDistal Yes Yes Yes\nSegment/Bulb\nBulb OD 0.080 in. 0.064 – 0.068 in. 0.083 in.\nEffective/Working 151 cm 158 – 160 cm 160 cm\nLength\nCoating Hydrophilic coating Hydrophilic coating Same\nMethod of Supply Sterile and single use Sterile and single use Same\nMethod of Ethylene oxide Ethylene oxide Same\nSterilization\nPerformance Testing - Bench\nThe following bench performance testing was performed to support the design of the\nWedge XL Delivery Catheter and demonstrate that it performs as intended. All tests\npassed the pre-determined acceptance criteria.\n• Physical Attributes\n• Surface Contamination\n• Coating Lubricity and Durability\n• Simulated Use\no Preparation/Ease of Assembly\no Introducer Sheath Insertion\no Tracking With/Without Guidewire\no Delivery Catheter/Guidewire Lock Up\no Catheter Ovalization\no Lubricity/Durability of Hydrophilic Coating\no Guide Catheter Tracking over Wedge XL Delivery Catheter\no Particle Testing\n• Dynamic Burst Pressure\n• Freedom from Air Leakage\n• Freedom from Liquid Leakage\n• Static Burst Pressure\n• Force at Break\n• Catheter Flexural Fatigue\n• Catheter Particle Testing\n• Kink Resistance\n• Torque Strength\n• Luer-Connector Dimensions and Performance Testing per ISO 80369-7\n\n|  | Delivery Catheter of | Wedge | Wedge XL Delivery |\n| --- | --- | --- | --- |\n|  | the Route 92 Medical | Microcatheter | Catheter |\n|  | 088 Access System | (K172014) | (K232542) |\n|  | (K200121) |  |  |\n|  | Reference Device | Predicate Device | Subject Device |\n| Shapeable Tip | No | Shapeable | No |\n| Distal\nSegment/Bulb | Yes | Yes | Yes |\n| Bulb OD | 0.080 in. | 0.064 – 0.068 in. | 0.083 in. |\n| Effective/Working\nLength | 151 cm | 158 – 160 cm | 160 cm |\n| Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Method of Supply | Sterile and single use | Sterile and single use | Same |\n| Method of\nSterilization | Ethylene oxide | Ethylene oxide | Same |\n\nK232542\nPage 4 of 6\nRadiopacity testing and corrosion resistance testing were previously conducted on a\ntest article that was equivalent to the Wedge XL Delivery Catheter in all aspects relevant\nto the testing performed, therefore it was deemed unnecessary to repeat the testing for\nWedge XL Delivery Catheter.\nBiocompatibility Evaluation\nTest Test Summary Results\nCytotoxicity The test article extract exhibited slight reactivity Non-cytotoxic\n(ISO MEM Elution (grade 1).\nTest)\nSensitization (ISO No sensitization was observed in the tested Non-sensitizer\nGuinea Pig animals.\nMaximization Test)\nIrritation Reactivity No irritation was observed in the tested Non-irritant\n(ISO Intracutaneous animals.\nReactivity Test)\nMaterial Mediated No single animal showed a temperature rise of Non-pyrogenic\nPyrogenicity 0.5 °C or more above its baseline temperature.\n(ISO/USP Material\nMediated Pyrogenicity\nTest)\nSystemic Toxicity (ISO No weight loss, mortality, or evidence of No systemic toxicity\nAcute Systemic systemic toxicity in the tested animals.\nToxicity Test)\nHemocompatibility The test article demonstrated 1.2% hemolysis Non-hemolytic\nHemolysis Assay – in direct contact and 0.0% hemolysis in\nExtract and Direct indirect contact.\nMethods\n(ASTM\nHemolysis Assay)\nHemocompatibility The human serum exposed to the test article Non-activator\nComplement for 60 minutes was found not to activate\nActivation Assay SC5b-9.\n(ISO\nHemocompatibility:\nComplement\nActivation Assay\n(SC5b-9))\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity\n(ISO MEM Elution\nTest) | The test article extract exhibited slight reactivity\n(grade 1). | Non-cytotoxic |\n| Sensitization (ISO\nGuinea Pig\nMaximization Test) | No sensitization was observed in the tested\nanimals. | Non-sensitizer |\n| Irritation Reactivity\n(ISO Intracutaneous\nReactivity Test) | No irritation was observed in the tested\nanimals. | Non-irritant |\n| Material Mediated\nPyrogenicity\n(ISO/USP Material\nMediated Pyrogenicity\nTest) | No single animal showed a temperature rise of\n0.5 °C or more above its baseline temperature. | Non-pyrogenic |\n| Systemic Toxicity (ISO\nAcute Systemic\nToxicity Test) | No weight loss, mortality, or evidence of\nsystemic toxicity in the tested animals. | No systemic toxicity |\n| Hemocompatibility\nHemolysis Assay –\nExtract and Direct\nMethods\n(ASTM\nHemolysis Assay) | The test article demonstrated 1.2% hemolysis\nin direct contact and 0.0% hemolysis in\nindirect contact. | Non-hemolytic |\n| Hemocompatibility\nComplement\nActivation Assay\n(ISO\nHemocompatibility:\nComplement\nActivation Assay\n(SC5b-9)) | The human serum exposed to the test article\nfor 60 minutes was found not to activate\nSC5b-9. | Non-activator |\n\nK232542\nPage 5 of 6\nTest Test Summary Results\nHemocompatibility The average clotting time of the test article Non-activator\nPartial Thromboplastin showed no significant difference from the\nTime (PTT) Test control.\n(ASTM\nHemocompatibility:\nPartial Thromboplastin\nTime (PTT) Assay)\nHemocompatibility The average leukocyte and platelet counts of Non-activator\nHeparinized Blood the test article showed no significant\nPlatelet and Leukocyte difference from the control.\n(ASTM\nHemocompatibility:\nHeparinized Blood\nPlatelet and\nLeukocyte Count\nAssay)\nHemocompatibility The worst-case sample thrombus observed Thromboresistant\nIn-Vitro Blood Loop on the test article showed minimal thrombus\nAssay formation.\n(ISO In-vitro Blood\nLoop Assay with\nComparison Article)\nAnimal Study\nAcute, subacute, and chronic animal testing was conducted in accordance with Good\nLaboratory Practice (GLP) Regulation (21 CFR Part 58) comparing the Wedge XL\nDelivery Catheter to the predicate Wedge Microcatheter (K172014). The study was\ndesigned to assess the safety and performance of catheter tracking in a porcine model.\nThe porcine model was chosen because the vessel sizes allow the insertion and\nnavigation of standard-sized catheters used in humans. Animals were survived to\nsubacute (3 days) and chronic (30 days) time points after procedures to evaluate the\nvascular response to device use. The study results demonstrated that use of the subject\nWedge XL Delivery Catheter with the SOFIA 88 Catheter (K214024) and Wedge\nMicrocatheter with the SOFIA 6F Catheter (K172014, K150366) performed equally in all\nanimal testing. During postmortem examination there were no remarkable gross findings\nin any of the vessels evaluated with either test or control devices. There was a\ncomparable histological impact of device use on arterial sections in which test and\ncontrol devices were used. Artery sections subjected to the stiffest segment of the\nWedge XL Delivery Catheter exhibited similar tissue responses as to control devices.\nOverall, the histologic findings were consistent with routine catheterization procedures,\nwhich are commonly observed after interventional procedures in porcine models. The\nresults of the animal study did not raise any safety concerns with either the test Wedge\nXL Delivery Catheter or control Wedge Microcatheter. The devices are deemed\nequivalent.\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Hemocompatibility\nPartial Thromboplastin\nTime (PTT) Test\n(ASTM\nHemocompatibility:\nPartial Thromboplastin\nTime (PTT) Assay) | The average clotting time of the test article\nshowed no significant difference from the\ncontrol. | Non-activator |\n| Hemocompatibility\nHeparinized Blood\nPlatelet and Leukocyte\n(ASTM\nHemocompatibility:\nHeparinized Blood\nPlatelet and\nLeukocyte Count\nAssay) | The average leukocyte and platelet counts of\nthe test article showed no significant\ndifference from the control. | Non-activator |\n| Hemocompatibility\nIn-Vitro Blood Loop\nAssay\n(ISO In-vitro Blood\nLoop Assay with\nComparison Article) | The worst-case sample thrombus observed\non the test article showed minimal thrombus\nformation. | Thromboresistant |\n\nK232542\nPage 6 of 6\nConclusion\nMicroVention concludes based upon the comparison of the device intended use,\nindications for use, operating principles, technological characteristics, and the review of\nthe performance bench testing, animal study assessments, sterility, and biocompatibility\nevaluation that the Wedge XL Delivery Catheter is substantially equivalent to the\npredicate Wedge Microcatheter and performs as intended. Any differences between the\nsubject device and the predicate device do not raise new or different questions of safety\nand effectiveness.",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK232542\nDevice Name\nWedge XL Delivery Catheter\nIndications for Use (Describe)\nThe Wedge XL Delivery Catheter is intended to assist in the delivery of interventional devices, such as distal access\ncatheters, in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK232542\nPage 1 of 6\n510(k) Summary – K232542\n510(k) Owner MicroVention, Inc.\n35 Enterprise\nAliso Viejo, CA 92656\nEstablishment Registration No: 3013556777\nContact Person Alick Tan, PhD\nAssociate Principal, Regulatory Affairs\nTelephone: 949-615-2603\nEmail: alick.tan@microvention.com\nDate Summary May 14, 2024\nPrepared\nTrade Name Wedge XL Delivery Catheter\nCommon Name Percutaneous Catheter\nClassification Class II, QJP",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Wedge XL Delivery Catheter is a single lumen catheter designed to be introduced\nover a steerable guidewire to access small, tortuous vasculature. The semi-rigid\nproximal section transitions to a flexible distal tip to facilitate advancement through\nvessels. Radiopaque markers at the distal end facilitate fluoroscopic visualization. A\nlarger diameter distal segment helps provide stability for navigation. The distal 110 cm\nouter surface of the Wedge XL Delivery Catheter is coated with a hydrophilic polymer to\nincrease lubricity. A luer fitting on the Wedge XL Delivery Catheter hub is used for the\nattachment of accessories.\nIndications for Use\nThe Wedge XL Delivery Catheter is intended to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature.\nComparison to the Predicate Device\nSubstantial equivalence of the Wedge XL Delivery Catheter to the predicate device\nWedge Microcatheter and to the reference device Delivery Catheter of the Route 92\nMedical 088 Access System was established through an evaluation of the intended\nuse, indications for use, principles of operation, device design, materials of construction,\nand an assessment of usability, safety, and effectiveness via bench and animal\nstudies.\n\n| 510(k) Owner | MicroVention, Inc.\n35 Enterprise\nAliso Viejo, CA 92656\nEstablishment Registration No: 3013556777 |\n| --- | --- |\n|  |  |\n| Contact Person | Alick Tan, PhD\nAssociate Principal, Regulatory Affairs\nTelephone: 949-615-2603\nEmail: alick.tan@microvention.com |\n|  |  |\n| Date Summary | May 14, 2024 |\n| Prepared |  |\n|  |  |\n| Trade Name | Wedge XL Delivery Catheter |\n|  |  |\n| Common Name | Percutaneous Catheter |\n|  |  |\n| Classification | Class II, QJP |\n|  |  |\n| Predicate Device | Wedge Microcatheter (K172014) |\n|  |  |\n| Reference Device | Delivery Catheter of the Route 92 Medical 088 Access System\n(K200121) |\n|  |  |\n\nK232542\nPage 2 of 6\nThe Wedge XL Delivery Catheter and the predicate device Wedge Microcatheter\n(K172014)\n• have similar intended use,\n• use the same principle of operation,\n• incorporate the same basic design,\n• use similar construction and materials, and\n• are ethylene oxide (EtO)-sterilized and packaged using the same processes.\nDevice Comparison Table\nDelivery Catheter of Wedge Wedge XL Delivery\nthe Route 92 Medical Microcatheter Catheter\n088 Access System (K172014) (K232542)\n(K200121)\nReference Device Predicate Device Subject Device\nIndications for The Route 92 Medical The Wedge The Wedge XL\nUse 088 Access System, Microcatheter is Delivery Catheter is\n110 cm, is indicated intended for general intended to assist in\nfor use with intravascular use, the delivery of\ncompatible guide including the interventional devices,\ncatheters in facilitating peripheral, coronary such as distal access\nthe insertion and and neuro vasculature catheters, in the\nguidance of for the infusion of neurovasculature.\nmicrocatheters into a diagnostic agents,\nselected blood vessel such as contrast\nin the neurovascular media, and to assist in\nsystem. the delivery of\ninterventional devices,\nsuch as the SOFIA 6F\nCatheter, in the\nneurovasculature.\nDevice Class II Class II Class II\nClassification QJP DQY QJP\n21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nInner Diameter (ID) 0.019 in. 0.021 in. Same as predicate\n(K172014)\nOuter Diameter Distal 0.080 in. 0.028 – 0.034 in. Distal Tip 0.056 in.\n(OD) Proximal 0.062 in. Proximal 0.065 in.\n\n|  | Delivery Catheter of | Wedge | Wedge XL Delivery |\n| --- | --- | --- | --- |\n|  | the Route 92 Medical | Microcatheter | Catheter |\n|  | 088 Access System | (K172014) | (K232542) |\n|  | (K200121) |  |  |\n|  | Reference Device | Predicate Device | Subject Device |\n| Indications for\nUse | The Route 92 Medical\n088 Access System,\n110 cm, is indicated\nfor use with\ncompatible guide\ncatheters in facilitating\nthe insertion and\nguidance of\nmicrocatheters into a\nselected blood vessel\nin the neurovascular\nsystem. | The Wedge\nMicrocatheter is\nintended for general\nintravascular use,\nincluding the\nperipheral, coronary\nand neuro vasculature\nfor the infusion of\ndiagnostic agents,\nsuch as contrast\nmedia, and to assist in\nthe delivery of\ninterventional devices,\nsuch as the SOFIA 6F\nCatheter, in the\nneurovasculature. | The Wedge XL\nDelivery Catheter is\nintended to assist in\nthe delivery of\ninterventional devices,\nsuch as distal access\ncatheters, in the\nneurovasculature. |\n| Device\nClassification | Class II\nQJP\n21 CFR 870.1250 | Class II\nDQY\n21 CFR 870.1250 | Class II\nQJP\n21 CFR 870.1250 |\n| Inner Diameter (ID) | 0.019 in. | 0.021 in. | Same as predicate\n(K172014) |\n| Outer Diameter\n(OD) | Distal 0.080 in.\nProximal 0.062 in. | 0.028 – 0.034 in. | Distal Tip 0.056 in.\nProximal 0.065 in. |\n\nK232542\nPage 3 of 6\nDelivery Catheter of Wedge Wedge XL Delivery\nthe Route 92 Medical Microcatheter Catheter\n088 Access System (K172014) (K232542)\n(K200121)\nReference Device Predicate Device Subject Device\nShapeable Tip No Shapeable No\nDistal Yes Yes Yes\nSegment/Bulb\nBulb OD 0.080 in. 0.064 – 0.068 in. 0.083 in.\nEffective/Working 151 cm 158 – 160 cm 160 cm\nLength\nCoating Hydrophilic coating Hydrophilic coating Same\nMethod of Supply Sterile and single use Sterile and single use Same\nMethod of Ethylene oxide Ethylene oxide Same\nSterilization\nPerformance Testing - Bench\nThe following bench performance testing was performed to support the design of the\nWedge XL Delivery Catheter and demonstrate that it performs as intended. All tests\npassed the pre-determined acceptance criteria.\n• Physical Attributes\n• Surface Contamination\n• Coating Lubricity and Durability\n• Simulated Use\no Preparation/Ease of Assembly\no Introducer Sheath Insertion\no Tracking With/Without Guidewire\no Delivery Catheter/Guidewire Lock Up\no Catheter Ovalization\no Lubricity/Durability of Hydrophilic Coating\no Guide Catheter Tracking over Wedge XL Delivery Catheter\no Particle Testing\n• Dynamic Burst Pressure\n• Freedom from Air Leakage\n• Freedom from Liquid Leakage\n• Static Burst Pressure\n• Force at Break\n• Catheter Flexural Fatigue\n• Catheter Particle Testing\n• Kink Resistance\n• Torque Strength\n• Luer-Connector Dimensions and Performance Testing per ISO 80369-7\n\n|  | Delivery Catheter of | Wedge | Wedge XL Delivery |\n| --- | --- | --- | --- |\n|  | the Route 92 Medical | Microcatheter | Catheter |\n|  | 088 Access System | (K172014) | (K232542) |\n|  | (K200121) |  |  |\n|  | Reference Device | Predicate Device | Subject Device |\n| Shapeable Tip | No | Shapeable | No |\n| Distal\nSegment/Bulb | Yes | Yes | Yes |\n| Bulb OD | 0.080 in. | 0.064 – 0.068 in. | 0.083 in. |\n| Effective/Working\nLength | 151 cm | 158 – 160 cm | 160 cm |\n| Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Method of Supply | Sterile and single use | Sterile and single use | Same |\n| Method of\nSterilization | Ethylene oxide | Ethylene oxide | Same |\n\nK232542\nPage 4 of 6\nRadiopacity testing and corrosion resistance testing were previously conducted on a\ntest article that was equivalent to the Wedge XL Delivery Catheter in all aspects relevant\nto the testing performed, therefore it was deemed unnecessary to repeat the testing for\nWedge XL Delivery Catheter.\nBiocompatibility Evaluation\nTest Test Summary Results\nCytotoxicity The test article extract exhibited slight reactivity Non-cytotoxic\n(ISO MEM Elution (grade 1).\nTest)\nSensitization (ISO No sensitization was observed in the tested Non-sensitizer\nGuinea Pig animals.\nMaximization Test)\nIrritation Reactivity No irritation was observed in the tested Non-irritant\n(ISO Intracutaneous animals.\nReactivity Test)\nMaterial Mediated No single animal showed a temperature rise of Non-pyrogenic\nPyrogenicity 0.5 °C or more above its baseline temperature.\n(ISO/USP Material\nMediated Pyrogenicity\nTest)\nSystemic Toxicity (ISO No weight loss, mortality, or evidence of No systemic toxicity\nAcute Systemic systemic toxicity in the tested animals.\nToxicity Test)\nHemocompatibility The test article demonstrated 1.2% hemolysis Non-hemolytic\nHemolysis Assay – in direct contact and 0.0% hemolysis in\nExtract and Direct indirect contact.\nMethods\n(ASTM\nHemolysis Assay)\nHemocompatibility The human serum exposed to the test article Non-activator\nComplement for 60 minutes was found not to activate\nActivation Assay SC5b-9.\n(ISO\nHemocompatibility:\nComplement\nActivation Assay\n(SC5b-9))\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity\n(ISO MEM Elution\nTest) | The test article extract exhibited slight reactivity\n(grade 1). | Non-cytotoxic |\n| Sensitization (ISO\nGuinea Pig\nMaximization Test) | No sensitization was observed in the tested\nanimals. | Non-sensitizer |\n| Irritation Reactivity\n(ISO Intracutaneous\nReactivity Test) | No irritation was observed in the tested\nanimals. | Non-irritant |\n| Material Mediated\nPyrogenicity\n(ISO/USP Material\nMediated Pyrogenicity\nTest) | No single animal showed a temperature rise of\n0.5 °C or more above its baseline temperature. | Non-pyrogenic |\n| Systemic Toxicity (ISO\nAcute Systemic\nToxicity Test) | No weight loss, mortality, or evidence of\nsystemic toxicity in the tested animals. | No systemic toxicity |\n| Hemocompatibility\nHemolysis Assay –\nExtract and Direct\nMethods\n(ASTM\nHemolysis Assay) | The test article demonstrated 1.2% hemolysis\nin direct contact and 0.0% hemolysis in\nindirect contact. | Non-hemolytic |\n| Hemocompatibility\nComplement\nActivation Assay\n(ISO\nHemocompatibility:\nComplement\nActivation Assay\n(SC5b-9)) | The human serum exposed to the test article\nfor 60 minutes was found not to activate\nSC5b-9. | Non-activator |\n\nK232542\nPage 5 of 6\nTest Test Summary Results\nHemocompatibility The average clotting time of the test article Non-activator\nPartial Thromboplastin showed no significant difference from the\nTime (PTT) Test control.\n(ASTM\nHemocompatibility:\nPartial Thromboplastin\nTime (PTT) Assay)\nHemocompatibility The average leukocyte and platelet counts of Non-activator\nHeparinized Blood the test article showed no significant\nPlatelet and Leukocyte difference from the control.\n(ASTM\nHemocompatibility:\nHeparinized Blood\nPlatelet and\nLeukocyte Count\nAssay)\nHemocompatibility The worst-case sample thrombus observed Thromboresistant\nIn-Vitro Blood Loop on the test article showed minimal thrombus\nAssay formation.\n(ISO In-vitro Blood\nLoop Assay with\nComparison Article)\nAnimal Study\nAcute, subacute, and chronic animal testing was conducted in accordance with Good\nLaboratory Practice (GLP) Regulation (21 CFR Part 58) comparing the Wedge XL\nDelivery Catheter to the predicate Wedge Microcatheter (K172014). The study was\ndesigned to assess the safety and performance of catheter tracking in a porcine model.\nThe porcine model was chosen because the vessel sizes allow the insertion and\nnavigation of standard-sized catheters used in humans. Animals were survived to\nsubacute (3 days) and chronic (30 days) time points after procedures to evaluate the\nvascular response to device use. The study results demonstrated that use of the subject\nWedge XL Delivery Catheter with the SOFIA 88 Catheter (K214024) and Wedge\nMicrocatheter with the SOFIA 6F Catheter (K172014, K150366) performed equally in all\nanimal testing. During postmortem examination there were no remarkable gross findings\nin any of the vessels evaluated with either test or control devices. There was a\ncomparable histological impact of device use on arterial sections in which test and\ncontrol devices were used. Artery sections subjected to the stiffest segment of the\nWedge XL Delivery Catheter exhibited similar tissue responses as to control devices.\nOverall, the histologic findings were consistent with routine catheterization procedures,\nwhich are commonly observed after interventional procedures in porcine models. The\nresults of the animal study did not raise any safety concerns with either the test Wedge\nXL Delivery Catheter or control Wedge Microcatheter. The devices are deemed\nequivalent.\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Hemocompatibility\nPartial Thromboplastin\nTime (PTT) Test\n(ASTM\nHemocompatibility:\nPartial Thromboplastin\nTime (PTT) Assay) | The average clotting time of the test article\nshowed no significant difference from the\ncontrol. | Non-activator |\n| Hemocompatibility\nHeparinized Blood\nPlatelet and Leukocyte\n(ASTM\nHemocompatibility:\nHeparinized Blood\nPlatelet and\nLeukocyte Count\nAssay) | The average leukocyte and platelet counts of\nthe test article showed no significant\ndifference from the control. | Non-activator |\n| Hemocompatibility\nIn-Vitro Blood Loop\nAssay\n(ISO In-vitro Blood\nLoop Assay with\nComparison Article) | The worst-case sample thrombus observed\non the test article showed minimal thrombus\nformation. | Thromboresistant |\n\nK232542\nPage 6 of 6\nConclusion\nMicroVention concludes based upon the comparison of the device intended use,\nindications for use, operating principles, technological characteristics, and the review of\nthe performance bench testing, animal study assessments, sterility, and biocompatibility\nevaluation that the Wedge XL Delivery Catheter is substantially equivalent to the\npredicate Wedge Microcatheter and performs as intended. Any differences between the\nsubject device and the predicate device do not raise new or different questions of safety\nand effectiveness.",
    "also_known_as": [
      "K172014",
      "K200121"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK232542\nDevice Name\nWedge XL Delivery Catheter\nIndications for Use (Describe)\nThe Wedge XL Delivery Catheter is intended to assist in the delivery of interventional devices, such as distal access\ncatheters, in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK232542\nPage 1 of 6\n510(k) Summary – K232542\n510(k) Owner MicroVention, Inc.\n35 Enterprise\nAliso Viejo, CA 92656\nEstablishment Registration No: 3013556777\nContact Person Alick Tan, PhD\nAssociate Principal, Regulatory Affairs\nTelephone: 949-615-2603\nEmail: alick.tan@microvention.com\nDate Summary May 14, 2024\nPrepared\nTrade Name Wedge XL Delivery Catheter\nCommon Name Percutaneous Catheter\nClassification Class II, QJP",
    "Substantial Equivalence": "Predicate Device Wedge Microcatheter (K172014)\nReference Device Delivery Catheter of the Route 92 Medical 088 Access System\n(K200121)",
    "Device Description": "Device Description\nThe Wedge XL Delivery Catheter is a single lumen catheter designed to be introduced\nover a steerable guidewire to access small, tortuous vasculature. The semi-rigid\nproximal section transitions to a flexible distal tip to facilitate advancement through\nvessels. Radiopaque markers at the distal end facilitate fluoroscopic visualization. A\nlarger diameter distal segment helps provide stability for navigation. The distal 110 cm\nouter surface of the Wedge XL Delivery Catheter is coated with a hydrophilic polymer to\nincrease lubricity. A luer fitting on the Wedge XL Delivery Catheter hub is used for the\nattachment of accessories.\nIndications for Use\nThe Wedge XL Delivery Catheter is intended to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature.\nComparison to the Predicate Device\nSubstantial equivalence of the Wedge XL Delivery Catheter to the predicate device\nWedge Microcatheter and to the reference device Delivery Catheter of the Route 92\nMedical 088 Access System was established through an evaluation of the intended\nuse, indications for use, principles of operation, device design, materials of construction,\nand an assessment of usability, safety, and effectiveness via bench and animal\nstudies.\n\n| 510(k) Owner | MicroVention, Inc.\n35 Enterprise\nAliso Viejo, CA 92656\nEstablishment Registration No: 3013556777 |\n| --- | --- |\n|  |  |\n| Contact Person | Alick Tan, PhD\nAssociate Principal, Regulatory Affairs\nTelephone: 949-615-2603\nEmail: alick.tan@microvention.com |\n|  |  |\n| Date Summary | May 14, 2024 |\n| Prepared |  |\n|  |  |\n| Trade Name | Wedge XL Delivery Catheter |\n|  |  |\n| Common Name | Percutaneous Catheter |\n|  |  |\n| Classification | Class II, QJP |\n|  |  |\n| Predicate Device | Wedge Microcatheter (K172014) |\n|  |  |\n| Reference Device | Delivery Catheter of the Route 92 Medical 088 Access System\n(K200121) |\n|  |  |\n\nK232542\nPage 2 of 6\nThe Wedge XL Delivery Catheter and the predicate device Wedge Microcatheter\n(K172014)\n• have similar intended use,\n• use the same principle of operation,\n• incorporate the same basic design,\n• use similar construction and materials, and\n• are ethylene oxide (EtO)-sterilized and packaged using the same processes.\nDevice Comparison Table\nDelivery Catheter of Wedge Wedge XL Delivery\nthe Route 92 Medical Microcatheter Catheter\n088 Access System (K172014) (K232542)\n(K200121)\nReference Device Predicate Device Subject Device\nIndications for The Route 92 Medical The Wedge The Wedge XL\nUse 088 Access System, Microcatheter is Delivery Catheter is\n110 cm, is indicated intended for general intended to assist in\nfor use with intravascular use, the delivery of\ncompatible guide including the interventional devices,\ncatheters in facilitating peripheral, coronary such as distal access\nthe insertion and and neuro vasculature catheters, in the\nguidance of for the infusion of neurovasculature.\nmicrocatheters into a diagnostic agents,\nselected blood vessel such as contrast\nin the neurovascular media, and to assist in\nsystem. the delivery of\ninterventional devices,\nsuch as the SOFIA 6F\nCatheter, in the\nneurovasculature.\nDevice Class II Class II Class II\nClassification QJP DQY QJP\n21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nInner Diameter (ID) 0.019 in. 0.021 in. Same as predicate\n(K172014)\nOuter Diameter Distal 0.080 in. 0.028 – 0.034 in. Distal Tip 0.056 in.\n(OD) Proximal 0.062 in. Proximal 0.065 in.\n\n|  | Delivery Catheter of | Wedge | Wedge XL Delivery |\n| --- | --- | --- | --- |\n|  | the Route 92 Medical | Microcatheter | Catheter |\n|  | 088 Access System | (K172014) | (K232542) |\n|  | (K200121) |  |  |\n|  | Reference Device | Predicate Device | Subject Device |\n| Indications for\nUse | The Route 92 Medical\n088 Access System,\n110 cm, is indicated\nfor use with\ncompatible guide\ncatheters in facilitating\nthe insertion and\nguidance of\nmicrocatheters into a\nselected blood vessel\nin the neurovascular\nsystem. | The Wedge\nMicrocatheter is\nintended for general\nintravascular use,\nincluding the\nperipheral, coronary\nand neuro vasculature\nfor the infusion of\ndiagnostic agents,\nsuch as contrast\nmedia, and to assist in\nthe delivery of\ninterventional devices,\nsuch as the SOFIA 6F\nCatheter, in the\nneurovasculature. | The Wedge XL\nDelivery Catheter is\nintended to assist in\nthe delivery of\ninterventional devices,\nsuch as distal access\ncatheters, in the\nneurovasculature. |\n| Device\nClassification | Class II\nQJP\n21 CFR 870.1250 | Class II\nDQY\n21 CFR 870.1250 | Class II\nQJP\n21 CFR 870.1250 |\n| Inner Diameter (ID) | 0.019 in. | 0.021 in. | Same as predicate\n(K172014) |\n| Outer Diameter\n(OD) | Distal 0.080 in.\nProximal 0.062 in. | 0.028 – 0.034 in. | Distal Tip 0.056 in.\nProximal 0.065 in. |\n\nK232542\nPage 3 of 6\nDelivery Catheter of Wedge Wedge XL Delivery\nthe Route 92 Medical Microcatheter Catheter\n088 Access System (K172014) (K232542)\n(K200121)\nReference Device Predicate Device Subject Device\nShapeable Tip No Shapeable No\nDistal Yes Yes Yes\nSegment/Bulb\nBulb OD 0.080 in. 0.064 – 0.068 in. 0.083 in.\nEffective/Working 151 cm 158 – 160 cm 160 cm\nLength\nCoating Hydrophilic coating Hydrophilic coating Same\nMethod of Supply Sterile and single use Sterile and single use Same\nMethod of Ethylene oxide Ethylene oxide Same\nSterilization\nPerformance Testing - Bench\nThe following bench performance testing was performed to support the design of the\nWedge XL Delivery Catheter and demonstrate that it performs as intended. All tests\npassed the pre-determined acceptance criteria.\n• Physical Attributes\n• Surface Contamination\n• Coating Lubricity and Durability\n• Simulated Use\no Preparation/Ease of Assembly\no Introducer Sheath Insertion\no Tracking With/Without Guidewire\no Delivery Catheter/Guidewire Lock Up\no Catheter Ovalization\no Lubricity/Durability of Hydrophilic Coating\no Guide Catheter Tracking over Wedge XL Delivery Catheter\no Particle Testing\n• Dynamic Burst Pressure\n• Freedom from Air Leakage\n• Freedom from Liquid Leakage\n• Static Burst Pressure\n• Force at Break\n• Catheter Flexural Fatigue\n• Catheter Particle Testing\n• Kink Resistance\n• Torque Strength\n• Luer-Connector Dimensions and Performance Testing per ISO 80369-7\n\n|  | Delivery Catheter of | Wedge | Wedge XL Delivery |\n| --- | --- | --- | --- |\n|  | the Route 92 Medical | Microcatheter | Catheter |\n|  | 088 Access System | (K172014) | (K232542) |\n|  | (K200121) |  |  |\n|  | Reference Device | Predicate Device | Subject Device |\n| Shapeable Tip | No | Shapeable | No |\n| Distal\nSegment/Bulb | Yes | Yes | Yes |\n| Bulb OD | 0.080 in. | 0.064 – 0.068 in. | 0.083 in. |\n| Effective/Working\nLength | 151 cm | 158 – 160 cm | 160 cm |\n| Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Method of Supply | Sterile and single use | Sterile and single use | Same |\n| Method of\nSterilization | Ethylene oxide | Ethylene oxide | Same |\n\nK232542\nPage 4 of 6\nRadiopacity testing and corrosion resistance testing were previously conducted on a\ntest article that was equivalent to the Wedge XL Delivery Catheter in all aspects relevant\nto the testing performed, therefore it was deemed unnecessary to repeat the testing for\nWedge XL Delivery Catheter.\nBiocompatibility Evaluation\nTest Test Summary Results\nCytotoxicity The test article extract exhibited slight reactivity Non-cytotoxic\n(ISO MEM Elution (grade 1).\nTest)\nSensitization (ISO No sensitization was observed in the tested Non-sensitizer\nGuinea Pig animals.\nMaximization Test)\nIrritation Reactivity No irritation was observed in the tested Non-irritant\n(ISO Intracutaneous animals.\nReactivity Test)\nMaterial Mediated No single animal showed a temperature rise of Non-pyrogenic\nPyrogenicity 0.5 °C or more above its baseline temperature.\n(ISO/USP Material\nMediated Pyrogenicity\nTest)\nSystemic Toxicity (ISO No weight loss, mortality, or evidence of No systemic toxicity\nAcute Systemic systemic toxicity in the tested animals.\nToxicity Test)\nHemocompatibility The test article demonstrated 1.2% hemolysis Non-hemolytic\nHemolysis Assay – in direct contact and 0.0% hemolysis in\nExtract and Direct indirect contact.\nMethods\n(ASTM\nHemolysis Assay)\nHemocompatibility The human serum exposed to the test article Non-activator\nComplement for 60 minutes was found not to activate\nActivation Assay SC5b-9.\n(ISO\nHemocompatibility:\nComplement\nActivation Assay\n(SC5b-9))\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity\n(ISO MEM Elution\nTest) | The test article extract exhibited slight reactivity\n(grade 1). | Non-cytotoxic |\n| Sensitization (ISO\nGuinea Pig\nMaximization Test) | No sensitization was observed in the tested\nanimals. | Non-sensitizer |\n| Irritation Reactivity\n(ISO Intracutaneous\nReactivity Test) | No irritation was observed in the tested\nanimals. | Non-irritant |\n| Material Mediated\nPyrogenicity\n(ISO/USP Material\nMediated Pyrogenicity\nTest) | No single animal showed a temperature rise of\n0.5 °C or more above its baseline temperature. | Non-pyrogenic |\n| Systemic Toxicity (ISO\nAcute Systemic\nToxicity Test) | No weight loss, mortality, or evidence of\nsystemic toxicity in the tested animals. | No systemic toxicity |\n| Hemocompatibility\nHemolysis Assay –\nExtract and Direct\nMethods\n(ASTM\nHemolysis Assay) | The test article demonstrated 1.2% hemolysis\nin direct contact and 0.0% hemolysis in\nindirect contact. | Non-hemolytic |\n| Hemocompatibility\nComplement\nActivation Assay\n(ISO\nHemocompatibility:\nComplement\nActivation Assay\n(SC5b-9)) | The human serum exposed to the test article\nfor 60 minutes was found not to activate\nSC5b-9. | Non-activator |\n\nK232542\nPage 5 of 6\nTest Test Summary Results\nHemocompatibility The average clotting time of the test article Non-activator\nPartial Thromboplastin showed no significant difference from the\nTime (PTT) Test control.\n(ASTM\nHemocompatibility:\nPartial Thromboplastin\nTime (PTT) Assay)\nHemocompatibility The average leukocyte and platelet counts of Non-activator\nHeparinized Blood the test article showed no significant\nPlatelet and Leukocyte difference from the control.\n(ASTM\nHemocompatibility:\nHeparinized Blood\nPlatelet and\nLeukocyte Count\nAssay)\nHemocompatibility The worst-case sample thrombus observed Thromboresistant\nIn-Vitro Blood Loop on the test article showed minimal thrombus\nAssay formation.\n(ISO In-vitro Blood\nLoop Assay with\nComparison Article)\nAnimal Study\nAcute, subacute, and chronic animal testing was conducted in accordance with Good\nLaboratory Practice (GLP) Regulation (21 CFR Part 58) comparing the Wedge XL\nDelivery Catheter to the predicate Wedge Microcatheter (K172014). The study was\ndesigned to assess the safety and performance of catheter tracking in a porcine model.\nThe porcine model was chosen because the vessel sizes allow the insertion and\nnavigation of standard-sized catheters used in humans. Animals were survived to\nsubacute (3 days) and chronic (30 days) time points after procedures to evaluate the\nvascular response to device use. The study results demonstrated that use of the subject\nWedge XL Delivery Catheter with the SOFIA 88 Catheter (K214024) and Wedge\nMicrocatheter with the SOFIA 6F Catheter (K172014, K150366) performed equally in all\nanimal testing. During postmortem examination there were no remarkable gross findings\nin any of the vessels evaluated with either test or control devices. There was a\ncomparable histological impact of device use on arterial sections in which test and\ncontrol devices were used. Artery sections subjected to the stiffest segment of the\nWedge XL Delivery Catheter exhibited similar tissue responses as to control devices.\nOverall, the histologic findings were consistent with routine catheterization procedures,\nwhich are commonly observed after interventional procedures in porcine models. The\nresults of the animal study did not raise any safety concerns with either the test Wedge\nXL Delivery Catheter or control Wedge Microcatheter. The devices are deemed\nequivalent.\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Hemocompatibility\nPartial Thromboplastin\nTime (PTT) Test\n(ASTM\nHemocompatibility:\nPartial Thromboplastin\nTime (PTT) Assay) | The average clotting time of the test article\nshowed no significant difference from the\ncontrol. | Non-activator |\n| Hemocompatibility\nHeparinized Blood\nPlatelet and Leukocyte\n(ASTM\nHemocompatibility:\nHeparinized Blood\nPlatelet and\nLeukocyte Count\nAssay) | The average leukocyte and platelet counts of\nthe test article showed no significant\ndifference from the control. | Non-activator |\n| Hemocompatibility\nIn-Vitro Blood Loop\nAssay\n(ISO In-vitro Blood\nLoop Assay with\nComparison Article) | The worst-case sample thrombus observed\non the test article showed minimal thrombus\nformation. | Thromboresistant |\n\nK232542\nPage 6 of 6\nConclusion\nMicroVention concludes based upon the comparison of the device intended use,\nindications for use, operating principles, technological characteristics, and the review of\nthe performance bench testing, animal study assessments, sterility, and biocompatibility\nevaluation that the Wedge XL Delivery Catheter is substantially equivalent to the\npredicate Wedge Microcatheter and performs as intended. Any differences between the\nsubject device and the predicate device do not raise new or different questions of safety\nand effectiveness."
  }
}