{
  "source_pdf": "microcatheter--penumbra--access25-delivery-microcatheter--510k.pdf",
  "clearance_number": "K242033",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242033\nDevice Name\nAccess25™ Delivery Microcatheter\nIndications for Use (Describe)\nThe Access25 Delivery Microcatheter is indicated to assist in the delivery of diagnostic agents, such as contrast media,\nand therapeutic devices, such as occlusion coils, to the peripheral and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242033 – Page 1 of 5\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra,\nInc. is providing the summary of Substantial Equivalence for the Access25 Delivery\nMicrocatheter.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nAkshay Kulkarni\nRegulatory Affairs Specialist II\nPhone: (857) 763-9024\nEmail: akulkarni@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nDecember 09, 2024\n1.4 Device Trade or Proprietary Name\nAccess25™ Delivery Microcatheter\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: QJP, DQY\n1.6 Predicate Device – Lantern Delivery Microcatheter\n510(k) Number Name of Device\nK152840 Lantern™ Delivery Microcatheter\n1.7 Device Description\nThe Access25 Delivery Microcatheter (Access25) is a single lumen medical device designed\nto aid a physician in accessing distal vasculature when used in conjunction with a guide\ncatheter and micro guidewire. The Access25 Delivery Microcatheter is supplied with\nannealed stainless steel mandrels that can be used to shape the distal tip as desired.\n\n| 510(k) Number | Name of Device |\n| --- | --- |\n| K152840 | Lantern™ Delivery Microcatheter |\n\nK242033 – Page 2 of 5\nThe Access25 Delivery Microcatheter may be available in the following shapes:\n• Straight\n• 45 degree\n• 90 degree\n• 130 degree (J)\nThe Access25 Delivery Microcatheter is supplied sterile for use in a sterile clinical field.\n1.8 Indications for Use\nThe Access25 Delivery Microcatheter is indicated to assist in the delivery of diagnostic\nagents, such as contrast media, and therapeutic devices, such as occlusion coils, to the\nperipheral and neuro vasculature.\n1.9 Comparison of Technological Characteristics with the Predicate Device\nLantern Delivery Microcatheter Access25 Delivery Microcatheter\n[Predicate] [Subject]\nClassification Class II, DQY Class II, QJP, DQY\n510(k) no. K152840 K242033\nIndication The Access25 Delivery\nThe Lantern Delivery Microcatheter is Microcatheter is indicated to\nintended to assist in the delivery of diagnostic assist in the delivery of diagnostic\nagents, such as contrast media, and agents, such as contrast media,\ntherapeutic devices, such as occlusion coils, and therapeutic devices, such as\nto the peripheral and neuro vasculature. occlusion coils, to the peripheral\nand neuro vasculature.\nDimensions\nInner Diameter 0.025 in. min SAME\nProximal Outer\n0.040 in. max SAME\nDiameter\nDistal Outer\n0.037 in. max SAME\nDiameter\n80 cm, 110 cm, 115 cm, 130 cm,\nEffective Lengths 150 cm, 160 cm, and 170 cm\n135 cm, 150 cm, 160 cm\nMaterials\nMaterials Commonly used medical grade plastics &\nSAME\nmetals\nCoating Hydrophilic (proprietary) SAME\nAttributes\nPeelable Introducer Sheath, Shaping\nAccessories SAME\nMandrel, RHV\nIndividual catheter in tray, or hoop attached to\nPackaging SAME\npackaging card, pouch, and box\nConfiguration\n\n|  | Lantern Delivery Microcatheter | Access25 Delivery Microcatheter |\n| --- | --- | --- |\n|  | [Predicate] | [Subject] |\n| Classification | Class II, DQY | Class II, QJP, DQY |\n| 510(k) no. | K152840 | K242033 |\n| Indication | The Lantern Delivery Microcatheter is\nintended to assist in the delivery of diagnostic\nagents, such as contrast media, and\ntherapeutic devices, such as occlusion coils,\nto the peripheral and neuro vasculature. | The Access25 Delivery\nMicrocatheter is indicated to\nassist in the delivery of diagnostic\nagents, such as contrast media,\nand therapeutic devices, such as\nocclusion coils, to the peripheral\nand neuro vasculature. |\n| Dimensions |  |  |\n| Inner Diameter | 0.025 in. min | SAME |\n| Proximal Outer\nDiameter | 0.040 in. max | SAME |\n| Distal Outer\nDiameter | 0.037 in. max | SAME |\n| Effective Lengths | 80 cm, 110 cm, 115 cm, 130 cm,\n135 cm, 150 cm, 160 cm | 150 cm, 160 cm, and 170 cm |\n| Materials |  |  |\n| Materials | Commonly used medical grade plastics &\nmetals | SAME |\n| Coating | Hydrophilic (proprietary) | SAME |\n| Attributes |  |  |\n| Accessories | Peelable Introducer Sheath, Shaping\nMandrel, RHV | SAME |\n| Packaging\nConfiguration | Individual catheter in tray, or hoop attached to\npackaging card, pouch, and box | SAME |\n\nK242033 – Page 3 of 5\nPackaging Materials Polyethylene, PET, Polyester, Tyvek SAME\nSterilization EO SAME\nShelf-Life 36 Months 12 Months\nUse Single use, disposable SAME\n1.10 Performance Data\nThe following performance data were provided in support of the subject device:\n• Design Verification\n• Biocompatibility\n• Shelf-Life\n• Packaging Validation\n• Sterilization\nThe subject device met all established requirements.\n1.10.1 Summary of Bench Performance Testing\nThe following bench performance testing was conducted on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual The catheter outer diameter, inner diameter, Acceptance Criteria met\nInspection Test length, and coating length were measured.\nSimulated Use Test Simulated use was conducted in a clinically The device performs as\nrelevant anatomical model using interventional intended under simulated\ndevices. use conditions\nTensile Test The peak tensile force was evaluated per ISO Acceptance Criteria met\n10555-1 after preconditioning in a simulated\nuse model.\nParticulate Test Particulates generated during simulated use with Particulate generation was\nclinically relevant interventional devices comparable to predicate\nwere evaluated. device\nBurst Pressure Test Confirms units can withstand sufficient Acceptance Criteria met\npressure per ISO 10555-1 after simulated use.\nRadiopacity Test Confirms markerband(s) are fluoroscopically Acceptance Criteria met\nvisible.\nFlow Rate Test Confirms contrast media can be delivered Acceptance Criteria met\nthrough the catheter lumen.\nFriction Test Confirms units meet product specification Friction results were\nrelated to friction. comparable to the\npredicate\nCorrosion Resistance Confirms there is no visible corrosion on units Acceptance Criteria met\nTest when tested per ISO 10555-1.\n\n|  |  |  |\n| --- | --- | --- |\n| Packaging Materials | Polyethylene, PET, Polyester, Tyvek | SAME |\n| Sterilization | EO | SAME |\n| Shelf-Life | 36 Months | 12 Months |\n| Use | Single use, disposable | SAME |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection Test | The catheter outer diameter, inner diameter,\nlength, and coating length were measured. | Acceptance Criteria met |\n| Simulated Use Test | Simulated use was conducted in a clinically\nrelevant anatomical model using interventional\ndevices. | The device performs as\nintended under simulated\nuse conditions |\n| Tensile Test | The peak tensile force was evaluated per ISO\n10555-1 after preconditioning in a simulated\nuse model. | Acceptance Criteria met |\n| Particulate Test | Particulates generated during simulated use with\nclinically relevant interventional devices\nwere evaluated. | Particulate generation was\ncomparable to predicate\ndevice |\n| Burst Pressure Test | Confirms units can withstand sufficient\npressure per ISO 10555-1 after simulated use. | Acceptance Criteria met |\n| Radiopacity Test | Confirms markerband(s) are fluoroscopically\nvisible. | Acceptance Criteria met |\n| Flow Rate Test | Confirms contrast media can be delivered\nthrough the catheter lumen. | Acceptance Criteria met |\n| Friction Test | Confirms units meet product specification\nrelated to friction. | Friction results were\ncomparable to the\npredicate |\n| Corrosion Resistance\nTest | Confirms there is no visible corrosion on units\nwhen tested per ISO 10555-1. | Acceptance Criteria met |\n\nK242033 – Page 4 of 5\nTest Test Method Summary Conclusion\nTorque Strength Test The device was evaluated for torque strength by Acceptance Criteria met\nmeasuring the number of catheter rotations\nuntil failure .\nElongation Test Confirms units meet product specification Acceptance Criteria met\nrelated to elongation.\nHub/Air Test Confirms units have no leaks when tested per Acceptance Criteria met\nISO 10555-1.\nDistal Tip Stiffness Test The maximum compressive force to cause Distal tip stiffness was\ncatheter tip buckling was measured. comparable to the\npredicate.\nKink Resistance Test Confirms units have appropriate kink resistance. Acceptance Criteria met\nLiquid Leakage Test Confirms units can withstand sufficient Acceptance Criteria met\npressure.\n1.10.2 Summary of Biocompatibility Testing\nThe following biocompatibility testing was conducted for the subject device:\nTests Test Method Summary Results\nPass:\nCytotoxicity: MEM Elution Tested in accordance with ISO 10993-5\nNon-cytotoxic\nPass:\nSensitization: Magnusson-Kligman Tested in accordance with ISO 10993-10\nNon-sensitizing\nMethod\nPass:\nIrritation: Intracutaneous Reactivity Tested in accordance with ISO 10993-23\nNon-irritating\nPass:\nSystemic Toxicity: Acute Systemic Tested in accordance with ISO 10993-11\nNon-toxic\nInjection\nSystemic Toxicity: Material-Mediated Pass:\nTested in accordance with USP <151>\nPyrogen Non-pyrogenic\nHemocompatibility: Hemolysis (direct Pass:\nTested in accordance with ISO 10993-4\ncontact) Non-hemolytic\nHemocompatibility: Hemolysis (indirect Pass:\nTested in accordance with ISO 10993-4\ncontact) Non-hemolytic\nHemocompatibility: Pass:\nTested in accordance with ISO 10993-4\nIn-vitro Thrombogenicity Non-thrombogenic\nHemocompatibility: Complement Pass:\nTested in accordance with ISO 10993-4\nActivation Non-activator of\ncomplement system\nHemocompatibility: Partial Pass:\nTested in accordance with ISO 10993-4\nThromboplastin Time (PTT) Hemocompatible\n1.10.3 Sterilization\nThe Access25 Delivery Microcatheter is sterilized using a validated EO sterilization process\nin accordance with ISO 11135-1, Sterilization of Health Care Products – Ethylene Oxide –\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Torque Strength Test | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations\nuntil failure . | Acceptance Criteria met |\n| Elongation Test | Confirms units meet product specification\nrelated to elongation. | Acceptance Criteria met |\n| Hub/Air Test | Confirms units have no leaks when tested per\nISO 10555-1. | Acceptance Criteria met |\n| Distal Tip Stiffness Test | The maximum compressive force to cause\ncatheter tip buckling was measured. | Distal tip stiffness was\ncomparable to the\npredicate. |\n| Kink Resistance Test | Confirms units have appropriate kink resistance. | Acceptance Criteria met |\n| Liquid Leakage Test | Confirms units can withstand sufficient\npressure. | Acceptance Criteria met |\n\n| Tests | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity: MEM Elution | Tested in accordance with ISO 10993-5 | Pass:\nNon-cytotoxic |\n| Sensitization: Magnusson-Kligman\nMethod | Tested in accordance with ISO 10993-10 | Pass:\nNon-sensitizing |\n| Irritation: Intracutaneous Reactivity | Tested in accordance with ISO 10993-23 | Pass:\nNon-irritating |\n| Systemic Toxicity: Acute Systemic\nInjection | Tested in accordance with ISO 10993-11 | Pass:\nNon-toxic |\n| Systemic Toxicity: Material-Mediated\nPyrogen | Tested in accordance with USP <151> | Pass:\nNon-pyrogenic |\n| Hemocompatibility: Hemolysis (direct\ncontact) | Tested in accordance with ISO 10993-4 | Pass:\nNon-hemolytic |\n| Hemocompatibility: Hemolysis (indirect\ncontact) | Tested in accordance with ISO 10993-4 | Pass:\nNon-hemolytic |\n| Hemocompatibility:\nIn-vitro Thrombogenicity | Tested in accordance with ISO 10993-4 | Pass:\nNon-thrombogenic |\n| Hemocompatibility: Complement\nActivation | Tested in accordance with ISO 10993-4 | Pass:\nNon-activator of\ncomplement system |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT) | Tested in accordance with ISO 10993-4 | Pass:\nHemocompatible |\n\nK242033 – Page 5 of 5\nPart 1: Requirements for Development, Validation and Routine Control of a Sterilization\nProcess for Medical Devices.\n1.10.4 Pyrogenicity\nThe Access25 Delivery Microcatheter has been established to be non-pyrogenic based on\nmaterial mediated rabbit pyrogen biocompatibility testing per USP <151> and LAL testing\nper ANSI/AAMI ST72 to meet < 2.15 EU/device acceptance criteria.\n1.10.5 Animal and Clinical Data\nNo animal or clinical studies were deemed necessary to support the substantial equivalence\nof the subject device.\n1.11 Summary of Substantial Equivalence\nThe subject Access25 Delivery Microcatheter is substantially equivalent to the predicate\nLantern Delivery Microcatheter. The subject device has the identical intended use as the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242033\nDevice Name\nAccess25™ Delivery Microcatheter\nIndications for Use (Describe)\nThe Access25 Delivery Microcatheter is indicated to assist in the delivery of diagnostic agents, such as contrast media,\nand therapeutic devices, such as occlusion coils, to the peripheral and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242033 – Page 1 of 5\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra,\nInc. is providing the summary of Substantial Equivalence for the Access25 Delivery\nMicrocatheter.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nAkshay Kulkarni\nRegulatory Affairs Specialist II\nPhone: (857) 763-9024\nEmail: akulkarni@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nDecember 09, 2024\n1.4 Device Trade or Proprietary Name\nAccess25™ Delivery Microcatheter\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: QJP, DQY\n1.6 Predicate Device – Lantern Delivery Microcatheter\n510(k) Number Name of Device\nK152840 Lantern™ Delivery Microcatheter\n1.7 Device Description\nThe Access25 Delivery Microcatheter (Access25) is a single lumen medical device designed\nto aid a physician in accessing distal vasculature when used in conjunction with a guide\ncatheter and micro guidewire. The Access25 Delivery Microcatheter is supplied with\nannealed stainless steel mandrels that can be used to shape the distal tip as desired.\n\n| 510(k) Number | Name of Device |\n| --- | --- |\n| K152840 | Lantern™ Delivery Microcatheter |\n\nK242033 – Page 2 of 5\nThe Access25 Delivery Microcatheter may be available in the following shapes:\n• Straight\n• 45 degree\n• 90 degree\n• 130 degree (J)\nThe Access25 Delivery Microcatheter is supplied sterile for use in a sterile clinical field.\n1.8 Indications for Use\nThe Access25 Delivery Microcatheter is indicated to assist in the delivery of diagnostic\nagents, such as contrast media, and therapeutic devices, such as occlusion coils, to the\nperipheral and neuro vasculature.\n1.9 Comparison of Technological Characteristics with the Predicate Device\nLantern Delivery Microcatheter Access25 Delivery Microcatheter\n[Predicate] [Subject]\nClassification Class II, DQY Class II, QJP, DQY\n510(k) no. K152840 K242033\nIndication The Access25 Delivery\nThe Lantern Delivery Microcatheter is Microcatheter is indicated to\nintended to assist in the delivery of diagnostic assist in the delivery of diagnostic\nagents, such as contrast media, and agents, such as contrast media,\ntherapeutic devices, such as occlusion coils, and therapeutic devices, such as\nto the peripheral and neuro vasculature. occlusion coils, to the peripheral\nand neuro vasculature.\nDimensions\nInner Diameter 0.025 in. min SAME\nProximal Outer\n0.040 in. max SAME\nDiameter\nDistal Outer\n0.037 in. max SAME\nDiameter\n80 cm, 110 cm, 115 cm, 130 cm,\nEffective Lengths 150 cm, 160 cm, and 170 cm\n135 cm, 150 cm, 160 cm\nMaterials\nMaterials Commonly used medical grade plastics &\nSAME\nmetals\nCoating Hydrophilic (proprietary) SAME\nAttributes\nPeelable Introducer Sheath, Shaping\nAccessories SAME\nMandrel, RHV\nIndividual catheter in tray, or hoop attached to\nPackaging SAME\npackaging card, pouch, and box\nConfiguration\n\n|  | Lantern Delivery Microcatheter | Access25 Delivery Microcatheter |\n| --- | --- | --- |\n|  | [Predicate] | [Subject] |\n| Classification | Class II, DQY | Class II, QJP, DQY |\n| 510(k) no. | K152840 | K242033 |\n| Indication | The Lantern Delivery Microcatheter is\nintended to assist in the delivery of diagnostic\nagents, such as contrast media, and\ntherapeutic devices, such as occlusion coils,\nto the peripheral and neuro vasculature. | The Access25 Delivery\nMicrocatheter is indicated to\nassist in the delivery of diagnostic\nagents, such as contrast media,\nand therapeutic devices, such as\nocclusion coils, to the peripheral\nand neuro vasculature. |\n| Dimensions |  |  |\n| Inner Diameter | 0.025 in. min | SAME |\n| Proximal Outer\nDiameter | 0.040 in. max | SAME |\n| Distal Outer\nDiameter | 0.037 in. max | SAME |\n| Effective Lengths | 80 cm, 110 cm, 115 cm, 130 cm,\n135 cm, 150 cm, 160 cm | 150 cm, 160 cm, and 170 cm |\n| Materials |  |  |\n| Materials | Commonly used medical grade plastics &\nmetals | SAME |\n| Coating | Hydrophilic (proprietary) | SAME |\n| Attributes |  |  |\n| Accessories | Peelable Introducer Sheath, Shaping\nMandrel, RHV | SAME |\n| Packaging\nConfiguration | Individual catheter in tray, or hoop attached to\npackaging card, pouch, and box | SAME |\n\nK242033 – Page 3 of 5\nPackaging Materials Polyethylene, PET, Polyester, Tyvek SAME\nSterilization EO SAME\nShelf-Life 36 Months 12 Months\nUse Single use, disposable SAME\n1.10 Performance Data\nThe following performance data were provided in support of the subject device:\n• Design Verification\n• Biocompatibility\n• Shelf-Life\n• Packaging Validation\n• Sterilization\nThe subject device met all established requirements.\n1.10.1 Summary of Bench Performance Testing\nThe following bench performance testing was conducted on the subject device:\nTest Test Method Summary Conclusion\nDimensional/Visual The catheter outer diameter, inner diameter, Acceptance Criteria met\nInspection Test length, and coating length were measured.\nSimulated Use Test Simulated use was conducted in a clinically The device performs as\nrelevant anatomical model using interventional intended under simulated\ndevices. use conditions\nTensile Test The peak tensile force was evaluated per ISO Acceptance Criteria met\n10555-1 after preconditioning in a simulated\nuse model.\nParticulate Test Particulates generated during simulated use with Particulate generation was\nclinically relevant interventional devices comparable to predicate\nwere evaluated. device\nBurst Pressure Test Confirms units can withstand sufficient Acceptance Criteria met\npressure per ISO 10555-1 after simulated use.\nRadiopacity Test Confirms markerband(s) are fluoroscopically Acceptance Criteria met\nvisible.\nFlow Rate Test Confirms contrast media can be delivered Acceptance Criteria met\nthrough the catheter lumen.\nFriction Test Confirms units meet product specification Friction results were\nrelated to friction. comparable to the\npredicate\nCorrosion Resistance Confirms there is no visible corrosion on units Acceptance Criteria met\nTest when tested per ISO 10555-1.\n\n|  |  |  |\n| --- | --- | --- |\n| Packaging Materials | Polyethylene, PET, Polyester, Tyvek | SAME |\n| Sterilization | EO | SAME |\n| Shelf-Life | 36 Months | 12 Months |\n| Use | Single use, disposable | SAME |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection Test | The catheter outer diameter, inner diameter,\nlength, and coating length were measured. | Acceptance Criteria met |\n| Simulated Use Test | Simulated use was conducted in a clinically\nrelevant anatomical model using interventional\ndevices. | The device performs as\nintended under simulated\nuse conditions |\n| Tensile Test | The peak tensile force was evaluated per ISO\n10555-1 after preconditioning in a simulated\nuse model. | Acceptance Criteria met |\n| Particulate Test | Particulates generated during simulated use with\nclinically relevant interventional devices\nwere evaluated. | Particulate generation was\ncomparable to predicate\ndevice |\n| Burst Pressure Test | Confirms units can withstand sufficient\npressure per ISO 10555-1 after simulated use. | Acceptance Criteria met |\n| Radiopacity Test | Confirms markerband(s) are fluoroscopically\nvisible. | Acceptance Criteria met |\n| Flow Rate Test | Confirms contrast media can be delivered\nthrough the catheter lumen. | Acceptance Criteria met |\n| Friction Test | Confirms units meet product specification\nrelated to friction. | Friction results were\ncomparable to the\npredicate |\n| Corrosion Resistance\nTest | Confirms there is no visible corrosion on units\nwhen tested per ISO 10555-1. | Acceptance Criteria met |\n\nK242033 – Page 4 of 5\nTest Test Method Summary Conclusion\nTorque Strength Test The device was evaluated for torque strength by Acceptance Criteria met\nmeasuring the number of catheter rotations\nuntil failure .\nElongation Test Confirms units meet product specification Acceptance Criteria met\nrelated to elongation.\nHub/Air Test Confirms units have no leaks when tested per Acceptance Criteria met\nISO 10555-1.\nDistal Tip Stiffness Test The maximum compressive force to cause Distal tip stiffness was\ncatheter tip buckling was measured. comparable to the\npredicate.\nKink Resistance Test Confirms units have appropriate kink resistance. Acceptance Criteria met\nLiquid Leakage Test Confirms units can withstand sufficient Acceptance Criteria met\npressure.\n1.10.2 Summary of Biocompatibility Testing\nThe following biocompatibility testing was conducted for the subject device:\nTests Test Method Summary Results\nPass:\nCytotoxicity: MEM Elution Tested in accordance with ISO 10993-5\nNon-cytotoxic\nPass:\nSensitization: Magnusson-Kligman Tested in accordance with ISO 10993-10\nNon-sensitizing\nMethod\nPass:\nIrritation: Intracutaneous Reactivity Tested in accordance with ISO 10993-23\nNon-irritating\nPass:\nSystemic Toxicity: Acute Systemic Tested in accordance with ISO 10993-11\nNon-toxic\nInjection\nSystemic Toxicity: Material-Mediated Pass:\nTested in accordance with USP <151>\nPyrogen Non-pyrogenic\nHemocompatibility: Hemolysis (direct Pass:\nTested in accordance with ISO 10993-4\ncontact) Non-hemolytic\nHemocompatibility: Hemolysis (indirect Pass:\nTested in accordance with ISO 10993-4\ncontact) Non-hemolytic\nHemocompatibility: Pass:\nTested in accordance with ISO 10993-4\nIn-vitro Thrombogenicity Non-thrombogenic\nHemocompatibility: Complement Pass:\nTested in accordance with ISO 10993-4\nActivation Non-activator of\ncomplement system\nHemocompatibility: Partial Pass:\nTested in accordance with ISO 10993-4\nThromboplastin Time (PTT) Hemocompatible\n1.10.3 Sterilization\nThe Access25 Delivery Microcatheter is sterilized using a validated EO sterilization process\nin accordance with ISO 11135-1, Sterilization of Health Care Products – Ethylene Oxide –\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Torque Strength Test | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations\nuntil failure . | Acceptance Criteria met |\n| Elongation Test | Confirms units meet product specification\nrelated to elongation. | Acceptance Criteria met |\n| Hub/Air Test | Confirms units have no leaks when tested per\nISO 10555-1. | Acceptance Criteria met |\n| Distal Tip Stiffness Test | The maximum compressive force to cause\ncatheter tip buckling was measured. | Distal tip stiffness was\ncomparable to the\npredicate. |\n| Kink Resistance Test | Confirms units have appropriate kink resistance. | Acceptance Criteria met |\n| Liquid Leakage Test | Confirms units can withstand sufficient\npressure. | Acceptance Criteria met |\n\n| Tests | Test Method Summary | Results |\n| --- | --- | --- |\n| Cytotoxicity: MEM Elution | Tested in accordance with ISO 10993-5 | Pass:\nNon-cytotoxic |\n| Sensitization: Magnusson-Kligman\nMethod | Tested in accordance with ISO 10993-10 | Pass:\nNon-sensitizing |\n| Irritation: Intracutaneous Reactivity | Tested in accordance with ISO 10993-23 | Pass:\nNon-irritating |\n| Systemic Toxicity: Acute Systemic\nInjection | Tested in accordance with ISO 10993-11 | Pass:\nNon-toxic |\n| Systemic Toxicity: Material-Mediated\nPyrogen | Tested in accordance with USP <151> | Pass:\nNon-pyrogenic |\n| Hemocompatibility: Hemolysis (direct\ncontact) | Tested in accordance with ISO 10993-4 | Pass:\nNon-hemolytic |\n| Hemocompatibility: Hemolysis (indirect\ncontact) | Tested in accordance with ISO 10993-4 | Pass:\nNon-hemolytic |\n| Hemocompatibility:\nIn-vitro Thrombogenicity | Tested in accordance with ISO 10993-4 | Pass:\nNon-thrombogenic |\n| Hemocompatibility: Complement\nActivation | Tested in accordance with ISO 10993-4 | Pass:\nNon-activator of\ncomplement system |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT) | Tested in accordance with ISO 10993-4 | Pass:\nHemocompatible |\n\nK242033 – Page 5 of 5\nPart 1: Requirements for Development, Validation and Routine Control of a Sterilization\nProcess for Medical Devices.\n1.10.4 Pyrogenicity\nThe Access25 Delivery Microcatheter has been established to be non-pyrogenic based on\nmaterial mediated rabbit pyrogen biocompatibility testing per USP <151> and LAL testing\nper ANSI/AAMI ST72 to meet < 2.15 EU/device acceptance criteria.\n1.10.5 Animal and Clinical Data\nNo animal or clinical studies were deemed necessary to support the substantial equivalence\nof the subject device.\n1.11 Summary of Substantial Equivalence\nThe subject Access25 Delivery Microcatheter is substantially equivalent to the predicate\nLantern Delivery Microcatheter. The subject device has the identical intended use as the",
    "Substantial Equivalence": "predicate device. The device testing described in the 510(k) Summary demonstrates the\nsubject device is substantially equivalent to the predicate device in regard to intended use,\noperating principle, design concept, fundamental technology, and device performance."
  }
}