{
  "source_pdf": "microcatheter--penumbra--benchmark-bmx81-access--510k.pdf",
  "clearance_number": "K221822",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe BENCHMARK BMX81 Access System is a three-component system comprised\nof the BMX81 Delivery Catheter, Penumbra Select Catheter, and a Dilator. The\nBMX81 Delivery Catheter can be used individually with a 0.038 in [0.97 mm]\nguidewire or together with the Penumbra Select Catheter to access the desired\nanatomy.\nBMX81 Delivery Catheter:\nThe BMX81 Delivery Catheter is a single lumen, variable stiffness catheter with a\nradiopaque markerband on the distal end and a Luer hub on the proximal end. The\nBMX81 Delivery Catheter dimensions are included on the individual device label.\nThe BMX81 Delivery Catheter is compatible with introducer sheaths appropriately\nsized for the outer diameter of BMX81 Delivery Catheter. The BMX81 Delivery\nCatheter has a hydrophilic coating on the distal segment of the catheter shaft. The\nhydrophilic coating length is 18 cm.\nPenumbra Select Catheter:\nThe Penumbra Select Catheter is a single lumen, braid-reinforced, variable stiffness\n5F catheter with a radiopaque distal end and a Luer hub on the proximal end. The\nPenumbra Select Catheter is available in tip shapes (SIM, H1, or BER). The\nPenumbra Select Catheter tip shape and dimensions are included on the individual\ndevice label. The Penumbra Select Catheter is compatible with the BMX81 Delivery\nCatheter.\nDilator:\nThe Dilator is a single lumen, radiopaque catheter with a tapered distal end and a\nLuer hub on the proximal end. The Dilator is compatible with the BMX81\nDelivery Catheter. The Dilator facilitates the percutaneous entry of the BMX81\nDelivery Catheter by forming an atraumatic transition from the skin through the\nsubcutaneous tissue to the vessel.\nThe BENCHMARK BMX81 Access System is a single-use, ethylene oxide (EO)\nsterilized system.\nThe BENCHMARK BMX81 Access System should only be used by physicians\nwho have received appropriate training in interventional techniques.\nPage 2 of 6\n\nK221822\nIndications For Use\nThe BENCHMARK BMX81 Access System is indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature.\nComparison of Technological Characteristics with the Predicate/Reference\nDevices\nThe subject device BENCHMARK BMX81 Access System has similar technological\ncharacteristics to the previously cleared predicate and reference devices. At a high level,\nthe subject and predicate and reference devices are based on the following same\ntechnological elements:\n• Principles of Operation\n• Delivery Catheter materials\n• Delivery Catheter tip shapes\n• Dilator materials and inner diameter (ID)\n• Neuron 5F Select Catheter (K083125)*\n• Accessories\n• Sterilization method (EO)\n*Note: The Penumbra Select Catheter included in the subject BENCHMARK BMX81\nAccess System is identical to the Neuron 5F Select Catheter (K083125) and identical to\nthe Select Catheter included in the predicate Benchmark Intracranial Access System\n(K212838).\nThe following technological differences exist between the subject and predicate and\nreference devices:\n• Delivery Catheter dimensions (inner diameter (ID), outer diameter (OD),\nEffective Lengths, Distal Flexible length)\n• Hydrophilic coating\n• Dilator OD and effective length\n• Packaging pouch material\n• Shelf-life\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\nPage 3 of 6\n\nK221822\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging\nThe subject device met all established requirements.\n1.7.1 Performance Testing\n• Design Verification\nVisual and Dimensional Inspection\no\nParticulate Testing\no\nFriction Testing\no\nSimulated Use Testing\no\nRadiopacity Testing/Markerband Visibility\no\nHub Air Aspiration Testing\no\nBurst Pressure Testing\no\nTensile and Elongation Testing\no\nCorrosion Testing\no\nLiquid Leakage Testing\no\nKink Resistance\no\nTorsion Testing in Simulated Use Model\no\nCatheter Tip Stiffness Testing\no\n• Shelf Life\n• Packaging\n• Sterilization in accordance with ISO 11135+A1 and ISO 10993-7\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for BENCHMARK BMX81 Access System was\nconducted in accordance with ISO 10993-1, USP standards, and FDA Good Laboratory\nPractices (GLP) as recognized by FDA. The battery of testing included the following\ntests:\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\nCytotoxicity:\nPass\nMEM Elution Grade = 0 (Reactivity None) Grade = 0 (Reactivity None)\nNon-cytotoxic\n(10993-5)\nNS Extract: NS Extract: Pass\nSensitization:\nGrade = 0 Grade = 0 Non-sensitizing\nPage 4 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| Cytotoxicity:\nMEM Elution\n(10993-5) | Grade = 0 (Reactivity None) |  |  | Grade = 0 (Reactivity None) |  |  | Pass\nNon-cytotoxic |\n| Sensitization: | NS Extract:\nGrade = 0 |  |  | NS Extract:\nGrade = 0 |  |  | Pass\nNon-sensitizing |\n\nK221822\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\nMagnusson-\nSSO Extract: SSO Extract:\nKligman Method\nGrade = 0 Grade = 0\n(10993-10)\nIrritation: NS Extract NS Extract\nIntracutaneous Difference = 0.0 Difference = 0.0\nPass\nReactivity\nNon-irritating\n(10993-10, 10993- SSO Extract SSO Extract\n23) Difference = 1.0 Difference = 0.1\nNo evidence of systemic toxicity No evidence of systemic toxicity\nfrom sample extracts (both NS from sample extracts (both NS and\nSystemic Toxicity:\nand SSO extracts). That is: SSO extracts). That is:\nAcute Systemic • No deaths • No deaths Pass\nInjection Non-toxic\n• No signs consistent with • No signs consistent with\n(10993-11)\ntoxicity toxicity\n• No weight loss > 10% • No weight loss > 10%\nSystemic Toxicity:\nNon-pyrogenic: no single animal Non-pyrogenic: no single animal\nMaterial Mediated Pass\nhad an individual rise in body had an individual rise in body\nPyrogen Non-pyrogenic\ntemperature ≥ 0.5 °C temperature ≥ 0.5 °C\n(10993-11)\nAssay #1: Assay #1:\nHemocompatibility:\nThromboresistant Thromboresistant\nIn-vitro Pass\nAssay #2: Assay #2:\nThrombogenicity Non-\nThromboresistant Thromboresistant\n(10993-4) thrombogenic\nAssay #3: Assay #3:\nThromboresistant Thromboresistant\nHemocompatibility:\nProthrombin Time\nTest article coagulation times are Test article coagulation times are Pass\n(PT)\nstatistically similar to predicate statistically similar to predicate Hemocompatible\n(10993-4)\nHemocompatibility:\nPartial\nThromboplastin Test article coagulation times are Test article coagulation times are Pass\nTime (PTT) acceptable acceptable Hemocompatible\n(10993-4)\nHemocompatibility:\nBased on Tukey test, test article\nComplement Test article concentrations of\nconcentrations of SC5b-9 are Pass\nActivation SC5b-9 are statistically similar to\nstatistically similar to predicate at Hemocompatible\n(10993-4) exposure time point predicate at exposure time point\nHemocompatibility:\nHemolysis, indirect\nPass\ncontact Hemolytic Index = 0.00% Hemolytic Index = 0.00%\nNon-hemolytic\n(10993-4)\nHemocompatibility:\nPass\nHemolysis, direct Hemolytic Index = 0.21% Hemolytic Index = 0.00%\nNon-hemolytic\ncontact\nPage 5 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| Magnusson-\nKligman Method\n(10993-10) | SSO Extract:\nGrade = 0 |  |  | SSO Extract:\nGrade = 0 |  |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(10993-10, 10993-\n23) | NS Extract\nDifference = 0.0 |  |  | NS Extract\nDifference = 0.0 |  |  | Pass\nNon-irritating |\n|  | SSO Extract\nDifference = 1.0 |  |  | SSO Extract\nDifference = 0.1 |  |  |  |\n| Systemic Toxicity:\nAcute Systemic\nInjection\n(10993-11) | No evidence of systemic toxicity\nfrom sample extracts (both NS\nand SSO extracts). That is:\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% |  |  | No evidence of systemic toxicity\nfrom sample extracts (both NS and\nSSO extracts). That is:\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% |  |  | Pass\nNon-toxic |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(10993-11) | Non-pyrogenic: no single animal\nhad an individual rise in body\ntemperature ≥ 0.5 °C |  |  | Non-pyrogenic: no single animal\nhad an individual rise in body\ntemperature ≥ 0.5 °C |  |  | Pass\nNon-pyrogenic |\n| Hemocompatibility:\nIn-vitro\nThrombogenicity\n(10993-4) | Assay #1:\nThromboresistant\nAssay #2:\nThromboresistant\nAssay #3:\nThromboresistant |  |  | Assay #1:\nThromboresistant\nAssay #2:\nThromboresistant\nAssay #3:\nThromboresistant |  |  | Pass\nNon-\nthrombogenic |\n| Hemocompatibility:\nProthrombin Time\n(PT)\n(10993-4) | Test article coagulation times are\nstatistically similar to predicate |  |  | Test article coagulation times are\nstatistically similar to predicate |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nPartial\nThromboplastin\nTime (PTT)\n(10993-4) | Test article coagulation times are\nacceptable |  |  | Test article coagulation times are\nacceptable |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nComplement\nActivation\n(10993-4) | Based on Tukey test, test article\nconcentrations of SC5b-9 are\nstatistically similar to predicate at\nexposure time point |  |  | Test article concentrations of\nSC5b-9 are statistically similar to\npredicate at exposure time point |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nHemolysis, indirect\ncontact\n(10993-4) | Hemolytic Index = 0.00% |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |\n| Hemocompatibility:\nHemolysis, direct\ncontact | Hemolytic Index = 0.21% |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |\n\nK221822\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\n(10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993-1 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical studies were conducted because bench testing was determined\nsufficient for verification and validation purposes.\nConclusions\nThe subject BENCHMARK BMX81 Access System is substantially equivalent to the\npredicate device Benchmark Intracranial Access System. The subject device has the same\nindications for use as the predicate device. The device testing described in the 510(k)\nSummary demonstrates that the subject device is substantially equivalent to the predicate\ndevice in regard to intended use, operating principle, design concept, fundamental\ntechnology and device performance. The differences between the subject device and the\npredicate device do not raise new questions of safety and effectiveness.\nPage 6 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| (10993-4) |  |  |  |  |  |  |  |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221822\nDevice Name\nBENCHMARK BMX81 Access System\nIndications for Use (Describe)\nThe BENCHMARK BMX81 Access System is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nK221822\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nBENCHMARK BMX81 Access System.\nSubmitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nSindokht (Sisi) Soltanzadeh\nRegulatory Affairs Specialist III\nTel: (510) 995-9799\nFax: (510) 217-6414\nE-mail: ssoltanzadeh@penumbrainc.com\nDate of Preparation:\nNovember 2, 2022\nSubject Device\nBENCHMARK BMX81 Access System\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP, DQY\nPredicate/Reference Devices\n510(k) Number Name of Device",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe BENCHMARK BMX81 Access System is a three-component system comprised\nof the BMX81 Delivery Catheter, Penumbra Select Catheter, and a Dilator. The\nBMX81 Delivery Catheter can be used individually with a 0.038 in [0.97 mm]\nguidewire or together with the Penumbra Select Catheter to access the desired\nanatomy.\nBMX81 Delivery Catheter:\nThe BMX81 Delivery Catheter is a single lumen, variable stiffness catheter with a\nradiopaque markerband on the distal end and a Luer hub on the proximal end. The\nBMX81 Delivery Catheter dimensions are included on the individual device label.\nThe BMX81 Delivery Catheter is compatible with introducer sheaths appropriately\nsized for the outer diameter of BMX81 Delivery Catheter. The BMX81 Delivery\nCatheter has a hydrophilic coating on the distal segment of the catheter shaft. The\nhydrophilic coating length is 18 cm.\nPenumbra Select Catheter:\nThe Penumbra Select Catheter is a single lumen, braid-reinforced, variable stiffness\n5F catheter with a radiopaque distal end and a Luer hub on the proximal end. The\nPenumbra Select Catheter is available in tip shapes (SIM, H1, or BER). The\nPenumbra Select Catheter tip shape and dimensions are included on the individual\ndevice label. The Penumbra Select Catheter is compatible with the BMX81 Delivery\nCatheter.\nDilator:\nThe Dilator is a single lumen, radiopaque catheter with a tapered distal end and a\nLuer hub on the proximal end. The Dilator is compatible with the BMX81\nDelivery Catheter. The Dilator facilitates the percutaneous entry of the BMX81\nDelivery Catheter by forming an atraumatic transition from the skin through the\nsubcutaneous tissue to the vessel.\nThe BENCHMARK BMX81 Access System is a single-use, ethylene oxide (EO)\nsterilized system.\nThe BENCHMARK BMX81 Access System should only be used by physicians\nwho have received appropriate training in interventional techniques.\nPage 2 of 6\n\nK221822\nIndications For Use\nThe BENCHMARK BMX81 Access System is indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature.\nComparison of Technological Characteristics with the Predicate/Reference\nDevices\nThe subject device BENCHMARK BMX81 Access System has similar technological\ncharacteristics to the previously cleared predicate and reference devices. At a high level,\nthe subject and predicate and reference devices are based on the following same\ntechnological elements:\n• Principles of Operation\n• Delivery Catheter materials\n• Delivery Catheter tip shapes\n• Dilator materials and inner diameter (ID)\n• Neuron 5F Select Catheter (K083125)*\n• Accessories\n• Sterilization method (EO)\n*Note: The Penumbra Select Catheter included in the subject BENCHMARK BMX81\nAccess System is identical to the Neuron 5F Select Catheter (K083125) and identical to\nthe Select Catheter included in the predicate Benchmark Intracranial Access System\n(K212838).\nThe following technological differences exist between the subject and predicate and\nreference devices:\n• Delivery Catheter dimensions (inner diameter (ID), outer diameter (OD),\nEffective Lengths, Distal Flexible length)\n• Hydrophilic coating\n• Dilator OD and effective length\n• Packaging pouch material\n• Shelf-life\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\nPage 3 of 6\n\nK221822\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging\nThe subject device met all established requirements.\n1.7.1 Performance Testing\n• Design Verification\nVisual and Dimensional Inspection\no\nParticulate Testing\no\nFriction Testing\no\nSimulated Use Testing\no\nRadiopacity Testing/Markerband Visibility\no\nHub Air Aspiration Testing\no\nBurst Pressure Testing\no\nTensile and Elongation Testing\no\nCorrosion Testing\no\nLiquid Leakage Testing\no\nKink Resistance\no\nTorsion Testing in Simulated Use Model\no\nCatheter Tip Stiffness Testing\no\n• Shelf Life\n• Packaging\n• Sterilization in accordance with ISO 11135+A1 and ISO 10993-7\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for BENCHMARK BMX81 Access System was\nconducted in accordance with ISO 10993-1, USP standards, and FDA Good Laboratory\nPractices (GLP) as recognized by FDA. The battery of testing included the following\ntests:\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\nCytotoxicity:\nPass\nMEM Elution Grade = 0 (Reactivity None) Grade = 0 (Reactivity None)\nNon-cytotoxic\n(10993-5)\nNS Extract: NS Extract: Pass\nSensitization:\nGrade = 0 Grade = 0 Non-sensitizing\nPage 4 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| Cytotoxicity:\nMEM Elution\n(10993-5) | Grade = 0 (Reactivity None) |  |  | Grade = 0 (Reactivity None) |  |  | Pass\nNon-cytotoxic |\n| Sensitization: | NS Extract:\nGrade = 0 |  |  | NS Extract:\nGrade = 0 |  |  | Pass\nNon-sensitizing |\n\nK221822\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\nMagnusson-\nSSO Extract: SSO Extract:\nKligman Method\nGrade = 0 Grade = 0\n(10993-10)\nIrritation: NS Extract NS Extract\nIntracutaneous Difference = 0.0 Difference = 0.0\nPass\nReactivity\nNon-irritating\n(10993-10, 10993- SSO Extract SSO Extract\n23) Difference = 1.0 Difference = 0.1\nNo evidence of systemic toxicity No evidence of systemic toxicity\nfrom sample extracts (both NS from sample extracts (both NS and\nSystemic Toxicity:\nand SSO extracts). That is: SSO extracts). That is:\nAcute Systemic • No deaths • No deaths Pass\nInjection Non-toxic\n• No signs consistent with • No signs consistent with\n(10993-11)\ntoxicity toxicity\n• No weight loss > 10% • No weight loss > 10%\nSystemic Toxicity:\nNon-pyrogenic: no single animal Non-pyrogenic: no single animal\nMaterial Mediated Pass\nhad an individual rise in body had an individual rise in body\nPyrogen Non-pyrogenic\ntemperature ≥ 0.5 °C temperature ≥ 0.5 °C\n(10993-11)\nAssay #1: Assay #1:\nHemocompatibility:\nThromboresistant Thromboresistant\nIn-vitro Pass\nAssay #2: Assay #2:\nThrombogenicity Non-\nThromboresistant Thromboresistant\n(10993-4) thrombogenic\nAssay #3: Assay #3:\nThromboresistant Thromboresistant\nHemocompatibility:\nProthrombin Time\nTest article coagulation times are Test article coagulation times are Pass\n(PT)\nstatistically similar to predicate statistically similar to predicate Hemocompatible\n(10993-4)\nHemocompatibility:\nPartial\nThromboplastin Test article coagulation times are Test article coagulation times are Pass\nTime (PTT) acceptable acceptable Hemocompatible\n(10993-4)\nHemocompatibility:\nBased on Tukey test, test article\nComplement Test article concentrations of\nconcentrations of SC5b-9 are Pass\nActivation SC5b-9 are statistically similar to\nstatistically similar to predicate at Hemocompatible\n(10993-4) exposure time point predicate at exposure time point\nHemocompatibility:\nHemolysis, indirect\nPass\ncontact Hemolytic Index = 0.00% Hemolytic Index = 0.00%\nNon-hemolytic\n(10993-4)\nHemocompatibility:\nPass\nHemolysis, direct Hemolytic Index = 0.21% Hemolytic Index = 0.00%\nNon-hemolytic\ncontact\nPage 5 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| Magnusson-\nKligman Method\n(10993-10) | SSO Extract:\nGrade = 0 |  |  | SSO Extract:\nGrade = 0 |  |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(10993-10, 10993-\n23) | NS Extract\nDifference = 0.0 |  |  | NS Extract\nDifference = 0.0 |  |  | Pass\nNon-irritating |\n|  | SSO Extract\nDifference = 1.0 |  |  | SSO Extract\nDifference = 0.1 |  |  |  |\n| Systemic Toxicity:\nAcute Systemic\nInjection\n(10993-11) | No evidence of systemic toxicity\nfrom sample extracts (both NS\nand SSO extracts). That is:\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% |  |  | No evidence of systemic toxicity\nfrom sample extracts (both NS and\nSSO extracts). That is:\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% |  |  | Pass\nNon-toxic |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(10993-11) | Non-pyrogenic: no single animal\nhad an individual rise in body\ntemperature ≥ 0.5 °C |  |  | Non-pyrogenic: no single animal\nhad an individual rise in body\ntemperature ≥ 0.5 °C |  |  | Pass\nNon-pyrogenic |\n| Hemocompatibility:\nIn-vitro\nThrombogenicity\n(10993-4) | Assay #1:\nThromboresistant\nAssay #2:\nThromboresistant\nAssay #3:\nThromboresistant |  |  | Assay #1:\nThromboresistant\nAssay #2:\nThromboresistant\nAssay #3:\nThromboresistant |  |  | Pass\nNon-\nthrombogenic |\n| Hemocompatibility:\nProthrombin Time\n(PT)\n(10993-4) | Test article coagulation times are\nstatistically similar to predicate |  |  | Test article coagulation times are\nstatistically similar to predicate |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nPartial\nThromboplastin\nTime (PTT)\n(10993-4) | Test article coagulation times are\nacceptable |  |  | Test article coagulation times are\nacceptable |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nComplement\nActivation\n(10993-4) | Based on Tukey test, test article\nconcentrations of SC5b-9 are\nstatistically similar to predicate at\nexposure time point |  |  | Test article concentrations of\nSC5b-9 are statistically similar to\npredicate at exposure time point |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nHemolysis, indirect\ncontact\n(10993-4) | Hemolytic Index = 0.00% |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |\n| Hemocompatibility:\nHemolysis, direct\ncontact | Hemolytic Index = 0.21% |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |\n\nK221822\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\n(10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993-1 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical studies were conducted because bench testing was determined\nsufficient for verification and validation purposes.\nConclusions\nThe subject BENCHMARK BMX81 Access System is substantially equivalent to the\npredicate device Benchmark Intracranial Access System. The subject device has the same\nindications for use as the predicate device. The device testing described in the 510(k)\nSummary demonstrates that the subject device is substantially equivalent to the predicate\ndevice in regard to intended use, operating principle, design concept, fundamental\ntechnology and device performance. The differences between the subject device and the\npredicate device do not raise new questions of safety and effectiveness.\nPage 6 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| (10993-4) |  |  |  |  |  |  |  |",
    "also_known_as": [
      "K212838",
      "K201271",
      "K212838",
      "K201271",
      "K221822"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221822\nDevice Name\nBENCHMARK BMX81 Access System\nIndications for Use (Describe)\nThe BENCHMARK BMX81 Access System is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nK221822\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nBENCHMARK BMX81 Access System.\nSubmitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact Person:\nSindokht (Sisi) Soltanzadeh\nRegulatory Affairs Specialist III\nTel: (510) 995-9799\nFax: (510) 217-6414\nE-mail: ssoltanzadeh@penumbrainc.com\nDate of Preparation:\nNovember 2, 2022\nSubject Device\nBENCHMARK BMX81 Access System\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP, DQY\nPredicate/Reference Devices\n510(k) Number Name of Device",
    "Substantial Equivalence": "Predicate Device\nK212838 Benchmark Intracranial Access System\nReference Device\nK201271 Benchmark BMX96 System\nPage 1 of 6\n\n|  | 510(k) Number |  |  | Name of Device |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Predicate Device |  |  |  |  |\n| K212838 |  |  | Benchmark Intracranial Access System |  |  |\n|  | Reference Device |  |  |  |  |\n| K201271 |  |  | Benchmark BMX96 System |  |  |\n\nK221822",
    "Device Description": "Device Description\nThe BENCHMARK BMX81 Access System is a three-component system comprised\nof the BMX81 Delivery Catheter, Penumbra Select Catheter, and a Dilator. The\nBMX81 Delivery Catheter can be used individually with a 0.038 in [0.97 mm]\nguidewire or together with the Penumbra Select Catheter to access the desired\nanatomy.\nBMX81 Delivery Catheter:\nThe BMX81 Delivery Catheter is a single lumen, variable stiffness catheter with a\nradiopaque markerband on the distal end and a Luer hub on the proximal end. The\nBMX81 Delivery Catheter dimensions are included on the individual device label.\nThe BMX81 Delivery Catheter is compatible with introducer sheaths appropriately\nsized for the outer diameter of BMX81 Delivery Catheter. The BMX81 Delivery\nCatheter has a hydrophilic coating on the distal segment of the catheter shaft. The\nhydrophilic coating length is 18 cm.\nPenumbra Select Catheter:\nThe Penumbra Select Catheter is a single lumen, braid-reinforced, variable stiffness\n5F catheter with a radiopaque distal end and a Luer hub on the proximal end. The\nPenumbra Select Catheter is available in tip shapes (SIM, H1, or BER). The\nPenumbra Select Catheter tip shape and dimensions are included on the individual\ndevice label. The Penumbra Select Catheter is compatible with the BMX81 Delivery\nCatheter.\nDilator:\nThe Dilator is a single lumen, radiopaque catheter with a tapered distal end and a\nLuer hub on the proximal end. The Dilator is compatible with the BMX81\nDelivery Catheter. The Dilator facilitates the percutaneous entry of the BMX81\nDelivery Catheter by forming an atraumatic transition from the skin through the\nsubcutaneous tissue to the vessel.\nThe BENCHMARK BMX81 Access System is a single-use, ethylene oxide (EO)\nsterilized system.\nThe BENCHMARK BMX81 Access System should only be used by physicians\nwho have received appropriate training in interventional techniques.\nPage 2 of 6\n\nK221822\nIndications For Use\nThe BENCHMARK BMX81 Access System is indicated for the introduction of\ninterventional devices into the peripheral, coronary, and neuro vasculature.\nComparison of Technological Characteristics with the Predicate/Reference\nDevices\nThe subject device BENCHMARK BMX81 Access System has similar technological\ncharacteristics to the previously cleared predicate and reference devices. At a high level,\nthe subject and predicate and reference devices are based on the following same\ntechnological elements:\n• Principles of Operation\n• Delivery Catheter materials\n• Delivery Catheter tip shapes\n• Dilator materials and inner diameter (ID)\n• Neuron 5F Select Catheter (K083125)*\n• Accessories\n• Sterilization method (EO)\n*Note: The Penumbra Select Catheter included in the subject BENCHMARK BMX81\nAccess System is identical to the Neuron 5F Select Catheter (K083125) and identical to\nthe Select Catheter included in the predicate Benchmark Intracranial Access System\n(K212838).\nThe following technological differences exist between the subject and predicate and\nreference devices:\n• Delivery Catheter dimensions (inner diameter (ID), outer diameter (OD),\nEffective Lengths, Distal Flexible length)\n• Hydrophilic coating\n• Dilator OD and effective length\n• Packaging pouch material\n• Shelf-life\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\n• Design Verification\nPage 3 of 6\n\nK221822\n• Biocompatibility\n• Shelf Life\n• Sterilization\n• Packaging\nThe subject device met all established requirements.\n1.7.1 Performance Testing\n• Design Verification\nVisual and Dimensional Inspection\no\nParticulate Testing\no\nFriction Testing\no\nSimulated Use Testing\no\nRadiopacity Testing/Markerband Visibility\no\nHub Air Aspiration Testing\no\nBurst Pressure Testing\no\nTensile and Elongation Testing\no\nCorrosion Testing\no\nLiquid Leakage Testing\no\nKink Resistance\no\nTorsion Testing in Simulated Use Model\no\nCatheter Tip Stiffness Testing\no\n• Shelf Life\n• Packaging\n• Sterilization in accordance with ISO 11135+A1 and ISO 10993-7\n1.7.2 Biocompatibility\nThe biocompatibility evaluation for BENCHMARK BMX81 Access System was\nconducted in accordance with ISO 10993-1, USP standards, and FDA Good Laboratory\nPractices (GLP) as recognized by FDA. The battery of testing included the following\ntests:\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\nCytotoxicity:\nPass\nMEM Elution Grade = 0 (Reactivity None) Grade = 0 (Reactivity None)\nNon-cytotoxic\n(10993-5)\nNS Extract: NS Extract: Pass\nSensitization:\nGrade = 0 Grade = 0 Non-sensitizing\nPage 4 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| Cytotoxicity:\nMEM Elution\n(10993-5) | Grade = 0 (Reactivity None) |  |  | Grade = 0 (Reactivity None) |  |  | Pass\nNon-cytotoxic |\n| Sensitization: | NS Extract:\nGrade = 0 |  |  | NS Extract:\nGrade = 0 |  |  | Pass\nNon-sensitizing |\n\nK221822\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\nMagnusson-\nSSO Extract: SSO Extract:\nKligman Method\nGrade = 0 Grade = 0\n(10993-10)\nIrritation: NS Extract NS Extract\nIntracutaneous Difference = 0.0 Difference = 0.0\nPass\nReactivity\nNon-irritating\n(10993-10, 10993- SSO Extract SSO Extract\n23) Difference = 1.0 Difference = 0.1\nNo evidence of systemic toxicity No evidence of systemic toxicity\nfrom sample extracts (both NS from sample extracts (both NS and\nSystemic Toxicity:\nand SSO extracts). That is: SSO extracts). That is:\nAcute Systemic • No deaths • No deaths Pass\nInjection Non-toxic\n• No signs consistent with • No signs consistent with\n(10993-11)\ntoxicity toxicity\n• No weight loss > 10% • No weight loss > 10%\nSystemic Toxicity:\nNon-pyrogenic: no single animal Non-pyrogenic: no single animal\nMaterial Mediated Pass\nhad an individual rise in body had an individual rise in body\nPyrogen Non-pyrogenic\ntemperature ≥ 0.5 °C temperature ≥ 0.5 °C\n(10993-11)\nAssay #1: Assay #1:\nHemocompatibility:\nThromboresistant Thromboresistant\nIn-vitro Pass\nAssay #2: Assay #2:\nThrombogenicity Non-\nThromboresistant Thromboresistant\n(10993-4) thrombogenic\nAssay #3: Assay #3:\nThromboresistant Thromboresistant\nHemocompatibility:\nProthrombin Time\nTest article coagulation times are Test article coagulation times are Pass\n(PT)\nstatistically similar to predicate statistically similar to predicate Hemocompatible\n(10993-4)\nHemocompatibility:\nPartial\nThromboplastin Test article coagulation times are Test article coagulation times are Pass\nTime (PTT) acceptable acceptable Hemocompatible\n(10993-4)\nHemocompatibility:\nBased on Tukey test, test article\nComplement Test article concentrations of\nconcentrations of SC5b-9 are Pass\nActivation SC5b-9 are statistically similar to\nstatistically similar to predicate at Hemocompatible\n(10993-4) exposure time point predicate at exposure time point\nHemocompatibility:\nHemolysis, indirect\nPass\ncontact Hemolytic Index = 0.00% Hemolytic Index = 0.00%\nNon-hemolytic\n(10993-4)\nHemocompatibility:\nPass\nHemolysis, direct Hemolytic Index = 0.21% Hemolytic Index = 0.00%\nNon-hemolytic\ncontact\nPage 5 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| Magnusson-\nKligman Method\n(10993-10) | SSO Extract:\nGrade = 0 |  |  | SSO Extract:\nGrade = 0 |  |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(10993-10, 10993-\n23) | NS Extract\nDifference = 0.0 |  |  | NS Extract\nDifference = 0.0 |  |  | Pass\nNon-irritating |\n|  | SSO Extract\nDifference = 1.0 |  |  | SSO Extract\nDifference = 0.1 |  |  |  |\n| Systemic Toxicity:\nAcute Systemic\nInjection\n(10993-11) | No evidence of systemic toxicity\nfrom sample extracts (both NS\nand SSO extracts). That is:\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% |  |  | No evidence of systemic toxicity\nfrom sample extracts (both NS and\nSSO extracts). That is:\n• No deaths\n• No signs consistent with\ntoxicity\n• No weight loss > 10% |  |  | Pass\nNon-toxic |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(10993-11) | Non-pyrogenic: no single animal\nhad an individual rise in body\ntemperature ≥ 0.5 °C |  |  | Non-pyrogenic: no single animal\nhad an individual rise in body\ntemperature ≥ 0.5 °C |  |  | Pass\nNon-pyrogenic |\n| Hemocompatibility:\nIn-vitro\nThrombogenicity\n(10993-4) | Assay #1:\nThromboresistant\nAssay #2:\nThromboresistant\nAssay #3:\nThromboresistant |  |  | Assay #1:\nThromboresistant\nAssay #2:\nThromboresistant\nAssay #3:\nThromboresistant |  |  | Pass\nNon-\nthrombogenic |\n| Hemocompatibility:\nProthrombin Time\n(PT)\n(10993-4) | Test article coagulation times are\nstatistically similar to predicate |  |  | Test article coagulation times are\nstatistically similar to predicate |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nPartial\nThromboplastin\nTime (PTT)\n(10993-4) | Test article coagulation times are\nacceptable |  |  | Test article coagulation times are\nacceptable |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nComplement\nActivation\n(10993-4) | Based on Tukey test, test article\nconcentrations of SC5b-9 are\nstatistically similar to predicate at\nexposure time point |  |  | Test article concentrations of\nSC5b-9 are statistically similar to\npredicate at exposure time point |  |  | Pass\nHemocompatible |\n| Hemocompatibility:\nHemolysis, indirect\ncontact\n(10993-4) | Hemolytic Index = 0.00% |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |\n| Hemocompatibility:\nHemolysis, direct\ncontact | Hemolytic Index = 0.21% |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |\n\nK221822\nResults – Results –\nTests Conclusions\nBMX81 Delivery Catheter Dilator\n(10993-4)\nBiocompatibility test results demonstrate biological safety per ISO 10993-1 and USP\nrequirements.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical studies were conducted because bench testing was determined\nsufficient for verification and validation purposes.\nConclusions\nThe subject BENCHMARK BMX81 Access System is substantially equivalent to the\npredicate device Benchmark Intracranial Access System. The subject device has the same\nindications for use as the predicate device. The device testing described in the 510(k)\nSummary demonstrates that the subject device is substantially equivalent to the predicate\ndevice in regard to intended use, operating principle, design concept, fundamental\ntechnology and device performance. The differences between the subject device and the\npredicate device do not raise new questions of safety and effectiveness.\nPage 6 of 6\n\n| Tests |  | Results – |  |  | Results – |  | Conclusions |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | BMX81 Delivery Catheter |  |  | Dilator |  |  |\n| (10993-4) |  |  |  |  |  |  |  |"
  }
}