{
  "source_pdf": "microcatheter--perfuze-ltd--millipede-088-access-catheter--510k.pdf",
  "clearance_number": "K233648",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Millipede 088 Access Catheter consists of the catheter, a rotating hemostasis valve (RHV) and\na valve crossing tool. The catheter, RHV and valve crossing tool are provided sterile. They are\nsterilized by ethylene oxide (EO).\nThe Millipede 088 Access Catheter is a single lumen, reinforced, variable stiffness catheter. The distal\nsegment has a hydrophilic coating for navigation through the vasculature. The catheter has a\nradiopaque marker located at its distal end for visualization under fluoroscopy. The valve crossing\ntool is used to open the valve of the access sheath and to facilitate insertion of the Millipede 088\nAccess Catheter through the access sheath without damage. The RHV is assembled onto the hub\nof the Millipede 088 Access Catheter and is used to maintain hemostasis during infusion of saline\nand contrast agent and insertion of other devices through the Millipede 088 Access Catheter.\nIndications for Use\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the neurovasculature.\nThe Indications for Use statement for the subject Millipede 088 Access Catheter is identical to the\npredicate device.\nPage 1 of 5\n\nComparison to the Predicate Device\nThe intended use of the subject device is identical to the predicate device. The subject and predicate\ndevices have similar technological characteristics as shown in the following table.\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K231802) Millipede 088 Access Catheter\n(K233648)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code QJP Same\nIndications for The Millipede 088 Access Catheter is Same\nUse indicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature.\nPrescription/Over- Prescription Same\nthe-Counter Use\nDevice Single-use, variable stiffness, wire- Same\nDescription reinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy.\nPrinciple of May be used with support catheters to Same\nOperation assist in accessing the target\nneurovasculature.\nTechniques for Standard percutaneous, interventional Same\nUse techniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site.\nMaterials Polymers and metals commonly used in Proximal end of catheter: Same\nthe manufacture of medical devices. patient-contacting materials.\nDistal end of catheter: Same\nmetal reinforcement with\nadditional polymer materials in\ndistal tip.\nAccessories and packaging:\nSame\nDistal Tip Soft, flexible. Same\nCatheter Wall Coil and braid reinforced, with ribbed Same\nConstruction surface at distal section.\nCoating Hydrophilic coating Same\nCatheter Profile 8 Fr Same\nInner Diameter Distal: 0.088” Same\nProximal: 0.088’’\nOuter Diameter Distal: 0.104” Same\nProximal: 0.108”\nWorking Length 119 cm 120 cm\nPage 2 of 5\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K231802) | Millipede 088 Access Catheter |\n|  |  | (K233648) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | QJP | Same |\n| Indications for\nUse | The Millipede 088 Access Catheter is\nindicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature. | Same |\n| Prescription/Over-\nthe-Counter Use | Prescription | Same |\n| Device\nDescription | Single-use, variable stiffness, wire-\nreinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy. | Same |\n| Principle of\nOperation | May be used with support catheters to\nassist in accessing the target\nneurovasculature. | Same |\n| Techniques for\nUse | Standard percutaneous, interventional\ntechniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter: Same\npatient-contacting materials.\nDistal end of catheter: Same\nmetal reinforcement with\nadditional polymer materials in\ndistal tip.\nAccessories and packaging:\nSame |\n| Distal Tip | Soft, flexible. | Same |\n| Catheter Wall\nConstruction | Coil and braid reinforced, with ribbed\nsurface at distal section. | Same |\n| Coating | Hydrophilic coating | Same |\n| Catheter Profile | 8 Fr | Same |\n| Inner Diameter | Distal: 0.088”\nProximal: 0.088’’ | Same |\n| Outer Diameter | Distal: 0.104”\nProximal: 0.108” | Same |\n| Working Length | 119 cm | 120 cm |\n\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K231802) Millipede 088 Access Catheter\n(K233648)\nPackaged RHV and Valve Crossing Tool Same\nAccessories\nCondition Sterile and single use Same\nSupplied\nSterilization Ethylene Oxide (EO), Sterility Assurance Same\nMethod Level 10-6\nPackaging The catheters are placed in a protective Same\nConfiguration polyethylene tube, mounted with accessory\nRHV and valve crossing tool onto a\ncardboard packaging card, placed into a\npouch, sealed, and labeled. The sealed\npouch and Instructions for Use are placed\nin a labeled shelf carton box.\nLabelled Shelf 8 months 12 months\nLife\nPerformance Testing (Bench)\nThe successful completion of the performance testing listed in the table below demonstrates that the\nsubject Millipede 088 Access Catheter meets the defined design specifications and is suitable for its\nintended use.\nTest Test Method Conclusions\nDimensional The device dimensions were measured to The device met established\nInspection confirm conformance to the specifications. specifications.\nVisual Inspection Device surface characteristics were The device surface\nassessed to confirm freedom from defects characteristics are suitable for\nthat could affect clinical use. its intended use.\nSimulated Use Deliverability and compatibility with The device performs as\nTesting accessory devices were evaluated in a intended under simulated use\nneurovascular model. conditions.\nHydrophilic The integrity of the hydrophilic coating was The hydrophilic coating integrity\nCoating Integrity evaluated after multiple insertion and is suitable for its intended use.\nwithdrawal cycles.\nParticulate The purpose of this test was to quantify the The particulate generation\nRecovery particulate sizes and counts generated was similar to control devices.\nduring simulated use of the test article.\nKink Resistance Test specimen segments were formed into a The device met established\ndefined bend diameter to evaluate kink specifications.\nresistance.\nTip Stiffness The bending stiffness of the catheter tip The device met established\nwas measured to confirm conformance to specifications.\nthe specification derived from comparator\ndevices.\nAir Leakage Tested per ISO 10555-1:2013 Annex D. The device integrity is suitable\nfor its intended use.\nLiquid Leakage Tested as per ISO 10555-1:2013 Annex C. The device integrity is suitable\nfor its intended use.\nStatic Burst Tested as per ISO 10555-1 Annex F. The device integrity is suitable\nfor its intended use.\nCatheter Joint The tensile strength was evaluated for the The device met established\nTensile Testing bonds between sections of the catheter. specifications.\nTorque Strength The test specimens were rotated with the The device met established\ndistal end constrained from movement to specifications.\nevaluate integrity after rotation.\nPage 3 of 5\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K231802) | Millipede 088 Access Catheter |\n|  |  | (K233648) |\n| Packaged\nAccessories | RHV and Valve Crossing Tool | Same |\n| Condition\nSupplied | Sterile and single use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), Sterility Assurance\nLevel 10-6 | Same |\n| Packaging\nConfiguration | The catheters are placed in a protective\npolyethylene tube, mounted with accessory\nRHV and valve crossing tool onto a\ncardboard packaging card, placed into a\npouch, sealed, and labeled. The sealed\npouch and Instructions for Use are placed\nin a labeled shelf carton box. | Same |\n| Labelled Shelf\nLife | 8 months | 12 months |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Dimensional\nInspection | The device dimensions were measured to\nconfirm conformance to the specifications. | The device met established\nspecifications. |\n| Visual Inspection | Device surface characteristics were\nassessed to confirm freedom from defects\nthat could affect clinical use. | The device surface\ncharacteristics are suitable for\nits intended use. |\n| Simulated Use\nTesting | Deliverability and compatibility with\naccessory devices were evaluated in a\nneurovascular model. | The device performs as\nintended under simulated use\nconditions. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. | The hydrophilic coating integrity\nis suitable for its intended use. |\n| Particulate\nRecovery | The purpose of this test was to quantify the\nparticulate sizes and counts generated\nduring simulated use of the test article. | The particulate generation\nwas similar to control devices. |\n| Kink Resistance | Test specimen segments were formed into a\ndefined bend diameter to evaluate kink\nresistance. | The device met established\nspecifications. |\n| Tip Stiffness | The bending stiffness of the catheter tip\nwas measured to confirm conformance to\nthe specification derived from comparator\ndevices. | The device met established\nspecifications. |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | The device integrity is suitable\nfor its intended use. |\n| Liquid Leakage | Tested as per ISO 10555-1:2013 Annex C. | The device integrity is suitable\nfor its intended use. |\n| Static Burst | Tested as per ISO 10555-1 Annex F. | The device integrity is suitable\nfor its intended use. |\n| Catheter Joint\nTensile Testing | The tensile strength was evaluated for the\nbonds between sections of the catheter. | The device met established\nspecifications. |\n| Torque Strength | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. | The device met established\nspecifications. |\n\nTest Test Method Conclusions\nFlow Rate The flow rate of saline and a contrast- The flow rate was characterized.\nCharacterization saline solution was characterized when\ninjected through the catheter.\nBiocompatibility\nThe subject device includes some material differences compared to the predicate device. To ensure\nthat all new materials were assessed, relevant biocompatibility endpoints were addressed through\nbiocompatibility testing of the subject Millipede 088 Access Catheter. The testing was completed in\naccordance with ISO 10993-1:2018. The table below summarizes the biocompatibility testing\ncompleted.\nTest Results\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Requirements of the ISO intracutaneous reactivity test\nReactivity were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection test\nSystemic Injection were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator of\nThromboplastin Time the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test article had similar thromboresistance\ncharacteristics as the control device.\nShelf Life and Packaging\nThe subject device has a labeled shelf life of 12 months, compared to 8 months for the predicate\ndevice. Device performance was verified by functional and performance testing after 12-month\naccelerated aging according to ASTM F1980.\nPackaging validation for the predicate device included testing on units subjected to accelerated aging\nto simulate a 12-month shelf life as per ASTM F1980.This was used to support the labelled 8-month\nshelf life for the predicate device. The packaging is identical for the subject and predicate devices.\nTherefore, the original packaging testing for the predicate device remains valid and supports the\nsubject device’s 12-month shelf life. No further packaging testing is required for the subject device.\nSterilization\nThe sterilization method is identical for the subject and predicate devices. Confirmatory EO residual\ntesting was repeated on the subject Millipede 088 Access Catheter to confirm that the design\ndifferences did not impact residual EO levels of the device. The testing confirmed that EO residuals\nwere within the limits specified in ISO 10993-7.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nPage 4 of 5\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Flow Rate\nCharacterization | The flow rate of saline and a contrast-\nsaline solution was characterized when\ninjected through the catheter. | The flow rate was characterized. |\n\n| Test | Results |\n| --- | --- |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test | The test article did not elicit a sensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity | Requirements of the ISO intracutaneous reactivity test\nwere met for the test article. |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection | Requirements of the ISO acute systemic injection test\nwere met for the test article. |\n| Material-Mediated Pyrogenicity | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article is not considered to be a potential\nactivator of the complement system. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is not considered to be an activator of\nthe intrinsic coagulation pathway. |\n| Hemocompatibility – ASTM Hemolysis | The test article is considered non-hemolytic. |\n| Hemocompatibility – Thromboresistance | The test article had similar thromboresistance\ncharacteristics as the control device. |\n\nConclusion\nThe indications for use of the Millipede 088 Access Catheter are identical to the predicate device.\nThe subject Millipede 088 Access Catheter and the predicate device use the same operating\nprinciples and have a similar design. The differences identified in this submission do not raise\ndifferent or new questions of safety or effectiveness. The successful completion of performance and\nbiocompatibility testing demonstrates that the subject Millipede 088 Access Catheter is substantially\nequivalent to the predicate device.\nPage 5 of 5",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233648\nDevice Name\nMillipede 088 Access Catheter\nIndications for Use (Describe)\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of microcatheters into a\nselected blood vessel in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K233648\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: December12th, 2023\nSubject Device\nProprietary Name: Millipede 088 Access Catheter\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Millipede 088 Access Catheter consists of the catheter, a rotating hemostasis valve (RHV) and\na valve crossing tool. The catheter, RHV and valve crossing tool are provided sterile. They are\nsterilized by ethylene oxide (EO).\nThe Millipede 088 Access Catheter is a single lumen, reinforced, variable stiffness catheter. The distal\nsegment has a hydrophilic coating for navigation through the vasculature. The catheter has a\nradiopaque marker located at its distal end for visualization under fluoroscopy. The valve crossing\ntool is used to open the valve of the access sheath and to facilitate insertion of the Millipede 088\nAccess Catheter through the access sheath without damage. The RHV is assembled onto the hub\nof the Millipede 088 Access Catheter and is used to maintain hemostasis during infusion of saline\nand contrast agent and insertion of other devices through the Millipede 088 Access Catheter.\nIndications for Use\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the neurovasculature.\nThe Indications for Use statement for the subject Millipede 088 Access Catheter is identical to the\npredicate device.\nPage 1 of 5\n\nComparison to the Predicate Device\nThe intended use of the subject device is identical to the predicate device. The subject and predicate\ndevices have similar technological characteristics as shown in the following table.\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K231802) Millipede 088 Access Catheter\n(K233648)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code QJP Same\nIndications for The Millipede 088 Access Catheter is Same\nUse indicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature.\nPrescription/Over- Prescription Same\nthe-Counter Use\nDevice Single-use, variable stiffness, wire- Same\nDescription reinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy.\nPrinciple of May be used with support catheters to Same\nOperation assist in accessing the target\nneurovasculature.\nTechniques for Standard percutaneous, interventional Same\nUse techniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site.\nMaterials Polymers and metals commonly used in Proximal end of catheter: Same\nthe manufacture of medical devices. patient-contacting materials.\nDistal end of catheter: Same\nmetal reinforcement with\nadditional polymer materials in\ndistal tip.\nAccessories and packaging:\nSame\nDistal Tip Soft, flexible. Same\nCatheter Wall Coil and braid reinforced, with ribbed Same\nConstruction surface at distal section.\nCoating Hydrophilic coating Same\nCatheter Profile 8 Fr Same\nInner Diameter Distal: 0.088” Same\nProximal: 0.088’’\nOuter Diameter Distal: 0.104” Same\nProximal: 0.108”\nWorking Length 119 cm 120 cm\nPage 2 of 5\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K231802) | Millipede 088 Access Catheter |\n|  |  | (K233648) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | QJP | Same |\n| Indications for\nUse | The Millipede 088 Access Catheter is\nindicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature. | Same |\n| Prescription/Over-\nthe-Counter Use | Prescription | Same |\n| Device\nDescription | Single-use, variable stiffness, wire-\nreinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy. | Same |\n| Principle of\nOperation | May be used with support catheters to\nassist in accessing the target\nneurovasculature. | Same |\n| Techniques for\nUse | Standard percutaneous, interventional\ntechniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter: Same\npatient-contacting materials.\nDistal end of catheter: Same\nmetal reinforcement with\nadditional polymer materials in\ndistal tip.\nAccessories and packaging:\nSame |\n| Distal Tip | Soft, flexible. | Same |\n| Catheter Wall\nConstruction | Coil and braid reinforced, with ribbed\nsurface at distal section. | Same |\n| Coating | Hydrophilic coating | Same |\n| Catheter Profile | 8 Fr | Same |\n| Inner Diameter | Distal: 0.088”\nProximal: 0.088’’ | Same |\n| Outer Diameter | Distal: 0.104”\nProximal: 0.108” | Same |\n| Working Length | 119 cm | 120 cm |\n\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K231802) Millipede 088 Access Catheter\n(K233648)\nPackaged RHV and Valve Crossing Tool Same\nAccessories\nCondition Sterile and single use Same\nSupplied\nSterilization Ethylene Oxide (EO), Sterility Assurance Same\nMethod Level 10-6\nPackaging The catheters are placed in a protective Same\nConfiguration polyethylene tube, mounted with accessory\nRHV and valve crossing tool onto a\ncardboard packaging card, placed into a\npouch, sealed, and labeled. The sealed\npouch and Instructions for Use are placed\nin a labeled shelf carton box.\nLabelled Shelf 8 months 12 months\nLife\nPerformance Testing (Bench)\nThe successful completion of the performance testing listed in the table below demonstrates that the\nsubject Millipede 088 Access Catheter meets the defined design specifications and is suitable for its\nintended use.\nTest Test Method Conclusions\nDimensional The device dimensions were measured to The device met established\nInspection confirm conformance to the specifications. specifications.\nVisual Inspection Device surface characteristics were The device surface\nassessed to confirm freedom from defects characteristics are suitable for\nthat could affect clinical use. its intended use.\nSimulated Use Deliverability and compatibility with The device performs as\nTesting accessory devices were evaluated in a intended under simulated use\nneurovascular model. conditions.\nHydrophilic The integrity of the hydrophilic coating was The hydrophilic coating integrity\nCoating Integrity evaluated after multiple insertion and is suitable for its intended use.\nwithdrawal cycles.\nParticulate The purpose of this test was to quantify the The particulate generation\nRecovery particulate sizes and counts generated was similar to control devices.\nduring simulated use of the test article.\nKink Resistance Test specimen segments were formed into a The device met established\ndefined bend diameter to evaluate kink specifications.\nresistance.\nTip Stiffness The bending stiffness of the catheter tip The device met established\nwas measured to confirm conformance to specifications.\nthe specification derived from comparator\ndevices.\nAir Leakage Tested per ISO 10555-1:2013 Annex D. The device integrity is suitable\nfor its intended use.\nLiquid Leakage Tested as per ISO 10555-1:2013 Annex C. The device integrity is suitable\nfor its intended use.\nStatic Burst Tested as per ISO 10555-1 Annex F. The device integrity is suitable\nfor its intended use.\nCatheter Joint The tensile strength was evaluated for the The device met established\nTensile Testing bonds between sections of the catheter. specifications.\nTorque Strength The test specimens were rotated with the The device met established\ndistal end constrained from movement to specifications.\nevaluate integrity after rotation.\nPage 3 of 5\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K231802) | Millipede 088 Access Catheter |\n|  |  | (K233648) |\n| Packaged\nAccessories | RHV and Valve Crossing Tool | Same |\n| Condition\nSupplied | Sterile and single use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), Sterility Assurance\nLevel 10-6 | Same |\n| Packaging\nConfiguration | The catheters are placed in a protective\npolyethylene tube, mounted with accessory\nRHV and valve crossing tool onto a\ncardboard packaging card, placed into a\npouch, sealed, and labeled. The sealed\npouch and Instructions for Use are placed\nin a labeled shelf carton box. | Same |\n| Labelled Shelf\nLife | 8 months | 12 months |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Dimensional\nInspection | The device dimensions were measured to\nconfirm conformance to the specifications. | The device met established\nspecifications. |\n| Visual Inspection | Device surface characteristics were\nassessed to confirm freedom from defects\nthat could affect clinical use. | The device surface\ncharacteristics are suitable for\nits intended use. |\n| Simulated Use\nTesting | Deliverability and compatibility with\naccessory devices were evaluated in a\nneurovascular model. | The device performs as\nintended under simulated use\nconditions. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. | The hydrophilic coating integrity\nis suitable for its intended use. |\n| Particulate\nRecovery | The purpose of this test was to quantify the\nparticulate sizes and counts generated\nduring simulated use of the test article. | The particulate generation\nwas similar to control devices. |\n| Kink Resistance | Test specimen segments were formed into a\ndefined bend diameter to evaluate kink\nresistance. | The device met established\nspecifications. |\n| Tip Stiffness | The bending stiffness of the catheter tip\nwas measured to confirm conformance to\nthe specification derived from comparator\ndevices. | The device met established\nspecifications. |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | The device integrity is suitable\nfor its intended use. |\n| Liquid Leakage | Tested as per ISO 10555-1:2013 Annex C. | The device integrity is suitable\nfor its intended use. |\n| Static Burst | Tested as per ISO 10555-1 Annex F. | The device integrity is suitable\nfor its intended use. |\n| Catheter Joint\nTensile Testing | The tensile strength was evaluated for the\nbonds between sections of the catheter. | The device met established\nspecifications. |\n| Torque Strength | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. | The device met established\nspecifications. |\n\nTest Test Method Conclusions\nFlow Rate The flow rate of saline and a contrast- The flow rate was characterized.\nCharacterization saline solution was characterized when\ninjected through the catheter.\nBiocompatibility\nThe subject device includes some material differences compared to the predicate device. To ensure\nthat all new materials were assessed, relevant biocompatibility endpoints were addressed through\nbiocompatibility testing of the subject Millipede 088 Access Catheter. The testing was completed in\naccordance with ISO 10993-1:2018. The table below summarizes the biocompatibility testing\ncompleted.\nTest Results\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Requirements of the ISO intracutaneous reactivity test\nReactivity were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection test\nSystemic Injection were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator of\nThromboplastin Time the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test article had similar thromboresistance\ncharacteristics as the control device.\nShelf Life and Packaging\nThe subject device has a labeled shelf life of 12 months, compared to 8 months for the predicate\ndevice. Device performance was verified by functional and performance testing after 12-month\naccelerated aging according to ASTM F1980.\nPackaging validation for the predicate device included testing on units subjected to accelerated aging\nto simulate a 12-month shelf life as per ASTM F1980.This was used to support the labelled 8-month\nshelf life for the predicate device. The packaging is identical for the subject and predicate devices.\nTherefore, the original packaging testing for the predicate device remains valid and supports the\nsubject device’s 12-month shelf life. No further packaging testing is required for the subject device.\nSterilization\nThe sterilization method is identical for the subject and predicate devices. Confirmatory EO residual\ntesting was repeated on the subject Millipede 088 Access Catheter to confirm that the design\ndifferences did not impact residual EO levels of the device. The testing confirmed that EO residuals\nwere within the limits specified in ISO 10993-7.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nPage 4 of 5\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Flow Rate\nCharacterization | The flow rate of saline and a contrast-\nsaline solution was characterized when\ninjected through the catheter. | The flow rate was characterized. |\n\n| Test | Results |\n| --- | --- |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test | The test article did not elicit a sensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity | Requirements of the ISO intracutaneous reactivity test\nwere met for the test article. |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection | Requirements of the ISO acute systemic injection test\nwere met for the test article. |\n| Material-Mediated Pyrogenicity | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article is not considered to be a potential\nactivator of the complement system. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is not considered to be an activator of\nthe intrinsic coagulation pathway. |\n| Hemocompatibility – ASTM Hemolysis | The test article is considered non-hemolytic. |\n| Hemocompatibility – Thromboresistance | The test article had similar thromboresistance\ncharacteristics as the control device. |\n\nConclusion\nThe indications for use of the Millipede 088 Access Catheter are identical to the predicate device.\nThe subject Millipede 088 Access Catheter and the predicate device use the same operating\nprinciples and have a similar design. The differences identified in this submission do not raise\ndifferent or new questions of safety or effectiveness. The successful completion of performance and\nbiocompatibility testing demonstrates that the subject Millipede 088 Access Catheter is substantially\nequivalent to the predicate device.\nPage 5 of 5",
    "also_known_as": [
      "K231802"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233648\nDevice Name\nMillipede 088 Access Catheter\nIndications for Use (Describe)\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of microcatheters into a\nselected blood vessel in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K233648\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: December12th, 2023\nSubject Device\nProprietary Name: Millipede 088 Access Catheter\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP",
    "Substantial Equivalence": "Predicate Device\nProprietary Name: Millipede 088 Access Catheter\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP\nManufacturer: Perfuze Ltd.\n510(k) Number: K231802",
    "Device Description": "Device Description\nThe Millipede 088 Access Catheter consists of the catheter, a rotating hemostasis valve (RHV) and\na valve crossing tool. The catheter, RHV and valve crossing tool are provided sterile. They are\nsterilized by ethylene oxide (EO).\nThe Millipede 088 Access Catheter is a single lumen, reinforced, variable stiffness catheter. The distal\nsegment has a hydrophilic coating for navigation through the vasculature. The catheter has a\nradiopaque marker located at its distal end for visualization under fluoroscopy. The valve crossing\ntool is used to open the valve of the access sheath and to facilitate insertion of the Millipede 088\nAccess Catheter through the access sheath without damage. The RHV is assembled onto the hub\nof the Millipede 088 Access Catheter and is used to maintain hemostasis during infusion of saline\nand contrast agent and insertion of other devices through the Millipede 088 Access Catheter.\nIndications for Use\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the neurovasculature.\nThe Indications for Use statement for the subject Millipede 088 Access Catheter is identical to the\npredicate device.\nPage 1 of 5\n\nComparison to the Predicate Device\nThe intended use of the subject device is identical to the predicate device. The subject and predicate\ndevices have similar technological characteristics as shown in the following table.\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K231802) Millipede 088 Access Catheter\n(K233648)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code QJP Same\nIndications for The Millipede 088 Access Catheter is Same\nUse indicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature.\nPrescription/Over- Prescription Same\nthe-Counter Use\nDevice Single-use, variable stiffness, wire- Same\nDescription reinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy.\nPrinciple of May be used with support catheters to Same\nOperation assist in accessing the target\nneurovasculature.\nTechniques for Standard percutaneous, interventional Same\nUse techniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site.\nMaterials Polymers and metals commonly used in Proximal end of catheter: Same\nthe manufacture of medical devices. patient-contacting materials.\nDistal end of catheter: Same\nmetal reinforcement with\nadditional polymer materials in\ndistal tip.\nAccessories and packaging:\nSame\nDistal Tip Soft, flexible. Same\nCatheter Wall Coil and braid reinforced, with ribbed Same\nConstruction surface at distal section.\nCoating Hydrophilic coating Same\nCatheter Profile 8 Fr Same\nInner Diameter Distal: 0.088” Same\nProximal: 0.088’’\nOuter Diameter Distal: 0.104” Same\nProximal: 0.108”\nWorking Length 119 cm 120 cm\nPage 2 of 5\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K231802) | Millipede 088 Access Catheter |\n|  |  | (K233648) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | QJP | Same |\n| Indications for\nUse | The Millipede 088 Access Catheter is\nindicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature. | Same |\n| Prescription/Over-\nthe-Counter Use | Prescription | Same |\n| Device\nDescription | Single-use, variable stiffness, wire-\nreinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy. | Same |\n| Principle of\nOperation | May be used with support catheters to\nassist in accessing the target\nneurovasculature. | Same |\n| Techniques for\nUse | Standard percutaneous, interventional\ntechniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter: Same\npatient-contacting materials.\nDistal end of catheter: Same\nmetal reinforcement with\nadditional polymer materials in\ndistal tip.\nAccessories and packaging:\nSame |\n| Distal Tip | Soft, flexible. | Same |\n| Catheter Wall\nConstruction | Coil and braid reinforced, with ribbed\nsurface at distal section. | Same |\n| Coating | Hydrophilic coating | Same |\n| Catheter Profile | 8 Fr | Same |\n| Inner Diameter | Distal: 0.088”\nProximal: 0.088’’ | Same |\n| Outer Diameter | Distal: 0.104”\nProximal: 0.108” | Same |\n| Working Length | 119 cm | 120 cm |\n\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K231802) Millipede 088 Access Catheter\n(K233648)\nPackaged RHV and Valve Crossing Tool Same\nAccessories\nCondition Sterile and single use Same\nSupplied\nSterilization Ethylene Oxide (EO), Sterility Assurance Same\nMethod Level 10-6\nPackaging The catheters are placed in a protective Same\nConfiguration polyethylene tube, mounted with accessory\nRHV and valve crossing tool onto a\ncardboard packaging card, placed into a\npouch, sealed, and labeled. The sealed\npouch and Instructions for Use are placed\nin a labeled shelf carton box.\nLabelled Shelf 8 months 12 months\nLife\nPerformance Testing (Bench)\nThe successful completion of the performance testing listed in the table below demonstrates that the\nsubject Millipede 088 Access Catheter meets the defined design specifications and is suitable for its\nintended use.\nTest Test Method Conclusions\nDimensional The device dimensions were measured to The device met established\nInspection confirm conformance to the specifications. specifications.\nVisual Inspection Device surface characteristics were The device surface\nassessed to confirm freedom from defects characteristics are suitable for\nthat could affect clinical use. its intended use.\nSimulated Use Deliverability and compatibility with The device performs as\nTesting accessory devices were evaluated in a intended under simulated use\nneurovascular model. conditions.\nHydrophilic The integrity of the hydrophilic coating was The hydrophilic coating integrity\nCoating Integrity evaluated after multiple insertion and is suitable for its intended use.\nwithdrawal cycles.\nParticulate The purpose of this test was to quantify the The particulate generation\nRecovery particulate sizes and counts generated was similar to control devices.\nduring simulated use of the test article.\nKink Resistance Test specimen segments were formed into a The device met established\ndefined bend diameter to evaluate kink specifications.\nresistance.\nTip Stiffness The bending stiffness of the catheter tip The device met established\nwas measured to confirm conformance to specifications.\nthe specification derived from comparator\ndevices.\nAir Leakage Tested per ISO 10555-1:2013 Annex D. The device integrity is suitable\nfor its intended use.\nLiquid Leakage Tested as per ISO 10555-1:2013 Annex C. The device integrity is suitable\nfor its intended use.\nStatic Burst Tested as per ISO 10555-1 Annex F. The device integrity is suitable\nfor its intended use.\nCatheter Joint The tensile strength was evaluated for the The device met established\nTensile Testing bonds between sections of the catheter. specifications.\nTorque Strength The test specimens were rotated with the The device met established\ndistal end constrained from movement to specifications.\nevaluate integrity after rotation.\nPage 3 of 5\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K231802) | Millipede 088 Access Catheter |\n|  |  | (K233648) |\n| Packaged\nAccessories | RHV and Valve Crossing Tool | Same |\n| Condition\nSupplied | Sterile and single use | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), Sterility Assurance\nLevel 10-6 | Same |\n| Packaging\nConfiguration | The catheters are placed in a protective\npolyethylene tube, mounted with accessory\nRHV and valve crossing tool onto a\ncardboard packaging card, placed into a\npouch, sealed, and labeled. The sealed\npouch and Instructions for Use are placed\nin a labeled shelf carton box. | Same |\n| Labelled Shelf\nLife | 8 months | 12 months |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Dimensional\nInspection | The device dimensions were measured to\nconfirm conformance to the specifications. | The device met established\nspecifications. |\n| Visual Inspection | Device surface characteristics were\nassessed to confirm freedom from defects\nthat could affect clinical use. | The device surface\ncharacteristics are suitable for\nits intended use. |\n| Simulated Use\nTesting | Deliverability and compatibility with\naccessory devices were evaluated in a\nneurovascular model. | The device performs as\nintended under simulated use\nconditions. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. | The hydrophilic coating integrity\nis suitable for its intended use. |\n| Particulate\nRecovery | The purpose of this test was to quantify the\nparticulate sizes and counts generated\nduring simulated use of the test article. | The particulate generation\nwas similar to control devices. |\n| Kink Resistance | Test specimen segments were formed into a\ndefined bend diameter to evaluate kink\nresistance. | The device met established\nspecifications. |\n| Tip Stiffness | The bending stiffness of the catheter tip\nwas measured to confirm conformance to\nthe specification derived from comparator\ndevices. | The device met established\nspecifications. |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | The device integrity is suitable\nfor its intended use. |\n| Liquid Leakage | Tested as per ISO 10555-1:2013 Annex C. | The device integrity is suitable\nfor its intended use. |\n| Static Burst | Tested as per ISO 10555-1 Annex F. | The device integrity is suitable\nfor its intended use. |\n| Catheter Joint\nTensile Testing | The tensile strength was evaluated for the\nbonds between sections of the catheter. | The device met established\nspecifications. |\n| Torque Strength | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. | The device met established\nspecifications. |\n\nTest Test Method Conclusions\nFlow Rate The flow rate of saline and a contrast- The flow rate was characterized.\nCharacterization saline solution was characterized when\ninjected through the catheter.\nBiocompatibility\nThe subject device includes some material differences compared to the predicate device. To ensure\nthat all new materials were assessed, relevant biocompatibility endpoints were addressed through\nbiocompatibility testing of the subject Millipede 088 Access Catheter. The testing was completed in\naccordance with ISO 10993-1:2018. The table below summarizes the biocompatibility testing\ncompleted.\nTest Results\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Requirements of the ISO intracutaneous reactivity test\nReactivity were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection test\nSystemic Injection were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator of\nThromboplastin Time the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test article had similar thromboresistance\ncharacteristics as the control device.\nShelf Life and Packaging\nThe subject device has a labeled shelf life of 12 months, compared to 8 months for the predicate\ndevice. Device performance was verified by functional and performance testing after 12-month\naccelerated aging according to ASTM F1980.\nPackaging validation for the predicate device included testing on units subjected to accelerated aging\nto simulate a 12-month shelf life as per ASTM F1980.This was used to support the labelled 8-month\nshelf life for the predicate device. The packaging is identical for the subject and predicate devices.\nTherefore, the original packaging testing for the predicate device remains valid and supports the\nsubject device’s 12-month shelf life. No further packaging testing is required for the subject device.\nSterilization\nThe sterilization method is identical for the subject and predicate devices. Confirmatory EO residual\ntesting was repeated on the subject Millipede 088 Access Catheter to confirm that the design\ndifferences did not impact residual EO levels of the device. The testing confirmed that EO residuals\nwere within the limits specified in ISO 10993-7.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nPage 4 of 5\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Flow Rate\nCharacterization | The flow rate of saline and a contrast-\nsaline solution was characterized when\ninjected through the catheter. | The flow rate was characterized. |\n\n| Test | Results |\n| --- | --- |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test | The test article did not elicit a sensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity | Requirements of the ISO intracutaneous reactivity test\nwere met for the test article. |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection | Requirements of the ISO acute systemic injection test\nwere met for the test article. |\n| Material-Mediated Pyrogenicity | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article is not considered to be a potential\nactivator of the complement system. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is not considered to be an activator of\nthe intrinsic coagulation pathway. |\n| Hemocompatibility – ASTM Hemolysis | The test article is considered non-hemolytic. |\n| Hemocompatibility – Thromboresistance | The test article had similar thromboresistance\ncharacteristics as the control device. |\n\nConclusion\nThe indications for use of the Millipede 088 Access Catheter are identical to the predicate device.\nThe subject Millipede 088 Access Catheter and the predicate device use the same operating\nprinciples and have a similar design. The differences identified in this submission do not raise\ndifferent or new questions of safety or effectiveness. The successful completion of performance and\nbiocompatibility testing demonstrates that the subject Millipede 088 Access Catheter is substantially\nequivalent to the predicate device.\nPage 5 of 5"
  }
}