{
  "source_pdf": "microcatheter--piraeus-medical--87-neuglide-catheter--510k.pdf",
  "clearance_number": "K240971",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240971\nDevice Name\n87 NeuGlide Catheter\nIndications for Use (Describe)\nThe 87 NeuGlide Catheter is indicated for the introduction of interventional devices into the peripheral, coronary, and\nneuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240971 Page 1 of 5\n510(k) Summary, K240971\nA. Submitter Information\nSubmitter’s Name: Piraeus Medical\nAddress: 7351 Kirkwood Lane\nMaple Grove, MN 55369\nContact Person: Jared Hutar\nTelephone: 507-782-0184\nEmail: quality@piraeusmedical.com\nDate of Preparation: November 4th, 2024\nB. Correspondent Information\nContact Name: Kristin Mortenson\nC. Subject Device\n87 NeuGlide Catheter\nProprietary Names:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous, Neurovasculature\nClassification Name:\nQJP, DQY\nProduct Code:\n21 CFR 870.1250\nRegulation:\nD. Predicate Device\nTracStar Large Distal Platform\nProprietary Name:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous\nClassification Name:\nQJP, DQY\nProduct Code:\n21 CFR. 870.1250\nRegulation:\nImperative Care Inc.\nManufacturer:\nK203764\n510(k) #'s:\nE. Device Description:\nThe Piraeus Medical 87 NeuGlide Catheter is a single lumen guide catheter that provide access to\nperipheral, coronary and neuro vasculature. The catheter is comprised of a hollow cylindrical tube\nbonded at the proximal end to a standard luer fitting. The wall of the tube is constructed using a\ncombination of metal coils/braids and medical grade polymers. The catheter features a hydrophilic\ncoating to enhance tracking through tortuous vasculature and facilitate the introduction of\ninterventional devices to the peripheral, coronary and neurovasculature. The 87 NeuGlide guide\ncatheter is compatible with 0.035\" or smaller guidewires.\nThe distal soft tip facilitates smooth tracking past vessel branches. A radiopaque marker provides\nvisual confirmation of the distal tip location under fluoroscopy. The 87 NeuGlide Catheter has an\ninner diameter of 0.087” (6F compatible), and a maximum outer diameter of 0.100”. The catheter\nis offered in working lengths of 110 and 100 cm. The 87 NeuGlide guide catheter is packaged with\na loading tool to aid in insertion of the catheter into a short sheath.\nAccessory devices required, but not supplied include:\n• Guidewires\n• Support/diagnostic catheters\n• Introducer sheaths\n• Rotating Hemostasis valves (RHVs)\n\nK240971 Page 2 of 5\nF. Indications for Use:\nThe 87 NeuGlide Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nG. Principles of Operation:\nThe 87 NeuGlide Catheter may be used with support catheters to assist in accessing the target\nvasculature. Use of the 87 NeuGlide Catheter relies on standard percutaneous interventional\ntechniques, including access site preparation, introducing the catheter portion of the device,\nadvancing the catheter under fluoroscopy, withdrawing the catheter, and closing the access site.\nPredicate Comparison:\nThe predicate device is the Imperative Care TracStar Large Distal Platform\ncleared under K204764. The predicate and subject devices share the same intended use, basic\ntechnology characteristics, and the same performance characteristics, demonstrated through\nbench and laboratory testing as shown in Table 1.\nTable 1: Comparison of Predicate and Subject Device\nDevice Attribute Predicate device (K203764) Subject Device (K240971)\nFDA Product Classification Class II, QJP and DQY, 21 CFR Same\n870.1250\nProduct Name TracStar Large Distal Platform 87 NeuGlide Catheter\nThe TracStar Large Distal Platform is The 87 NeuGlide Catheter is\nindicated for the introduction of indicated for the introduction of\nIndications for Use interventional devices into the interventional devices into the\nperipheral, coronary, and neuro peripheral, coronary, and neuro\nvasculature. vasculature.\nCondition Supplied Sterile and Single Use Same\nSterilization Method Ethylene Oxide (EO), SAL 10-6 Same\nInner Diameter (Distal) 0.088” 0.087”\nOuter Diameter (Distal) 0.106” 0.100”\nInner Diameter (Proximal) 0.088” 0.087”\nOuter Diameter (Proximal) 0.110” 0.100”\nEffective Length 80 - 110cm 100 - 110cm\nTip Design Beveled distal edge, soft, flexible, Straight atraumatic tip\natraumatic tip\nCoating Hydrophilic coating Same\nMaterials Commonly used medical grade\nplastics & metals with hydrophilic Same\ncoating.\nPackaged Accessories Rotating Hemostasis Valve (RHV) Loading Tool\nPackaging Configuration The catheters are placed in a The catheter is placed in a protective\nprotective polyethylene tube, polyethylene tube, mounted with\nmounted with accessory RHV onto a accessory loading tool onto a\npolyethylene packaging card, placed polyethylene packaging card, placed\ninto a pouch, sealed and labeled. into a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed The sealed pouch and IFU are placed\nin a labeled shelf carton box. in a labeled shelf carton box.\n\n| Device Attribute | Predicate device (K203764) | Subject Device (K240971) |\n| --- | --- | --- |\n|  |  |  |\n| FDA Product Classification | Class II, QJP and DQY, 21 CFR\n870.1250 | Same |\n| Product Name | TracStar Large Distal Platform | 87 NeuGlide Catheter |\n| Indications for Use | The TracStar Large Distal Platform is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. | The 87 NeuGlide Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |\n| Condition Supplied | Sterile and Single Use | Same |\n| Sterilization Method | Ethylene Oxide (EO), SAL 10-6 | Same |\n| Inner Diameter (Distal) | 0.088” | 0.087” |\n| Outer Diameter (Distal) | 0.106” | 0.100” |\n| Inner Diameter (Proximal) | 0.088” | 0.087” |\n| Outer Diameter (Proximal) | 0.110” | 0.100” |\n| Effective Length | 80 - 110cm | 100 - 110cm |\n| Tip Design | Beveled distal edge, soft, flexible,\natraumatic tip | Straight atraumatic tip |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. | Same |\n| Packaged Accessories | Rotating Hemostasis Valve (RHV) | Loading Tool |\n| Packaging Configuration | The catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto a\npolyethylene packaging card, placed\ninto a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed\nin a labeled shelf carton box. | The catheter is placed in a protective\npolyethylene tube, mounted with\naccessory loading tool onto a\npolyethylene packaging card, placed\ninto a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed\nin a labeled shelf carton box. |\n\nK240971 Page 3 of 5\nH. Performance Data Supporting Substantial Equivalence:\nA summary of the supportive data is presented in Table 2. These tests were performed per\ncompany approved protocols, test methods, and performance standards.\nTable 2: Tests and Performance Specifications\nTest Test Method Summary [standard and/or guidance] Results\nVisual Inspection The catheter was examined for surface defects or extraneous Pass\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges\nDimensional Verification The catheter outer diameter, inner diameter, usable Pass\nlength, and coating length were measured.\nDelivery, Compatibility, The catheter shall be able to be prepped, inserted, tracked, Pass\nand Retraction and retracted and removed per the IFU within a simulated use\n(Trackability) model without incurring any damage to the catheter. [ISO\n10555-1, FDA guidance PTA and Specialty Catheters]\nFlexibility and Kink There shall be no kinking of shaft (permanent deformation) Pass\nResistance after simulated use. [FDA guidance PTA and Specialty\nCatheters]\nCompatibility with other The catheter is compatible with introduction through 7F Pass\nDevices (external) introducer (short) sheath.\n[ISO 10555-1, FDA guidance PTA and Specialty Catheters]\nGuidewire Compatibility The catheter shall be able to be delivered over the maximum Pass\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters]\nInterventional Device The catheter shall be able to accommodate other Pass\nCompatibility (internal) interventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters]\nLuer Compatibility Devices and accessories shall be compatible with standard Pass\nsyringe luer fittings per ISO 80369-7 and -20.\nAccessory Compatibility Devices shall be compatible with accessories such as RHVs and Pass\nthe accessory loading tool.\nCatheter Bond Strength The catheter shall have sufficient tensile bond strengths in Pass\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters]\nFreedom from Leakage – No liquid leakage from the hub or catheter shaft at 317 kPa (46 Pass\npositive pressure psi) for 30 seconds. [ISO 10555-1]\nFreedom from Leakage – No air leakage into a 20cc syringe when vacuum pulled for 15 Pass\nnegative pressure seconds. [ISO 10555-1]\nKink Resistance There shall be no kinking of the catheter shaft (permanent Pass\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters]\nPushability The proximal shaft of the catheter shall have sufficient Pass\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters]\nAccess Force Catheter shall not require excessive force to safely navigate Pass\nand track to the target anatomy. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters]\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n| Visual Inspection | The catheter was examined for surface defects or extraneous\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges | Pass |\n| Dimensional Verification | The catheter outer diameter, inner diameter, usable\nlength, and coating length were measured. | Pass |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be prepped, inserted, tracked,\nand retracted and removed per the IFU within a simulated use\nmodel without incurring any damage to the catheter. [ISO\n10555-1, FDA guidance PTA and Specialty Catheters] | Pass |\n| Flexibility and Kink\nResistance | There shall be no kinking of shaft (permanent deformation)\nafter simulated use. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Compatibility with other\nDevices (external) | The catheter is compatible with introduction through 7F\nintroducer (short) sheath.\n[ISO 10555-1, FDA guidance PTA and Specialty Catheters] | Pass |\n| Guidewire Compatibility | The catheter shall be able to be delivered over the maximum\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters] | Pass |\n| Interventional Device\nCompatibility (internal) | The catheter shall be able to accommodate other\ninterventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Luer Compatibility | Devices and accessories shall be compatible with standard\nsyringe luer fittings per ISO 80369-7 and -20. | Pass |\n| Accessory Compatibility | Devices shall be compatible with accessories such as RHVs and\nthe accessory loading tool. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient tensile bond strengths in\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters] | Pass |\n| Freedom from Leakage –\npositive pressure | No liquid leakage from the hub or catheter shaft at 317 kPa (46\npsi) for 30 seconds. [ISO 10555-1] | Pass |\n| Freedom from Leakage –\nnegative pressure | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. [ISO 10555-1] | Pass |\n| Kink Resistance | There shall be no kinking of the catheter shaft (permanent\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters] | Pass |\n| Pushability | The proximal shaft of the catheter shall have sufficient\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters] | Pass |\n| Access Force | Catheter shall not require excessive force to safely navigate\nand track to the target anatomy. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters] | Pass |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was | Pass |\n\nK240971 Page 4 of 5\nTest Test Method Summary [standard and/or guidance] Results\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nTorque Strength The catheter was navigated through a clinically relevant Pass\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters]\nDistal Tip Flexibility Tip flexibility was measured with a force gauge to measure the Pass\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate.\nParticulate The amount of particulate matter generated during simulated Pass\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters]\nCoating Lubricity, Durability and lubricity measured the frictional forces with a Pass\nDurability, and Integrity pinch test. The hydrophilic coating was examined for damage\nafter simulated use.\nCorrosion Corrosion resistance evaluated the metallic components Pass\nrelated to corrosion contacting the intended\nfluid path. [ISO 10555-1]\nRadiopacity ASTM F640-23 Pass\nI. Biocompatibility Testing\nThe following biocompatibility testing was conducted for the 87 NeuGlide Catheter:\nTest Test Method Summary Results\nCytotoxicity - MEM Elution Tested in accordance with ISO 10993- 5 Pass\nThe test article is considered\nnon-cytotoxic.\nSensitization – Guinea Pig Tested in accordance with ISO 10993-10 Pass\nMaximization Sensitization The test article is considered\nnon-sensitizing.\nIrritation - Intracutaneous Tested in accordance with ISO 10993- 23 Pass\nReactivity Requirements have been met\nby the test article.\nSystemic Toxicity - Acute Tested in accordance with ISO 10993- 11 Pass\nSystemic Toxicity Test Requirements have been met\nby the test article.\nPyrogenicity - Material Tested in accordance with ISO 10993- 11 Pass\nMediated Pyrogenicity Test) and USP <151> Requirements have been met\nby the test article.\nHemocompatibility - Tested in accordance with ASTM F756, Pass\nHemolysis (Direct Contact & and ISO 10993-4 The test article is considered\nExtract Method) non-hemolytic.\nHemocompatibility - Tested in accordance with ISO 10993-4 Pass\nComplement Activation Requirements have been met\nSC5b-9 Assay by the test article.\nHemocompatibility - Tested in accordance with ISO 10993- 4 Pass\nIn-vivo Thromboresistance The test article performed\nsimilarly to the control article.\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n|  | injected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. |  |\n| Torque Strength | The catheter was navigated through a clinically relevant\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Distal Tip Flexibility | Tip flexibility was measured with a force gauge to measure the\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate. | Pass |\n| Particulate | The amount of particulate matter generated during simulated\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters] | Pass |\n| Coating Lubricity,\nDurability, and Integrity | Durability and lubricity measured the frictional forces with a\npinch test. The hydrophilic coating was examined for damage\nafter simulated use. | Pass |\n| Corrosion | Corrosion resistance evaluated the metallic components\nrelated to corrosion contacting the intended\nfluid path. [ISO 10555-1] | Pass |\n| Radiopacity | ASTM F640-23 | Pass |\n\n| Test |  | Test Method Summary |  | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n| Cytotoxicity - MEM Elution | Tested in accordance with ISO 10993- 5 |  |  | Pass\nThe test article is considered\nnon-cytotoxic. |\n| Sensitization – Guinea Pig\nMaximization Sensitization | Tested in accordance with ISO 10993-10 |  |  | Pass\nThe test article is considered\nnon-sensitizing. |\n| Irritation - Intracutaneous\nReactivity | Tested in accordance with ISO 10993- 23 |  |  | Pass\nRequirements have been met\nby the test article. |\n| Systemic Toxicity - Acute\nSystemic Toxicity Test | Tested in accordance with ISO 10993- 11 |  |  | Pass\nRequirements have been met\nby the test article. |\n| Pyrogenicity - Material\nMediated Pyrogenicity Test) | Tested in accordance with ISO 10993- 11\nand USP <151> |  |  | Pass\nRequirements have been met\nby the test article. |\n| Hemocompatibility -\nHemolysis (Direct Contact &\nExtract Method) | Tested in accordance with ASTM F756,\nand ISO 10993-4 |  |  | Pass\nThe test article is considered\nnon-hemolytic. |\n| Hemocompatibility -\nComplement Activation\nSC5b-9 Assay | Tested in accordance with ISO 10993-4 |  |  | Pass\nRequirements have been met\nby the test article. |\n| Hemocompatibility -\nIn-vivo Thromboresistance | Tested in accordance with ISO 10993- 4 |  |  | Pass\nThe test article performed\nsimilarly to the control article. |\n\nK240971 Page 5 of 5\nJ. Sterilization:\nThe 87 NeuGlide Catheter is sterilized using a validated EO process with a sterility assurance level\nof 1x10-6 validated per the overkill method in accordance with ISO 11135, “Sterilization of Health-\nCare Products - Ethylene Oxide - Requirements for The Development, Validation and Routine\nControl of A Sterilization Process For Medical Devices”.\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance to support a 6-month shelf-life claim. Device and package performance was verified\nby functional and performance testing.\nL. Conclusions:\nAs confirmed through the results of bench and lab testing, the subject device and predicate device\nshare the same intended use, basic technological characteristics, and performance characteristics.\nBased on the results of bench performance testing, the subject and predicate devices are\nsubstantially equivalent.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240971\nDevice Name\n87 NeuGlide Catheter\nIndications for Use (Describe)\nThe 87 NeuGlide Catheter is indicated for the introduction of interventional devices into the peripheral, coronary, and\nneuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240971 Page 1 of 5\n510(k) Summary, K240971\nA. Submitter Information\nSubmitter’s Name: Piraeus Medical\nAddress: 7351 Kirkwood Lane\nMaple Grove, MN 55369\nContact Person: Jared Hutar\nTelephone: 507-782-0184\nEmail: quality@piraeusmedical.com\nDate of Preparation: November 4th, 2024\nB. Correspondent Information\nContact Name: Kristin Mortenson\nC. Subject Device\n87 NeuGlide Catheter\nProprietary Names:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous, Neurovasculature\nClassification Name:\nQJP, DQY\nProduct Code:\n21 CFR 870.1250\nRegulation:\nD. Predicate Device\nTracStar Large Distal Platform\nProprietary Name:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous\nClassification Name:\nQJP, DQY\nProduct Code:\n21 CFR. 870.1250\nRegulation:\nImperative Care Inc.\nManufacturer:\nK203764\n510(k) #'s:\nE. Device Description:\nThe Piraeus Medical 87 NeuGlide Catheter is a single lumen guide catheter that provide access to\nperipheral, coronary and neuro vasculature. The catheter is comprised of a hollow cylindrical tube\nbonded at the proximal end to a standard luer fitting. The wall of the tube is constructed using a\ncombination of metal coils/braids and medical grade polymers. The catheter features a hydrophilic\ncoating to enhance tracking through tortuous vasculature and facilitate the introduction of\ninterventional devices to the peripheral, coronary and neurovasculature. The 87 NeuGlide guide\ncatheter is compatible with 0.035\" or smaller guidewires.\nThe distal soft tip facilitates smooth tracking past vessel branches. A radiopaque marker provides\nvisual confirmation of the distal tip location under fluoroscopy. The 87 NeuGlide Catheter has an\ninner diameter of 0.087” (6F compatible), and a maximum outer diameter of 0.100”. The catheter\nis offered in working lengths of 110 and 100 cm. The 87 NeuGlide guide catheter is packaged with\na loading tool to aid in insertion of the catheter into a short sheath.\nAccessory devices required, but not supplied include:\n• Guidewires\n• Support/diagnostic catheters\n• Introducer sheaths\n• Rotating Hemostasis valves (RHVs)\n\nK240971 Page 2 of 5\nF. Indications for Use:\nThe 87 NeuGlide Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nG. Principles of Operation:\nThe 87 NeuGlide Catheter may be used with support catheters to assist in accessing the target\nvasculature. Use of the 87 NeuGlide Catheter relies on standard percutaneous interventional\ntechniques, including access site preparation, introducing the catheter portion of the device,\nadvancing the catheter under fluoroscopy, withdrawing the catheter, and closing the access site.\nPredicate Comparison:\nThe predicate device is the Imperative Care TracStar Large Distal Platform\ncleared under K204764. The predicate and subject devices share the same intended use, basic\ntechnology characteristics, and the same performance characteristics, demonstrated through\nbench and laboratory testing as shown in Table 1.\nTable 1: Comparison of Predicate and Subject Device\nDevice Attribute Predicate device (K203764) Subject Device (K240971)\nFDA Product Classification Class II, QJP and DQY, 21 CFR Same\n870.1250\nProduct Name TracStar Large Distal Platform 87 NeuGlide Catheter\nThe TracStar Large Distal Platform is The 87 NeuGlide Catheter is\nindicated for the introduction of indicated for the introduction of\nIndications for Use interventional devices into the interventional devices into the\nperipheral, coronary, and neuro peripheral, coronary, and neuro\nvasculature. vasculature.\nCondition Supplied Sterile and Single Use Same\nSterilization Method Ethylene Oxide (EO), SAL 10-6 Same\nInner Diameter (Distal) 0.088” 0.087”\nOuter Diameter (Distal) 0.106” 0.100”\nInner Diameter (Proximal) 0.088” 0.087”\nOuter Diameter (Proximal) 0.110” 0.100”\nEffective Length 80 - 110cm 100 - 110cm\nTip Design Beveled distal edge, soft, flexible, Straight atraumatic tip\natraumatic tip\nCoating Hydrophilic coating Same\nMaterials Commonly used medical grade\nplastics & metals with hydrophilic Same\ncoating.\nPackaged Accessories Rotating Hemostasis Valve (RHV) Loading Tool\nPackaging Configuration The catheters are placed in a The catheter is placed in a protective\nprotective polyethylene tube, polyethylene tube, mounted with\nmounted with accessory RHV onto a accessory loading tool onto a\npolyethylene packaging card, placed polyethylene packaging card, placed\ninto a pouch, sealed and labeled. into a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed The sealed pouch and IFU are placed\nin a labeled shelf carton box. in a labeled shelf carton box.\n\n| Device Attribute | Predicate device (K203764) | Subject Device (K240971) |\n| --- | --- | --- |\n|  |  |  |\n| FDA Product Classification | Class II, QJP and DQY, 21 CFR\n870.1250 | Same |\n| Product Name | TracStar Large Distal Platform | 87 NeuGlide Catheter |\n| Indications for Use | The TracStar Large Distal Platform is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. | The 87 NeuGlide Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |\n| Condition Supplied | Sterile and Single Use | Same |\n| Sterilization Method | Ethylene Oxide (EO), SAL 10-6 | Same |\n| Inner Diameter (Distal) | 0.088” | 0.087” |\n| Outer Diameter (Distal) | 0.106” | 0.100” |\n| Inner Diameter (Proximal) | 0.088” | 0.087” |\n| Outer Diameter (Proximal) | 0.110” | 0.100” |\n| Effective Length | 80 - 110cm | 100 - 110cm |\n| Tip Design | Beveled distal edge, soft, flexible,\natraumatic tip | Straight atraumatic tip |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. | Same |\n| Packaged Accessories | Rotating Hemostasis Valve (RHV) | Loading Tool |\n| Packaging Configuration | The catheters are placed in a\nprotective polyethylene tube,\nmounted with accessory RHV onto a\npolyethylene packaging card, placed\ninto a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed\nin a labeled shelf carton box. | The catheter is placed in a protective\npolyethylene tube, mounted with\naccessory loading tool onto a\npolyethylene packaging card, placed\ninto a pouch, sealed and labeled.\nThe sealed pouch and IFU are placed\nin a labeled shelf carton box. |\n\nK240971 Page 3 of 5\nH. Performance Data Supporting Substantial Equivalence:\nA summary of the supportive data is presented in Table 2. These tests were performed per\ncompany approved protocols, test methods, and performance standards.\nTable 2: Tests and Performance Specifications\nTest Test Method Summary [standard and/or guidance] Results\nVisual Inspection The catheter was examined for surface defects or extraneous Pass\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges\nDimensional Verification The catheter outer diameter, inner diameter, usable Pass\nlength, and coating length were measured.\nDelivery, Compatibility, The catheter shall be able to be prepped, inserted, tracked, Pass\nand Retraction and retracted and removed per the IFU within a simulated use\n(Trackability) model without incurring any damage to the catheter. [ISO\n10555-1, FDA guidance PTA and Specialty Catheters]\nFlexibility and Kink There shall be no kinking of shaft (permanent deformation) Pass\nResistance after simulated use. [FDA guidance PTA and Specialty\nCatheters]\nCompatibility with other The catheter is compatible with introduction through 7F Pass\nDevices (external) introducer (short) sheath.\n[ISO 10555-1, FDA guidance PTA and Specialty Catheters]\nGuidewire Compatibility The catheter shall be able to be delivered over the maximum Pass\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters]\nInterventional Device The catheter shall be able to accommodate other Pass\nCompatibility (internal) interventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters]\nLuer Compatibility Devices and accessories shall be compatible with standard Pass\nsyringe luer fittings per ISO 80369-7 and -20.\nAccessory Compatibility Devices shall be compatible with accessories such as RHVs and Pass\nthe accessory loading tool.\nCatheter Bond Strength The catheter shall have sufficient tensile bond strengths in Pass\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters]\nFreedom from Leakage – No liquid leakage from the hub or catheter shaft at 317 kPa (46 Pass\npositive pressure psi) for 30 seconds. [ISO 10555-1]\nFreedom from Leakage – No air leakage into a 20cc syringe when vacuum pulled for 15 Pass\nnegative pressure seconds. [ISO 10555-1]\nKink Resistance There shall be no kinking of the catheter shaft (permanent Pass\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters]\nPushability The proximal shaft of the catheter shall have sufficient Pass\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters]\nAccess Force Catheter shall not require excessive force to safely navigate Pass\nand track to the target anatomy. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters]\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n| Visual Inspection | The catheter was examined for surface defects or extraneous\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges | Pass |\n| Dimensional Verification | The catheter outer diameter, inner diameter, usable\nlength, and coating length were measured. | Pass |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be prepped, inserted, tracked,\nand retracted and removed per the IFU within a simulated use\nmodel without incurring any damage to the catheter. [ISO\n10555-1, FDA guidance PTA and Specialty Catheters] | Pass |\n| Flexibility and Kink\nResistance | There shall be no kinking of shaft (permanent deformation)\nafter simulated use. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Compatibility with other\nDevices (external) | The catheter is compatible with introduction through 7F\nintroducer (short) sheath.\n[ISO 10555-1, FDA guidance PTA and Specialty Catheters] | Pass |\n| Guidewire Compatibility | The catheter shall be able to be delivered over the maximum\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters] | Pass |\n| Interventional Device\nCompatibility (internal) | The catheter shall be able to accommodate other\ninterventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Luer Compatibility | Devices and accessories shall be compatible with standard\nsyringe luer fittings per ISO 80369-7 and -20. | Pass |\n| Accessory Compatibility | Devices shall be compatible with accessories such as RHVs and\nthe accessory loading tool. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient tensile bond strengths in\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters] | Pass |\n| Freedom from Leakage –\npositive pressure | No liquid leakage from the hub or catheter shaft at 317 kPa (46\npsi) for 30 seconds. [ISO 10555-1] | Pass |\n| Freedom from Leakage –\nnegative pressure | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. [ISO 10555-1] | Pass |\n| Kink Resistance | There shall be no kinking of the catheter shaft (permanent\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters] | Pass |\n| Pushability | The proximal shaft of the catheter shall have sufficient\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters] | Pass |\n| Access Force | Catheter shall not require excessive force to safely navigate\nand track to the target anatomy. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters] | Pass |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was | Pass |\n\nK240971 Page 4 of 5\nTest Test Method Summary [standard and/or guidance] Results\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nTorque Strength The catheter was navigated through a clinically relevant Pass\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters]\nDistal Tip Flexibility Tip flexibility was measured with a force gauge to measure the Pass\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate.\nParticulate The amount of particulate matter generated during simulated Pass\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters]\nCoating Lubricity, Durability and lubricity measured the frictional forces with a Pass\nDurability, and Integrity pinch test. The hydrophilic coating was examined for damage\nafter simulated use.\nCorrosion Corrosion resistance evaluated the metallic components Pass\nrelated to corrosion contacting the intended\nfluid path. [ISO 10555-1]\nRadiopacity ASTM F640-23 Pass\nI. Biocompatibility Testing\nThe following biocompatibility testing was conducted for the 87 NeuGlide Catheter:\nTest Test Method Summary Results\nCytotoxicity - MEM Elution Tested in accordance with ISO 10993- 5 Pass\nThe test article is considered\nnon-cytotoxic.\nSensitization – Guinea Pig Tested in accordance with ISO 10993-10 Pass\nMaximization Sensitization The test article is considered\nnon-sensitizing.\nIrritation - Intracutaneous Tested in accordance with ISO 10993- 23 Pass\nReactivity Requirements have been met\nby the test article.\nSystemic Toxicity - Acute Tested in accordance with ISO 10993- 11 Pass\nSystemic Toxicity Test Requirements have been met\nby the test article.\nPyrogenicity - Material Tested in accordance with ISO 10993- 11 Pass\nMediated Pyrogenicity Test) and USP <151> Requirements have been met\nby the test article.\nHemocompatibility - Tested in accordance with ASTM F756, Pass\nHemolysis (Direct Contact & and ISO 10993-4 The test article is considered\nExtract Method) non-hemolytic.\nHemocompatibility - Tested in accordance with ISO 10993-4 Pass\nComplement Activation Requirements have been met\nSC5b-9 Assay by the test article.\nHemocompatibility - Tested in accordance with ISO 10993- 4 Pass\nIn-vivo Thromboresistance The test article performed\nsimilarly to the control article.\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n|  | injected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. |  |\n| Torque Strength | The catheter was navigated through a clinically relevant\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Distal Tip Flexibility | Tip flexibility was measured with a force gauge to measure the\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate. | Pass |\n| Particulate | The amount of particulate matter generated during simulated\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters] | Pass |\n| Coating Lubricity,\nDurability, and Integrity | Durability and lubricity measured the frictional forces with a\npinch test. The hydrophilic coating was examined for damage\nafter simulated use. | Pass |\n| Corrosion | Corrosion resistance evaluated the metallic components\nrelated to corrosion contacting the intended\nfluid path. [ISO 10555-1] | Pass |\n| Radiopacity | ASTM F640-23 | Pass |\n\n| Test |  | Test Method Summary |  | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n| Cytotoxicity - MEM Elution | Tested in accordance with ISO 10993- 5 |  |  | Pass\nThe test article is considered\nnon-cytotoxic. |\n| Sensitization – Guinea Pig\nMaximization Sensitization | Tested in accordance with ISO 10993-10 |  |  | Pass\nThe test article is considered\nnon-sensitizing. |\n| Irritation - Intracutaneous\nReactivity | Tested in accordance with ISO 10993- 23 |  |  | Pass\nRequirements have been met\nby the test article. |\n| Systemic Toxicity - Acute\nSystemic Toxicity Test | Tested in accordance with ISO 10993- 11 |  |  | Pass\nRequirements have been met\nby the test article. |\n| Pyrogenicity - Material\nMediated Pyrogenicity Test) | Tested in accordance with ISO 10993- 11\nand USP <151> |  |  | Pass\nRequirements have been met\nby the test article. |\n| Hemocompatibility -\nHemolysis (Direct Contact &\nExtract Method) | Tested in accordance with ASTM F756,\nand ISO 10993-4 |  |  | Pass\nThe test article is considered\nnon-hemolytic. |\n| Hemocompatibility -\nComplement Activation\nSC5b-9 Assay | Tested in accordance with ISO 10993-4 |  |  | Pass\nRequirements have been met\nby the test article. |\n| Hemocompatibility -\nIn-vivo Thromboresistance | Tested in accordance with ISO 10993- 4 |  |  | Pass\nThe test article performed\nsimilarly to the control article. |\n\nK240971 Page 5 of 5\nJ. Sterilization:\nThe 87 NeuGlide Catheter is sterilized using a validated EO process with a sterility assurance level\nof 1x10-6 validated per the overkill method in accordance with ISO 11135, “Sterilization of Health-\nCare Products - Ethylene Oxide - Requirements for The Development, Validation and Routine\nControl of A Sterilization Process For Medical Devices”.\nK. Shelf Life and Packaging:\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance to support a 6-month shelf-life claim. Device and package performance was verified\nby functional and performance testing.\nL. Conclusions:\nAs confirmed through the results of bench and lab testing, the subject device and predicate device\nshare the same intended use, basic technological characteristics, and performance characteristics.\nBased on the results of bench performance testing, the subject and predicate devices are\nsubstantially equivalent."
  }
}