{
  "source_pdf": "microcatheter--piraeus-medical--93-neuflex-catheter--510k.pdf",
  "clearance_number": "K251044",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251044\nDevice Name\n93 NeuFlex Catheter\nIndications for Use (Describe)\nThe 93 NeuFlex Catheter is indicated for the introduction of interventional devices into the peripheral, coronary, and\nneuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK251044 Page 1 of 4\n510(k) Summary, K251044\nA. Submitter Information\nSubmitter’s Name: Piraeus Medical\nAddress: 7351 Kirkwood Lane N, Suite 116\nMaple Grove, MN 55369\nContact Person: Jared Hutar\nTelephone: 507-782-0184\nEmail: quality@piraeusmedical.com\nDate of Preparation: May 20th, 2025\nB. Correspondent Information\nContact Name: Kristin Mortenson\nTelephone: 507-782-0184\nEmail: quality@piraeusmedical.com\nC. Subject Device\n93 NeuFlex™ Catheter\nProprietary Name:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous, Neurovasculature\nClassification Name:\nQJP, DQY\nProduct Codes:\n21 CFR 870.1250\nRegulation:\nD. Predicate Device\n87 NeuGlide™ Catheter\nProprietary Name:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous, Neurovasculature\nClassification Name:\nQJP, DQY\nProduct Codes:\n21 CFR. 870.1250\nRegulation:\nPiraeus Medical\nManufacturer:\nK240971\n510(k) #'s:\nE. Device Description\nThe Piraeus Medical 93 NeuFlex™ Catheter is a single lumen guide catheter that provides access to\nperipheral, coronary and neuro vasculature. The catheter is comprised of a hollow cylindrical tube\nbonded at the proximal end to a standard luer fitting. The wall of the tube is constructed using a\ncombination of metal coils/braids and medical grade polymers. The catheter features a hydrophilic\ncoating to enhance tracking through tortuous vasculature and facilitate the introduction of\ninterventional devices to the peripheral, coronary and neuro vasculature. The 93 NeuFlex™ guide\ncatheter is compatible with 0.035\" or smaller guidewires. The distal soft tip facilitates tracking past\nvessel branches. A radiopaque marker provides visual confirmation of the distal tip location under\nfluoroscopy. The 93 NeuFlex™ Catheter has an inner diameter of 0.093” (compatible with 6F outer\ndiameter catheters), and a maximum outer diameter of 0.110”. The catheter is offered in working\nlengths of 110 cm and 100 cm. The 93 NeuFlex™ guide catheter is packaged with a loading tool to aid\nin insertion of the catheter into a short sheath.\nAccessory devices required, but not supplied include:\n• Guidewires\n• Support/diagnostic catheters\n• Introducer sheaths\n• Rotating hemostasis valves (RHVs)\n\nK251044 Page 2 of 4\nF. Indications for Use\nThe 93 NeuFlex™ Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nG. Principles of Operation\nThe 93 NeuFlex™ Catheter may be used with support catheters to assist in accessing the target\nvasculature. Use of the 93 NeuFlex™ Catheter relies on standard percutaneous interventional\ntechniques, including access site preparation, introducing the catheter portion of the device,\nadvancing the catheter under fluoroscopy, withdrawing the catheter, and closing the access site.\nPredicate Comparison:\nH. Comparison with the Predicate\nThe predicate device is the 87 NeuGlide™ Catheter cleared under K240971. The predicate and\nsubject devices share the same intended use and basic technological characteristics as shown in\nTable 1.\nTable 1: Comparison of Predicate and Subject Devices\nDevice Attribute Predicate Device (K240971) Subject Device (K251044)\nFDA Product Classification Class II, QJP and DQY, 21 CFR Same\n870.1250\nDevice Name 87 NeuGlide™ Catheter 93 NeuFlex™ Catheter\nThe 87 NeuGlide™ Catheter is The 93 NeuFlex™ Catheter is\nindicated for the introduction of indicated for the introduction of\nIndications for Use interventional devices into the interventional devices into the\nperipheral, coronary, and neuro peripheral, coronary, and neuro\nvasculature. vasculature.\nCondition Supplied Sterile and Single Use Same\nSterilization Method Ethylene Oxide (EO), sterility Same\nassurance level (SAL) 10-6\nInner Diameter (Distal) 0.087” 0.093”\nOuter Diameter (Distal) 0.100” 0.110”\nInner Diameter (Proximal) 0.087” 0.093”\nOuter Diameter (Proximal) 0.100” 0.110”\nEffective Lengths 100 cm and 110 cm Same\nTip Design Straight atraumatic tip Same\nCoating Hydrophilic coating Same\nMaterials Commonly used medical grade\nplastics & metals with hydrophilic Same\ncoating.\nPackaged Accessories Loading Tool Same\nPackaging Configuration The catheter is placed in a\nprotective polyethylene tube,\nmounted with accessory loading\ntool onto a polyethylene packaging\nSame\ncard, placed into a pouch, sealed\nand labeled. The sealed pouch and\nIFU are placed in a labeled shelf\ncarton box.\n\n| Device Attribute | Predicate Device (K240971) | Subject Device (K251044) |\n| --- | --- | --- |\n|  |  |  |\n| FDA Product Classification | Class II, QJP and DQY, 21 CFR\n870.1250 | Same |\n| Device Name | 87 NeuGlide™ Catheter | 93 NeuFlex™ Catheter |\n| Indications for Use | The 87 NeuGlide™ Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. | The 93 NeuFlex™ Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |\n| Condition Supplied | Sterile and Single Use | Same |\n| Sterilization Method | Ethylene Oxide (EO), sterility\nassurance level (SAL) 10-6 | Same |\n| Inner Diameter (Distal) | 0.087” | 0.093” |\n| Outer Diameter (Distal) | 0.100” | 0.110” |\n| Inner Diameter (Proximal) | 0.087” | 0.093” |\n| Outer Diameter (Proximal) | 0.100” | 0.110” |\n| Effective Lengths | 100 cm and 110 cm | Same |\n| Tip Design | Straight atraumatic tip | Same |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. | Same |\n| Packaged Accessories | Loading Tool | Same |\n| Packaging Configuration | The catheter is placed in a\nprotective polyethylene tube,\nmounted with accessory loading\ntool onto a polyethylene packaging\ncard, placed into a pouch, sealed\nand labeled. The sealed pouch and\nIFU are placed in a labeled shelf\ncarton box. | Same |\n\nK251044 Page 3 of 4\nI. Performance Testing Supporting Substantial Equivalence\nA summary of the supportive no-clinical testing is presented in Table 2. These tests were performed\nper company approved protocols, test methods, and performance standards.\nTable 2: Tests and Performance Specifications\nTest Test Method Summary [standard and/or guidance] Results\nVisual Inspection The catheter was examined for surface defects or extraneous Pass\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges.\nDimensional Verification The catheter outer diameter, inner diameter, usable Pass\nlength, and coating length were measured.\nDelivery, Compatibility, The catheter shall be able to be prepped, inserted, tracked, Pass\nand Retraction and retracted and removed per the Instructions for Use within\n(Trackability) a simulated use model without incurring any damage to the\ncatheter. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters]\nFlexibility and Kink There shall be no kinking of shaft (permanent deformation) Pass\nResistance after simulated use. [FDA guidance PTA and Specialty\nCatheters]\nCompatibility with Other The catheter is compatible with 8F introducer (short) sheath. Pass\nDevices (External) [ISO 10555-1, FDA guidance PTA and Specialty Catheters]\nGuidewire Compatibility The catheter shall be able to be delivered over the maximum Pass\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters]\nInterventional Device The catheter shall be able to accommodate other Pass\nCompatibility (Internal) interventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters]\nAccessory Compatibility Devices shall be compatible with accessories such as RHVs and Pass\nthe accessory loading tool.\nCatheter Bond Strength The catheter shall have sufficient tensile bond strength in Pass\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters]\nFreedom from Leakage – No liquid leakage from the hub or catheter shaft at 317 kPa (46 Pass\nPositive Pressure psi) for 30 seconds. [ISO 10555-1]\nFreedom from Leakage – No air leakage into a 20cc syringe when vacuum pulled for 15 Pass\nNegative Pressure seconds. [ISO 10555-1]\nKink Resistance There shall be no kinking of the catheter shaft (permanent Pass\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters]\nPushability The proximal shaft of the catheter shall have sufficient Pass\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters]\nAccess Force Catheter shall not require excessive force to navigate and Pass\ntrack to the target anatomy. [ISO 10555-1, FDA guidance PTA\nand Specialty Catheters]\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n| Visual Inspection | The catheter was examined for surface defects or extraneous\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges. | Pass |\n| Dimensional Verification | The catheter outer diameter, inner diameter, usable\nlength, and coating length were measured. | Pass |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be prepped, inserted, tracked,\nand retracted and removed per the Instructions for Use within\na simulated use model without incurring any damage to the\ncatheter. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Flexibility and Kink\nResistance | There shall be no kinking of shaft (permanent deformation)\nafter simulated use. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Compatibility with Other\nDevices (External) | The catheter is compatible with 8F introducer (short) sheath.\n[ISO 10555-1, FDA guidance PTA and Specialty Catheters] | Pass |\n| Guidewire Compatibility | The catheter shall be able to be delivered over the maximum\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters] | Pass |\n| Interventional Device\nCompatibility (Internal) | The catheter shall be able to accommodate other\ninterventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Accessory Compatibility | Devices shall be compatible with accessories such as RHVs and\nthe accessory loading tool. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient tensile bond strength in\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters] | Pass |\n| Freedom from Leakage –\nPositive Pressure | No liquid leakage from the hub or catheter shaft at 317 kPa (46\npsi) for 30 seconds. [ISO 10555-1] | Pass |\n| Freedom from Leakage –\nNegative Pressure | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. [ISO 10555-1] | Pass |\n| Kink Resistance | There shall be no kinking of the catheter shaft (permanent\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters] | Pass |\n| Pushability | The proximal shaft of the catheter shall have sufficient\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters] | Pass |\n| Access Force | Catheter shall not require excessive force to navigate and\ntrack to the target anatomy. [ISO 10555-1, FDA guidance PTA\nand Specialty Catheters] | Pass |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was | Pass |\n\nK251044 Page 4 of 4\nTest Test Method Summary [standard and/or guidance] Results\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nTorque Strength The catheter was navigated through a clinically relevant Pass\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters]\nDistal Tip Flexibility Tip flexibility was measured with a force gauge to measure the Pass\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate.\nParticulate The amount of particulate matter generated during simulated Pass\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters]\nCoating Lubricity, Durability and lubricity measured the frictional forces with a Pass\nDurability, and Integrity pinch test. The hydrophilic coating was examined for damage\nafter simulated use.\nCorrosion Corrosion resistance evaluated the metallic components related Pass\nto corrosion contacting the intended fluid path. [ISO 10555-1]\nJ. Biocompatibility Testing\nNo new biocompatibility testing was conducted for the 93 NeuFlex™ Catheter. Biocompatibility\nassessments for the subject device were adopted from the predicate 87 NeuGlide™ Catheter.\nK. Sterilization\nThe 93 NeuFlex™ Catheter is sterilized using the same validated EO process as the predicate 87\nNeuGlide™ Catheter, with a sterility assurance level of 1x10-6 validated per the overkill method in\naccordance with ISO 11135, “Sterilization of Health- Care Products - Ethylene Oxide -\nRequirements for The Development, Validation and Routine Control of a Sterilization Process for\nMedical Devices”.\nL. Shelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance to support a 6-month shelf-life claim based on adoption from the predicate 87\nNeuGlide Catheter, which uses the same packaging configuration as the subject 93 NeuFlex™\nCatheter. Device performance was verified by functional and performance testing following 6-\nmonth accelerated aging.\nM. Conclusions\nThe subject 93 NeuFlex™ Catheter and predicate 87 NeuGlide™ Catheter share the same intended\nuse and basic technological characteristics. The differences in technological characteristics do not\nraise new or different questions of safety or effectiveness of the device. Based on the results of\nbench performance testing, the subject and predicate devices are substantially equivalent.\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n|  | injected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. |  |\n| Torque Strength | The catheter was navigated through a clinically relevant\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Distal Tip Flexibility | Tip flexibility was measured with a force gauge to measure the\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate. | Pass |\n| Particulate | The amount of particulate matter generated during simulated\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters] | Pass |\n| Coating Lubricity,\nDurability, and Integrity | Durability and lubricity measured the frictional forces with a\npinch test. The hydrophilic coating was examined for damage\nafter simulated use. | Pass |\n| Corrosion | Corrosion resistance evaluated the metallic components related\nto corrosion contacting the intended fluid path. [ISO 10555-1] | Pass |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251044\nDevice Name\n93 NeuFlex Catheter\nIndications for Use (Describe)\nThe 93 NeuFlex Catheter is indicated for the introduction of interventional devices into the peripheral, coronary, and\nneuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK251044 Page 1 of 4\n510(k) Summary, K251044\nA. Submitter Information\nSubmitter’s Name: Piraeus Medical\nAddress: 7351 Kirkwood Lane N, Suite 116\nMaple Grove, MN 55369\nContact Person: Jared Hutar\nTelephone: 507-782-0184\nEmail: quality@piraeusmedical.com\nDate of Preparation: May 20th, 2025\nB. Correspondent Information\nContact Name: Kristin Mortenson\nTelephone: 507-782-0184\nEmail: quality@piraeusmedical.com\nC. Subject Device\n93 NeuFlex™ Catheter\nProprietary Name:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous, Neurovasculature\nClassification Name:\nQJP, DQY\nProduct Codes:\n21 CFR 870.1250\nRegulation:\nD. Predicate Device\n87 NeuGlide™ Catheter\nProprietary Name:\nGuide Catheter\nCommon/Usual Name:\nCatheter, Percutaneous, Neurovasculature\nClassification Name:\nQJP, DQY\nProduct Codes:\n21 CFR. 870.1250\nRegulation:\nPiraeus Medical\nManufacturer:\nK240971\n510(k) #'s:\nE. Device Description\nThe Piraeus Medical 93 NeuFlex™ Catheter is a single lumen guide catheter that provides access to\nperipheral, coronary and neuro vasculature. The catheter is comprised of a hollow cylindrical tube\nbonded at the proximal end to a standard luer fitting. The wall of the tube is constructed using a\ncombination of metal coils/braids and medical grade polymers. The catheter features a hydrophilic\ncoating to enhance tracking through tortuous vasculature and facilitate the introduction of\ninterventional devices to the peripheral, coronary and neuro vasculature. The 93 NeuFlex™ guide\ncatheter is compatible with 0.035\" or smaller guidewires. The distal soft tip facilitates tracking past\nvessel branches. A radiopaque marker provides visual confirmation of the distal tip location under\nfluoroscopy. The 93 NeuFlex™ Catheter has an inner diameter of 0.093” (compatible with 6F outer\ndiameter catheters), and a maximum outer diameter of 0.110”. The catheter is offered in working\nlengths of 110 cm and 100 cm. The 93 NeuFlex™ guide catheter is packaged with a loading tool to aid\nin insertion of the catheter into a short sheath.\nAccessory devices required, but not supplied include:\n• Guidewires\n• Support/diagnostic catheters\n• Introducer sheaths\n• Rotating hemostasis valves (RHVs)\n\nK251044 Page 2 of 4\nF. Indications for Use\nThe 93 NeuFlex™ Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nG. Principles of Operation\nThe 93 NeuFlex™ Catheter may be used with support catheters to assist in accessing the target\nvasculature. Use of the 93 NeuFlex™ Catheter relies on standard percutaneous interventional\ntechniques, including access site preparation, introducing the catheter portion of the device,\nadvancing the catheter under fluoroscopy, withdrawing the catheter, and closing the access site.\nPredicate Comparison:\nH. Comparison with the Predicate\nThe predicate device is the 87 NeuGlide™ Catheter cleared under K240971. The predicate and\nsubject devices share the same intended use and basic technological characteristics as shown in\nTable 1.\nTable 1: Comparison of Predicate and Subject Devices\nDevice Attribute Predicate Device (K240971) Subject Device (K251044)\nFDA Product Classification Class II, QJP and DQY, 21 CFR Same\n870.1250\nDevice Name 87 NeuGlide™ Catheter 93 NeuFlex™ Catheter\nThe 87 NeuGlide™ Catheter is The 93 NeuFlex™ Catheter is\nindicated for the introduction of indicated for the introduction of\nIndications for Use interventional devices into the interventional devices into the\nperipheral, coronary, and neuro peripheral, coronary, and neuro\nvasculature. vasculature.\nCondition Supplied Sterile and Single Use Same\nSterilization Method Ethylene Oxide (EO), sterility Same\nassurance level (SAL) 10-6\nInner Diameter (Distal) 0.087” 0.093”\nOuter Diameter (Distal) 0.100” 0.110”\nInner Diameter (Proximal) 0.087” 0.093”\nOuter Diameter (Proximal) 0.100” 0.110”\nEffective Lengths 100 cm and 110 cm Same\nTip Design Straight atraumatic tip Same\nCoating Hydrophilic coating Same\nMaterials Commonly used medical grade\nplastics & metals with hydrophilic Same\ncoating.\nPackaged Accessories Loading Tool Same\nPackaging Configuration The catheter is placed in a\nprotective polyethylene tube,\nmounted with accessory loading\ntool onto a polyethylene packaging\nSame\ncard, placed into a pouch, sealed\nand labeled. The sealed pouch and\nIFU are placed in a labeled shelf\ncarton box.\n\n| Device Attribute | Predicate Device (K240971) | Subject Device (K251044) |\n| --- | --- | --- |\n|  |  |  |\n| FDA Product Classification | Class II, QJP and DQY, 21 CFR\n870.1250 | Same |\n| Device Name | 87 NeuGlide™ Catheter | 93 NeuFlex™ Catheter |\n| Indications for Use | The 87 NeuGlide™ Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. | The 93 NeuFlex™ Catheter is\nindicated for the introduction of\ninterventional devices into the\nperipheral, coronary, and neuro\nvasculature. |\n| Condition Supplied | Sterile and Single Use | Same |\n| Sterilization Method | Ethylene Oxide (EO), sterility\nassurance level (SAL) 10-6 | Same |\n| Inner Diameter (Distal) | 0.087” | 0.093” |\n| Outer Diameter (Distal) | 0.100” | 0.110” |\n| Inner Diameter (Proximal) | 0.087” | 0.093” |\n| Outer Diameter (Proximal) | 0.100” | 0.110” |\n| Effective Lengths | 100 cm and 110 cm | Same |\n| Tip Design | Straight atraumatic tip | Same |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. | Same |\n| Packaged Accessories | Loading Tool | Same |\n| Packaging Configuration | The catheter is placed in a\nprotective polyethylene tube,\nmounted with accessory loading\ntool onto a polyethylene packaging\ncard, placed into a pouch, sealed\nand labeled. The sealed pouch and\nIFU are placed in a labeled shelf\ncarton box. | Same |\n\nK251044 Page 3 of 4\nI. Performance Testing Supporting Substantial Equivalence\nA summary of the supportive no-clinical testing is presented in Table 2. These tests were performed\nper company approved protocols, test methods, and performance standards.\nTable 2: Tests and Performance Specifications\nTest Test Method Summary [standard and/or guidance] Results\nVisual Inspection The catheter was examined for surface defects or extraneous Pass\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges.\nDimensional Verification The catheter outer diameter, inner diameter, usable Pass\nlength, and coating length were measured.\nDelivery, Compatibility, The catheter shall be able to be prepped, inserted, tracked, Pass\nand Retraction and retracted and removed per the Instructions for Use within\n(Trackability) a simulated use model without incurring any damage to the\ncatheter. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters]\nFlexibility and Kink There shall be no kinking of shaft (permanent deformation) Pass\nResistance after simulated use. [FDA guidance PTA and Specialty\nCatheters]\nCompatibility with Other The catheter is compatible with 8F introducer (short) sheath. Pass\nDevices (External) [ISO 10555-1, FDA guidance PTA and Specialty Catheters]\nGuidewire Compatibility The catheter shall be able to be delivered over the maximum Pass\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters]\nInterventional Device The catheter shall be able to accommodate other Pass\nCompatibility (Internal) interventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters]\nAccessory Compatibility Devices shall be compatible with accessories such as RHVs and Pass\nthe accessory loading tool.\nCatheter Bond Strength The catheter shall have sufficient tensile bond strength in Pass\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters]\nFreedom from Leakage – No liquid leakage from the hub or catheter shaft at 317 kPa (46 Pass\nPositive Pressure psi) for 30 seconds. [ISO 10555-1]\nFreedom from Leakage – No air leakage into a 20cc syringe when vacuum pulled for 15 Pass\nNegative Pressure seconds. [ISO 10555-1]\nKink Resistance There shall be no kinking of the catheter shaft (permanent Pass\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters]\nPushability The proximal shaft of the catheter shall have sufficient Pass\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters]\nAccess Force Catheter shall not require excessive force to navigate and Pass\ntrack to the target anatomy. [ISO 10555-1, FDA guidance PTA\nand Specialty Catheters]\nStatic Burst The distal tip of the catheter was blocked, and fluid was Pass\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n| Visual Inspection | The catheter was examined for surface defects or extraneous\nmatter. The distal tip was inspected to confirm the presence of\nsmooth, tapered or rounded edges. | Pass |\n| Dimensional Verification | The catheter outer diameter, inner diameter, usable\nlength, and coating length were measured. | Pass |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be prepped, inserted, tracked,\nand retracted and removed per the Instructions for Use within\na simulated use model without incurring any damage to the\ncatheter. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Flexibility and Kink\nResistance | There shall be no kinking of shaft (permanent deformation)\nafter simulated use. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Compatibility with Other\nDevices (External) | The catheter is compatible with 8F introducer (short) sheath.\n[ISO 10555-1, FDA guidance PTA and Specialty Catheters] | Pass |\n| Guidewire Compatibility | The catheter shall be able to be delivered over the maximum\nsize guidewire indicated in the product labeling. [ISO 10555-1,\nFDA guidance PTA and Specialty Catheters] | Pass |\n| Interventional Device\nCompatibility (Internal) | The catheter shall be able to accommodate other\ninterventional devices (e.g., support catheter, diagnostic\ncatheter) up to the maximum size indicated in the product\nlabeling. [ISO 10555-1, FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Accessory Compatibility | Devices shall be compatible with accessories such as RHVs and\nthe accessory loading tool. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient tensile bond strength in\ncomparison to measured retrieval forces to remain intact\nthroughout a procedure. [ISO 10555-1, FDA guidance PTA and\nSpecialty Catheters] | Pass |\n| Freedom from Leakage –\nPositive Pressure | No liquid leakage from the hub or catheter shaft at 317 kPa (46\npsi) for 30 seconds. [ISO 10555-1] | Pass |\n| Freedom from Leakage –\nNegative Pressure | No air leakage into a 20cc syringe when vacuum pulled for 15\nseconds. [ISO 10555-1] | Pass |\n| Kink Resistance | There shall be no kinking of the catheter shaft (permanent\ndeformation) after wrapping around anatomically relevant\nbend radii. [FDA guidance PTA and Specialty Catheters] | Pass |\n| Pushability | The proximal shaft of the catheter shall have sufficient\nstiffness that the user can easily push the catheter to the\ntarget anatomy without buckling. [ISO 10555-1, FDA guidance\nPTA and Specialty Catheters] | Pass |\n| Access Force | Catheter shall not require excessive force to navigate and\ntrack to the target anatomy. [ISO 10555-1, FDA guidance PTA\nand Specialty Catheters] | Pass |\n| Static Burst | The distal tip of the catheter was blocked, and fluid was | Pass |\n\nK251044 Page 4 of 4\nTest Test Method Summary [standard and/or guidance] Results\ninjected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection.\nTorque Strength The catheter was navigated through a clinically relevant Pass\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters]\nDistal Tip Flexibility Tip flexibility was measured with a force gauge to measure the Pass\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate.\nParticulate The amount of particulate matter generated during simulated Pass\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters]\nCoating Lubricity, Durability and lubricity measured the frictional forces with a Pass\nDurability, and Integrity pinch test. The hydrophilic coating was examined for damage\nafter simulated use.\nCorrosion Corrosion resistance evaluated the metallic components related Pass\nto corrosion contacting the intended fluid path. [ISO 10555-1]\nJ. Biocompatibility Testing\nNo new biocompatibility testing was conducted for the 93 NeuFlex™ Catheter. Biocompatibility\nassessments for the subject device were adopted from the predicate 87 NeuGlide™ Catheter.\nK. Sterilization\nThe 93 NeuFlex™ Catheter is sterilized using the same validated EO process as the predicate 87\nNeuGlide™ Catheter, with a sterility assurance level of 1x10-6 validated per the overkill method in\naccordance with ISO 11135, “Sterilization of Health- Care Products - Ethylene Oxide -\nRequirements for The Development, Validation and Routine Control of a Sterilization Process for\nMedical Devices”.\nL. Shelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance to support a 6-month shelf-life claim based on adoption from the predicate 87\nNeuGlide Catheter, which uses the same packaging configuration as the subject 93 NeuFlex™\nCatheter. Device performance was verified by functional and performance testing following 6-\nmonth accelerated aging.\nM. Conclusions\nThe subject 93 NeuFlex™ Catheter and predicate 87 NeuGlide™ Catheter share the same intended\nuse and basic technological characteristics. The differences in technological characteristics do not\nraise new or different questions of safety or effectiveness of the device. Based on the results of\nbench performance testing, the subject and predicate devices are substantially equivalent.\n\n| Test | Test Method Summary [standard and/or guidance] | Results |\n| --- | --- | --- |\n|  | injected into the lumen at increasing pressure until the\ncatheter burst per ISO 10555-1 and the static burst\npressure was compared with the maximum pressure\ngenerated with manual syringe injection. |  |\n| Torque Strength | The catheter was navigated through a clinically relevant\ntortuous path and with the distal tip secured the proximal end\nwas rotated until failure. [FDA guidance PTA and Specialty\nCatheters] | Pass |\n| Distal Tip Flexibility | Tip flexibility was measured with a force gauge to measure the\ncompressive force exerted by the side of the catheter at a\ndefined distance from the distal tip when the distal tip of the\ncatheter is deflected. Results were compared to the predicate. | Pass |\n| Particulate | The amount of particulate matter generated during simulated\nuse testing was compared to the predicate. [FDA guidance PTA\nand Specialty Catheters] | Pass |\n| Coating Lubricity,\nDurability, and Integrity | Durability and lubricity measured the frictional forces with a\npinch test. The hydrophilic coating was examined for damage\nafter simulated use. | Pass |\n| Corrosion | Corrosion resistance evaluated the metallic components related\nto corrosion contacting the intended fluid path. [ISO 10555-1] | Pass |"
  }
}