{
  "source_pdf": "microcatheter--rev-neuro-llc--duo-microcatheter--510k.pdf",
  "clearance_number": "K250960",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe DUO Microcatheter is a disposable, single use, sterile device. The DUO Microcatheter is a\nsingle-lumen, variable stiffness catheter with radiopaque marker(s) on the distal end and a luer hub\non the proximal end. The catheter shaft has a hydrophilic coating on the distal 80 cm to reduce\nfriction during use. The radiopaque shaft and distal marker(s) facilitate fluoroscopic visualization.\nPage 1\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nDevice dimensions and configuration are shown on the product label. A steam shaping mandrel\nand a peel away introducer are provided with each microcatheter.\nTechnological Characteristics and Product Feature Comparison\nREV Neuro has demonstrated the DUO Microcatheter is substantially equivalent to the Predicate\ndevice, Trevo Trak™ 21 Microcatheter (K211594) based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\ndevice with the Predicate device is summarized below.\nPredicate Device Subject Device\nDevice Attribute Trevo Trak™ 21 Microcatheter DUO Microcatheter\n510(k) Number K211594 K250960\nProduct Code QJP, DQO, DQY QJP, DQO, DQY\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nNumber 21 CFR 870.1200 21 CFR 870.1200\nClassification II II\nThe Microcatheter is indicated for use in The DUO Microcatheter is intended for\nthe selective placement of devices and/or the selective placement of devices and/or\nIndications for fluids, such as contrast media, into the fluids, such as contrast media, into the\nperipheral, coronary, and neuro\nUse peripheral, coronary, and neuro\nvasculature during diagnostic and/or\nvasculature during diagnostic and/or\ntherapeutic procedures.\ntherapeutic procedures.\nThe Microcatheter is a single-lumen, The Microcatheter is a single-lumen,\nbraided shaft, variable stiffness catheter variable stiffness catheter with\nwith radiopaque marker(s) on the distal radiopaque marker(s) on the distal end\nend and a luer hub on the proximal end. and a luer hub on the proximal end. The\nDevice\nThe catheter shaft has a hydrophilic catheter shaft has a hydrophilic coating\nDescription\ncoating on the distal 100 cm to reduce on the distal 80 cm to reduce friction\nfriction during use. The radiopaque shaft during use. The radiopaque shaft and\nand distal marker(s) facilitate distal marker(s) facilitate fluoroscopic\nfluoroscopic visualization. visualization.\nAccessory Peel Away Introducer, Steam Shaping\nRotating Hemostasis Valve (RHV)\nDevices Mandrel\nPolymer jacket with Stainless Steel Polymer jacket with Stainless Steel\nShaft Construction\nreinforcement and PTFE inner layer reinforcement and PTFE inner layer\nMarket Band Platinum/ Iridium Platinum/ Iridium\nOuter Jacket Hydrophilic Coating Hydrophilic Coating\nCoating\nLabeled Shaft 2.4F/ 2.0F 2.8F proximal / 2.4F distal\nOuter Diameters\nPage 2\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Device Attribute | Trevo Trak™ 21 Microcatheter | DUO Microcatheter |\n|  |  |  |\n| 510(k) Number | K211594 | K250960 |\n| Product Code | QJP, DQO, DQY | QJP, DQO, DQY |\n| Regulation | 21 CFR 870.1250\n21 CFR 870.1200 | 21 CFR 870.1250\n21 CFR 870.1200 |\n| Number |  |  |\n| Classification | II | II |\n|  | The Microcatheter is indicated for use in\nthe selective placement of devices and/or\nfluids, such as contrast media, into the\nperipheral, coronary, and neuro\nvasculature during diagnostic and/or\ntherapeutic procedures. | The DUO Microcatheter is intended for\nthe selective placement of devices and/or\nfluids, such as contrast media, into the\nperipheral, coronary, and neuro\nvasculature during diagnostic and/or\ntherapeutic procedures. |\n| Indications for |  |  |\n| Use |  |  |\n|  |  |  |\n|  | The Microcatheter is a single-lumen,\nbraided shaft, variable stiffness catheter\nwith radiopaque marker(s) on the distal\nend and a luer hub on the proximal end.\nThe catheter shaft has a hydrophilic\ncoating on the distal 100 cm to reduce\nfriction during use. The radiopaque shaft\nand distal marker(s) facilitate\nfluoroscopic visualization. | The Microcatheter is a single-lumen,\nvariable stiffness catheter with\nradiopaque marker(s) on the distal end\nand a luer hub on the proximal end. The\ncatheter shaft has a hydrophilic coating\non the distal 80 cm to reduce friction\nduring use. The radiopaque shaft and\ndistal marker(s) facilitate fluoroscopic\nvisualization. |\n|  |  |  |\n|  |  |  |\n| Device |  |  |\n| Description |  |  |\n|  |  |  |\n| Accessory | Rotating Hemostasis Valve (RHV) | Peel Away Introducer, Steam Shaping\nMandrel |\n| Devices |  |  |\n|  |  |  |\n| Shaft Construction | Polymer jacket with Stainless Steel\nreinforcement and PTFE inner layer | Polymer jacket with Stainless Steel\nreinforcement and PTFE inner layer |\n|  |  |  |\n| Market Band | Platinum/ Iridium | Platinum/ Iridium |\n| Outer Jacket | Hydrophilic Coating | Hydrophilic Coating |\n| Coating |  |  |\n| Labeled Shaft | 2.4F/ 2.0F | 2.8F proximal / 2.4F distal |\n| Outer Diameters |  |  |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nPredicate Device Subject Device\nTrevo Trak™ 21 Microcatheter\nDevice Attribute DUO Microcatheter\nLabeled Shaft 0.021” 0.021”\nInner Diameter\nEffective Length 162 cm 160 cm\nPackaging HDPE Packaging Hoop, Tyvek/Film HDPE Packaging Hoop and PETG with\nMaterials and Pouch, SBS Carton SIL Tray, Tyvek/Film Pouch, SBS\nConfiguration Carton\nHow Supplied Single Use/Sterile Single Use/Sterile\nSterilization EO Sterilization EO Sterilization\nShelf Life 2 years 3 years\nThe device is advanced into the The device is advanced into the\nvasculature over an appropriately sized vasculature over an appropriately sized\nPrinciple of guide wire. Once the microcatheter is guide wire. Once the microcatheter is\nOperation inserted, the catheter can be advanced inserted, the catheter can be advanced\nthrough the vasculature to the desired through the vasculature to the desired\nlocation. location.\nTesting Summary\nPerformance Data – Bench Testing\nThe results of design verification and design validation testing conducted on the DUO\nMicrocatheter demonstrate that it performs as designed, is suitable for the intended use,\nand is substantially equivalent to the legally marketed Predicate device. The design\nverification and design validation bench testing are summarized below.\nTest Test Method Summary Conclusion\nDimensional Verification The device dimensions were measured to confirm they Pass\nmeet design specifications.\nTensile Strength Tensile strength was measured across material Tensile strength was\ntransitions based on ISO-10555-1. above acceptance\ncriterion established by\nTrackability testing.\nAir Leak Resistance Air leak tested based on ISO 10555-1. Pass\nLiquid Leak Liquid leak tested based on ISO 10555-1. Pass\nResistance\nBurst Pressure Burst pressure tested based on ISO 10555-1. Static burst pressures\nwere above acceptance\ncriterion established by\nmanual syringe\ndelivery of contrast.\nParticulate Particulates were collected from a validated model, Particulate generation\nCharacterization characterized, and compared to the predicate. was comparable to the\npredicate device\nPage 3\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n|  | Trevo Trak™ 21 Microcatheter |  |\n| Device Attribute |  | DUO Microcatheter |\n|  |  |  |\n|  |  |  |\n| Labeled Shaft | 0.021” | 0.021” |\n| Inner Diameter |  |  |\n| Effective Length | 162 cm | 160 cm |\n| Packaging | HDPE Packaging Hoop, Tyvek/Film\nPouch, SBS Carton | HDPE Packaging Hoop and PETG with\nSIL Tray, Tyvek/Film Pouch, SBS\nCarton |\n| Materials and |  |  |\n| Configuration |  |  |\n| How Supplied | Single Use/Sterile | Single Use/Sterile |\n| Sterilization | EO Sterilization | EO Sterilization |\n| Shelf Life | 2 years | 3 years |\n|  | The device is advanced into the\nvasculature over an appropriately sized\nguide wire. Once the microcatheter is\ninserted, the catheter can be advanced\nthrough the vasculature to the desired\nlocation. | The device is advanced into the\nvasculature over an appropriately sized\nguide wire. Once the microcatheter is\ninserted, the catheter can be advanced\nthrough the vasculature to the desired\nlocation. |\n| Principle of |  |  |\n| Operation |  |  |\n|  |  |  |\n\n| Test Method Summary | Conclusion |\n| --- | --- |\n|  |  |\n| The device dimensions were measured to confirm they\nmeet design specifications. | Pass |\n| Tensile strength was measured across material\ntransitions based on ISO-10555-1. | Tensile strength was\nabove acceptance\ncriterion established by\nTrackability testing. |\n| Air leak tested based on ISO 10555-1. | Pass |\n| Liquid leak tested based on ISO 10555-1. | Pass |\n| Burst pressure tested based on ISO 10555-1. | Static burst pressures\nwere above acceptance\ncriterion established by\nmanual syringe\ndelivery of contrast. |\n| Particulates were collected from a validated model,\ncharacterized, and compared to the predicate. | Particulate generation\nwas comparable to the\npredicate device |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nCoating Integrity Hydrophilic coating was inspected before and after Pass\nsimulated use in a tortuous model.\nTorque Strength The distal end of the catheter was constrained while the Pass\nproximal end of the catheter was rotated in a model\nto verify that the catheter can withstand torsional\nload.\nKink Resistance Kink resistance was tested for all applicable Pass\nsegments of the catheter.\nChemical Compatibility Catheter was visually inspected before and after Pass\nexposure to various clinically relevant chemicals.\nTip Flexibility Tip stiffness tested per ISO 10555-1at multiple Tip flexibility was\nlocations and compared to the predicate. comparable to the\npredicate device.\nDistal Tip Configuration The distal tip was inspected to verify it is smooth and Pass\nrounded.\nSurface Condition Surface was inspected to verify the external surface of Pass\nthe catheter is free from extraneous matter, process or\nsurface defects along the shaft.\nTrackability To evaluate the force required to track the catheter Pass\nthrough a tortuous model compared to the predicate.\nLuer Testing Hub luer was tested to meet the requirements of ISO Pass\n80369-7.\nCompatibility and The device was used in simulated anatomical model to Pass\nSimulated use assess overall performance and interaction with\nancillary devices and stent retrievers.\nCorrosion Corrosion resistance was evaluated per ISO 10555-1. Pass\nRadiopacity Radiopacity was evaluated under fluoroscopy in an in Pass\nvitro\nmodel.\nPerformance Data - Animal Study, Clinical Study\nNo animal study or clinical study was conducted as bench testing was determined\nsufficient for verification and validation purposes.\nShelf-Life Testing\nThe labeled shelf life for the DUO Microcatheter is three years. Shelf-life testing\n(product and packaging) and Distribution Shipping Challenge Conditioning and testing were\nperformed on the Subject device, and the results met established criteria.\nSterilization\nThe DUO Microcatheter and accessories are sterilized with 100% Ethylene\nOxide. The DUO Microcatheter and accessories are provided sterile. A sterility assurance\nlevel (SAL) of 10-6 has been demonstrated. The DUO Microcatheter and accessories meet\nEO residuals per EN ISO 10993-7 for a limited contact delivery system – externally\ncommunicating. The DUO Microcatheter and accessories are for single use only.\nPage 4\n\n| Coating Integrity | Hydrophilic coating was inspected before and after\nsimulated use in a tortuous model. | Pass |\n| --- | --- | --- |\n| Torque Strength | The distal end of the catheter was constrained while the\nproximal end of the catheter was rotated in a model\nto verify that the catheter can withstand torsional\nload. | Pass |\n| Kink Resistance | Kink resistance was tested for all applicable\nsegments of the catheter. | Pass |\n| Chemical Compatibility | Catheter was visually inspected before and after\nexposure to various clinically relevant chemicals. | Pass |\n| Tip Flexibility | Tip stiffness tested per ISO 10555-1at multiple\nlocations and compared to the predicate. | Tip flexibility was\ncomparable to the\npredicate device. |\n| Distal Tip Configuration | The distal tip was inspected to verify it is smooth and\nrounded. | Pass |\n| Surface Condition | Surface was inspected to verify the external surface of\nthe catheter is free from extraneous matter, process or\nsurface defects along the shaft. | Pass |\n| Trackability | To evaluate the force required to track the catheter\nthrough a tortuous model compared to the predicate. | Pass |\n| Luer Testing | Hub luer was tested to meet the requirements of ISO\n80369-7. | Pass |\n| Compatibility and\nSimulated use | The device was used in simulated anatomical model to\nassess overall performance and interaction with\nancillary devices and stent retrievers. | Pass |\n| Corrosion | Corrosion resistance was evaluated per ISO 10555-1. | Pass |\n| Radiopacity | Radiopacity was evaluated under fluoroscopy in an in\nvitro\nmodel. | Pass |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nBiocompatibility\nThe DUO Microcatheter was assessed for biocompatibility in accordance with ISO\n10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a\nRisk Management Process”. The Subject device is considered an externally communicating\nmedical device with circulating blood contact for ≤24 hours. An overview of the\nbiocompatibility testing is summarized below:\nTest/Method/Standard Test Result Conclusion\nCytotoxicity (ISO 10993-5) Non-Cytotoxic Pass\nComplement Activation (ISO10993-4) Non-Activator Pass\nHemolysis - Direct and Extract (ISO 10993-4) Non-Hemolytic Pass\nPartial Thromboplastin Time (ISO 10993-4) Comparable to Control Pass\nIn Vitro Blood Flow Loop Assay (ISO 10993-4) Non-Thrombogenic Pass\nPlatelet Leukocyte Count (ISO 10993-4) Non-Thrombogenic Pass\nIntracutaneous Reactivity (ISO 10993-23) Non- Irritating Pass\nSensitization /Maximization Test (ISO 10993-10) Non-Sensitizing Pass\nAcute Systemic Toxicity (ISO 10993-11) Non - Toxic Pass\nMaterial Mediated Pyrogenicity (ISO 10993-11) Non- Pyrogenic Pass\nConclusion\nThe DUO Microcatheter is deemed substantially equivalent to the predicate device (K211594)\nbased on the same intended use/indications for use and similar design, materials, packaging,\nfundamental scientific technology, and operating principles. Performance testing and\nbiocompatibility testing demonstrated that the DUO Microcatheter performs as intended. The\ndifferences between the subject and predicate devices do not raise new questions of safety or\neffectiveness. Therefore, the DUO Microcatheter is considered substantially equivalent to the\npredicate device.\nPage 5\n\n| Test/Method/Standard | Test Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (ISO 10993-5) | Non-Cytotoxic | Pass |\n| Complement Activation (ISO10993-4) | Non-Activator | Pass |\n| Hemolysis - Direct and Extract (ISO 10993-4) | Non-Hemolytic | Pass |\n| Partial Thromboplastin Time (ISO 10993-4) | Comparable to Control | Pass |\n| In Vitro Blood Flow Loop Assay (ISO 10993-4) | Non-Thrombogenic | Pass |\n| Platelet Leukocyte Count (ISO 10993-4) | Non-Thrombogenic | Pass |\n| Intracutaneous Reactivity (ISO 10993-23) | Non- Irritating | Pass |\n| Sensitization /Maximization Test (ISO 10993-10) | Non-Sensitizing | Pass |\n| Acute Systemic Toxicity (ISO 10993-11) | Non - Toxic | Pass |\n| Material Mediated Pyrogenicity (ISO 10993-11) | Non- Pyrogenic | Pass |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK250960\nDevice Name\nDUO Microcatheter\nIndications for Use (Describe)\nThe DUO Microcatheter is intended for the selective placement of devices and/or fluids, such as contrast media, into the\nperipheral, coronary, and neuro vasculature during diagnostic and/or therapeutic procedures.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\n510(k) Summary (K250960)\n[As required by 21 CFR 807.92]\nSubmitter’s Name / Contact Person\nSubmitter: REV Neuro LLC\n7060 Koll Center Pkwy, Suite 300\nPleasanton, CA 94566\nContact Person: Shiva Ardakani\nRA/QA\nPhone: (925) 931-1300 ext. 209\nEmail: shiva.ardakani@expansemedical.com\nDate Prepared: August 4, 2025\nGeneral Information\nTrade/ Proprietary Name: DUO Microcatheter\nCommon Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Name: Catheter, Percutaneous, 21 CFR 870.1250 - Class II\nProduct Code: QJP\nTrade/ Proprietary Name: DUO Microcatheter\nCommon Name: Catheter, Intravascular, Diagnostic\nRegulatory Name: Catheter, Intravascular, Diagnostic, 21 CFR 870.1200 - Class II\nProduct Code: DQO\nTrade/ Proprietary Name: DUO Microcatheter\nCommon Name: Catheter, Percutaneous\nRegulatory Name: Catheter, Percutaneous, 21 CFR 870.1250 - Class II\nProduct Code: DQY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe DUO Microcatheter is a disposable, single use, sterile device. The DUO Microcatheter is a\nsingle-lumen, variable stiffness catheter with radiopaque marker(s) on the distal end and a luer hub\non the proximal end. The catheter shaft has a hydrophilic coating on the distal 80 cm to reduce\nfriction during use. The radiopaque shaft and distal marker(s) facilitate fluoroscopic visualization.\nPage 1\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nDevice dimensions and configuration are shown on the product label. A steam shaping mandrel\nand a peel away introducer are provided with each microcatheter.\nTechnological Characteristics and Product Feature Comparison\nREV Neuro has demonstrated the DUO Microcatheter is substantially equivalent to the Predicate\ndevice, Trevo Trak™ 21 Microcatheter (K211594) based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\ndevice with the Predicate device is summarized below.\nPredicate Device Subject Device\nDevice Attribute Trevo Trak™ 21 Microcatheter DUO Microcatheter\n510(k) Number K211594 K250960\nProduct Code QJP, DQO, DQY QJP, DQO, DQY\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nNumber 21 CFR 870.1200 21 CFR 870.1200\nClassification II II\nThe Microcatheter is indicated for use in The DUO Microcatheter is intended for\nthe selective placement of devices and/or the selective placement of devices and/or\nIndications for fluids, such as contrast media, into the fluids, such as contrast media, into the\nperipheral, coronary, and neuro\nUse peripheral, coronary, and neuro\nvasculature during diagnostic and/or\nvasculature during diagnostic and/or\ntherapeutic procedures.\ntherapeutic procedures.\nThe Microcatheter is a single-lumen, The Microcatheter is a single-lumen,\nbraided shaft, variable stiffness catheter variable stiffness catheter with\nwith radiopaque marker(s) on the distal radiopaque marker(s) on the distal end\nend and a luer hub on the proximal end. and a luer hub on the proximal end. The\nDevice\nThe catheter shaft has a hydrophilic catheter shaft has a hydrophilic coating\nDescription\ncoating on the distal 100 cm to reduce on the distal 80 cm to reduce friction\nfriction during use. The radiopaque shaft during use. The radiopaque shaft and\nand distal marker(s) facilitate distal marker(s) facilitate fluoroscopic\nfluoroscopic visualization. visualization.\nAccessory Peel Away Introducer, Steam Shaping\nRotating Hemostasis Valve (RHV)\nDevices Mandrel\nPolymer jacket with Stainless Steel Polymer jacket with Stainless Steel\nShaft Construction\nreinforcement and PTFE inner layer reinforcement and PTFE inner layer\nMarket Band Platinum/ Iridium Platinum/ Iridium\nOuter Jacket Hydrophilic Coating Hydrophilic Coating\nCoating\nLabeled Shaft 2.4F/ 2.0F 2.8F proximal / 2.4F distal\nOuter Diameters\nPage 2\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Device Attribute | Trevo Trak™ 21 Microcatheter | DUO Microcatheter |\n|  |  |  |\n| 510(k) Number | K211594 | K250960 |\n| Product Code | QJP, DQO, DQY | QJP, DQO, DQY |\n| Regulation | 21 CFR 870.1250\n21 CFR 870.1200 | 21 CFR 870.1250\n21 CFR 870.1200 |\n| Number |  |  |\n| Classification | II | II |\n|  | The Microcatheter is indicated for use in\nthe selective placement of devices and/or\nfluids, such as contrast media, into the\nperipheral, coronary, and neuro\nvasculature during diagnostic and/or\ntherapeutic procedures. | The DUO Microcatheter is intended for\nthe selective placement of devices and/or\nfluids, such as contrast media, into the\nperipheral, coronary, and neuro\nvasculature during diagnostic and/or\ntherapeutic procedures. |\n| Indications for |  |  |\n| Use |  |  |\n|  |  |  |\n|  | The Microcatheter is a single-lumen,\nbraided shaft, variable stiffness catheter\nwith radiopaque marker(s) on the distal\nend and a luer hub on the proximal end.\nThe catheter shaft has a hydrophilic\ncoating on the distal 100 cm to reduce\nfriction during use. The radiopaque shaft\nand distal marker(s) facilitate\nfluoroscopic visualization. | The Microcatheter is a single-lumen,\nvariable stiffness catheter with\nradiopaque marker(s) on the distal end\nand a luer hub on the proximal end. The\ncatheter shaft has a hydrophilic coating\non the distal 80 cm to reduce friction\nduring use. The radiopaque shaft and\ndistal marker(s) facilitate fluoroscopic\nvisualization. |\n|  |  |  |\n|  |  |  |\n| Device |  |  |\n| Description |  |  |\n|  |  |  |\n| Accessory | Rotating Hemostasis Valve (RHV) | Peel Away Introducer, Steam Shaping\nMandrel |\n| Devices |  |  |\n|  |  |  |\n| Shaft Construction | Polymer jacket with Stainless Steel\nreinforcement and PTFE inner layer | Polymer jacket with Stainless Steel\nreinforcement and PTFE inner layer |\n|  |  |  |\n| Market Band | Platinum/ Iridium | Platinum/ Iridium |\n| Outer Jacket | Hydrophilic Coating | Hydrophilic Coating |\n| Coating |  |  |\n| Labeled Shaft | 2.4F/ 2.0F | 2.8F proximal / 2.4F distal |\n| Outer Diameters |  |  |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nPredicate Device Subject Device\nTrevo Trak™ 21 Microcatheter\nDevice Attribute DUO Microcatheter\nLabeled Shaft 0.021” 0.021”\nInner Diameter\nEffective Length 162 cm 160 cm\nPackaging HDPE Packaging Hoop, Tyvek/Film HDPE Packaging Hoop and PETG with\nMaterials and Pouch, SBS Carton SIL Tray, Tyvek/Film Pouch, SBS\nConfiguration Carton\nHow Supplied Single Use/Sterile Single Use/Sterile\nSterilization EO Sterilization EO Sterilization\nShelf Life 2 years 3 years\nThe device is advanced into the The device is advanced into the\nvasculature over an appropriately sized vasculature over an appropriately sized\nPrinciple of guide wire. Once the microcatheter is guide wire. Once the microcatheter is\nOperation inserted, the catheter can be advanced inserted, the catheter can be advanced\nthrough the vasculature to the desired through the vasculature to the desired\nlocation. location.\nTesting Summary\nPerformance Data – Bench Testing\nThe results of design verification and design validation testing conducted on the DUO\nMicrocatheter demonstrate that it performs as designed, is suitable for the intended use,\nand is substantially equivalent to the legally marketed Predicate device. The design\nverification and design validation bench testing are summarized below.\nTest Test Method Summary Conclusion\nDimensional Verification The device dimensions were measured to confirm they Pass\nmeet design specifications.\nTensile Strength Tensile strength was measured across material Tensile strength was\ntransitions based on ISO-10555-1. above acceptance\ncriterion established by\nTrackability testing.\nAir Leak Resistance Air leak tested based on ISO 10555-1. Pass\nLiquid Leak Liquid leak tested based on ISO 10555-1. Pass\nResistance\nBurst Pressure Burst pressure tested based on ISO 10555-1. Static burst pressures\nwere above acceptance\ncriterion established by\nmanual syringe\ndelivery of contrast.\nParticulate Particulates were collected from a validated model, Particulate generation\nCharacterization characterized, and compared to the predicate. was comparable to the\npredicate device\nPage 3\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n|  | Trevo Trak™ 21 Microcatheter |  |\n| Device Attribute |  | DUO Microcatheter |\n|  |  |  |\n|  |  |  |\n| Labeled Shaft | 0.021” | 0.021” |\n| Inner Diameter |  |  |\n| Effective Length | 162 cm | 160 cm |\n| Packaging | HDPE Packaging Hoop, Tyvek/Film\nPouch, SBS Carton | HDPE Packaging Hoop and PETG with\nSIL Tray, Tyvek/Film Pouch, SBS\nCarton |\n| Materials and |  |  |\n| Configuration |  |  |\n| How Supplied | Single Use/Sterile | Single Use/Sterile |\n| Sterilization | EO Sterilization | EO Sterilization |\n| Shelf Life | 2 years | 3 years |\n|  | The device is advanced into the\nvasculature over an appropriately sized\nguide wire. Once the microcatheter is\ninserted, the catheter can be advanced\nthrough the vasculature to the desired\nlocation. | The device is advanced into the\nvasculature over an appropriately sized\nguide wire. Once the microcatheter is\ninserted, the catheter can be advanced\nthrough the vasculature to the desired\nlocation. |\n| Principle of |  |  |\n| Operation |  |  |\n|  |  |  |\n\n| Test Method Summary | Conclusion |\n| --- | --- |\n|  |  |\n| The device dimensions were measured to confirm they\nmeet design specifications. | Pass |\n| Tensile strength was measured across material\ntransitions based on ISO-10555-1. | Tensile strength was\nabove acceptance\ncriterion established by\nTrackability testing. |\n| Air leak tested based on ISO 10555-1. | Pass |\n| Liquid leak tested based on ISO 10555-1. | Pass |\n| Burst pressure tested based on ISO 10555-1. | Static burst pressures\nwere above acceptance\ncriterion established by\nmanual syringe\ndelivery of contrast. |\n| Particulates were collected from a validated model,\ncharacterized, and compared to the predicate. | Particulate generation\nwas comparable to the\npredicate device |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nCoating Integrity Hydrophilic coating was inspected before and after Pass\nsimulated use in a tortuous model.\nTorque Strength The distal end of the catheter was constrained while the Pass\nproximal end of the catheter was rotated in a model\nto verify that the catheter can withstand torsional\nload.\nKink Resistance Kink resistance was tested for all applicable Pass\nsegments of the catheter.\nChemical Compatibility Catheter was visually inspected before and after Pass\nexposure to various clinically relevant chemicals.\nTip Flexibility Tip stiffness tested per ISO 10555-1at multiple Tip flexibility was\nlocations and compared to the predicate. comparable to the\npredicate device.\nDistal Tip Configuration The distal tip was inspected to verify it is smooth and Pass\nrounded.\nSurface Condition Surface was inspected to verify the external surface of Pass\nthe catheter is free from extraneous matter, process or\nsurface defects along the shaft.\nTrackability To evaluate the force required to track the catheter Pass\nthrough a tortuous model compared to the predicate.\nLuer Testing Hub luer was tested to meet the requirements of ISO Pass\n80369-7.\nCompatibility and The device was used in simulated anatomical model to Pass\nSimulated use assess overall performance and interaction with\nancillary devices and stent retrievers.\nCorrosion Corrosion resistance was evaluated per ISO 10555-1. Pass\nRadiopacity Radiopacity was evaluated under fluoroscopy in an in Pass\nvitro\nmodel.\nPerformance Data - Animal Study, Clinical Study\nNo animal study or clinical study was conducted as bench testing was determined\nsufficient for verification and validation purposes.\nShelf-Life Testing\nThe labeled shelf life for the DUO Microcatheter is three years. Shelf-life testing\n(product and packaging) and Distribution Shipping Challenge Conditioning and testing were\nperformed on the Subject device, and the results met established criteria.\nSterilization\nThe DUO Microcatheter and accessories are sterilized with 100% Ethylene\nOxide. The DUO Microcatheter and accessories are provided sterile. A sterility assurance\nlevel (SAL) of 10-6 has been demonstrated. The DUO Microcatheter and accessories meet\nEO residuals per EN ISO 10993-7 for a limited contact delivery system – externally\ncommunicating. The DUO Microcatheter and accessories are for single use only.\nPage 4\n\n| Coating Integrity | Hydrophilic coating was inspected before and after\nsimulated use in a tortuous model. | Pass |\n| --- | --- | --- |\n| Torque Strength | The distal end of the catheter was constrained while the\nproximal end of the catheter was rotated in a model\nto verify that the catheter can withstand torsional\nload. | Pass |\n| Kink Resistance | Kink resistance was tested for all applicable\nsegments of the catheter. | Pass |\n| Chemical Compatibility | Catheter was visually inspected before and after\nexposure to various clinically relevant chemicals. | Pass |\n| Tip Flexibility | Tip stiffness tested per ISO 10555-1at multiple\nlocations and compared to the predicate. | Tip flexibility was\ncomparable to the\npredicate device. |\n| Distal Tip Configuration | The distal tip was inspected to verify it is smooth and\nrounded. | Pass |\n| Surface Condition | Surface was inspected to verify the external surface of\nthe catheter is free from extraneous matter, process or\nsurface defects along the shaft. | Pass |\n| Trackability | To evaluate the force required to track the catheter\nthrough a tortuous model compared to the predicate. | Pass |\n| Luer Testing | Hub luer was tested to meet the requirements of ISO\n80369-7. | Pass |\n| Compatibility and\nSimulated use | The device was used in simulated anatomical model to\nassess overall performance and interaction with\nancillary devices and stent retrievers. | Pass |\n| Corrosion | Corrosion resistance was evaluated per ISO 10555-1. | Pass |\n| Radiopacity | Radiopacity was evaluated under fluoroscopy in an in\nvitro\nmodel. | Pass |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nBiocompatibility\nThe DUO Microcatheter was assessed for biocompatibility in accordance with ISO\n10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a\nRisk Management Process”. The Subject device is considered an externally communicating\nmedical device with circulating blood contact for ≤24 hours. An overview of the\nbiocompatibility testing is summarized below:\nTest/Method/Standard Test Result Conclusion\nCytotoxicity (ISO 10993-5) Non-Cytotoxic Pass\nComplement Activation (ISO10993-4) Non-Activator Pass\nHemolysis - Direct and Extract (ISO 10993-4) Non-Hemolytic Pass\nPartial Thromboplastin Time (ISO 10993-4) Comparable to Control Pass\nIn Vitro Blood Flow Loop Assay (ISO 10993-4) Non-Thrombogenic Pass\nPlatelet Leukocyte Count (ISO 10993-4) Non-Thrombogenic Pass\nIntracutaneous Reactivity (ISO 10993-23) Non- Irritating Pass\nSensitization /Maximization Test (ISO 10993-10) Non-Sensitizing Pass\nAcute Systemic Toxicity (ISO 10993-11) Non - Toxic Pass\nMaterial Mediated Pyrogenicity (ISO 10993-11) Non- Pyrogenic Pass\nConclusion\nThe DUO Microcatheter is deemed substantially equivalent to the predicate device (K211594)\nbased on the same intended use/indications for use and similar design, materials, packaging,\nfundamental scientific technology, and operating principles. Performance testing and\nbiocompatibility testing demonstrated that the DUO Microcatheter performs as intended. The\ndifferences between the subject and predicate devices do not raise new questions of safety or\neffectiveness. Therefore, the DUO Microcatheter is considered substantially equivalent to the\npredicate device.\nPage 5\n\n| Test/Method/Standard | Test Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (ISO 10993-5) | Non-Cytotoxic | Pass |\n| Complement Activation (ISO10993-4) | Non-Activator | Pass |\n| Hemolysis - Direct and Extract (ISO 10993-4) | Non-Hemolytic | Pass |\n| Partial Thromboplastin Time (ISO 10993-4) | Comparable to Control | Pass |\n| In Vitro Blood Flow Loop Assay (ISO 10993-4) | Non-Thrombogenic | Pass |\n| Platelet Leukocyte Count (ISO 10993-4) | Non-Thrombogenic | Pass |\n| Intracutaneous Reactivity (ISO 10993-23) | Non- Irritating | Pass |\n| Sensitization /Maximization Test (ISO 10993-10) | Non-Sensitizing | Pass |\n| Acute Systemic Toxicity (ISO 10993-11) | Non - Toxic | Pass |\n| Material Mediated Pyrogenicity (ISO 10993-11) | Non- Pyrogenic | Pass |",
    "also_known_as": [
      "K211594"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK250960\nDevice Name\nDUO Microcatheter\nIndications for Use (Describe)\nThe DUO Microcatheter is intended for the selective placement of devices and/or fluids, such as contrast media, into the\nperipheral, coronary, and neuro vasculature during diagnostic and/or therapeutic procedures.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\n510(k) Summary (K250960)\n[As required by 21 CFR 807.92]\nSubmitter’s Name / Contact Person\nSubmitter: REV Neuro LLC\n7060 Koll Center Pkwy, Suite 300\nPleasanton, CA 94566\nContact Person: Shiva Ardakani\nRA/QA\nPhone: (925) 931-1300 ext. 209\nEmail: shiva.ardakani@expansemedical.com\nDate Prepared: August 4, 2025\nGeneral Information\nTrade/ Proprietary Name: DUO Microcatheter\nCommon Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Name: Catheter, Percutaneous, 21 CFR 870.1250 - Class II\nProduct Code: QJP\nTrade/ Proprietary Name: DUO Microcatheter\nCommon Name: Catheter, Intravascular, Diagnostic\nRegulatory Name: Catheter, Intravascular, Diagnostic, 21 CFR 870.1200 - Class II\nProduct Code: DQO\nTrade/ Proprietary Name: DUO Microcatheter\nCommon Name: Catheter, Percutaneous\nRegulatory Name: Catheter, Percutaneous, 21 CFR 870.1250 - Class II\nProduct Code: DQY",
    "Substantial Equivalence": "Predicate Device: Trevo Trak™ 21 Microcatheter (K211594)\nIndications for Use\nThe DUO Microcatheter is intended for the selective placement of devices and/or fluids, such as\ncontrast media, into the peripheral, coronary, and neuro vasculature during diagnostic and/or\ntherapeutic procedures.",
    "Device Description": "Device Description\nThe DUO Microcatheter is a disposable, single use, sterile device. The DUO Microcatheter is a\nsingle-lumen, variable stiffness catheter with radiopaque marker(s) on the distal end and a luer hub\non the proximal end. The catheter shaft has a hydrophilic coating on the distal 80 cm to reduce\nfriction during use. The radiopaque shaft and distal marker(s) facilitate fluoroscopic visualization.\nPage 1\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nDevice dimensions and configuration are shown on the product label. A steam shaping mandrel\nand a peel away introducer are provided with each microcatheter.\nTechnological Characteristics and Product Feature Comparison\nREV Neuro has demonstrated the DUO Microcatheter is substantially equivalent to the Predicate\ndevice, Trevo Trak™ 21 Microcatheter (K211594) based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\ndevice with the Predicate device is summarized below.\nPredicate Device Subject Device\nDevice Attribute Trevo Trak™ 21 Microcatheter DUO Microcatheter\n510(k) Number K211594 K250960\nProduct Code QJP, DQO, DQY QJP, DQO, DQY\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nNumber 21 CFR 870.1200 21 CFR 870.1200\nClassification II II\nThe Microcatheter is indicated for use in The DUO Microcatheter is intended for\nthe selective placement of devices and/or the selective placement of devices and/or\nIndications for fluids, such as contrast media, into the fluids, such as contrast media, into the\nperipheral, coronary, and neuro\nUse peripheral, coronary, and neuro\nvasculature during diagnostic and/or\nvasculature during diagnostic and/or\ntherapeutic procedures.\ntherapeutic procedures.\nThe Microcatheter is a single-lumen, The Microcatheter is a single-lumen,\nbraided shaft, variable stiffness catheter variable stiffness catheter with\nwith radiopaque marker(s) on the distal radiopaque marker(s) on the distal end\nend and a luer hub on the proximal end. and a luer hub on the proximal end. The\nDevice\nThe catheter shaft has a hydrophilic catheter shaft has a hydrophilic coating\nDescription\ncoating on the distal 100 cm to reduce on the distal 80 cm to reduce friction\nfriction during use. The radiopaque shaft during use. The radiopaque shaft and\nand distal marker(s) facilitate distal marker(s) facilitate fluoroscopic\nfluoroscopic visualization. visualization.\nAccessory Peel Away Introducer, Steam Shaping\nRotating Hemostasis Valve (RHV)\nDevices Mandrel\nPolymer jacket with Stainless Steel Polymer jacket with Stainless Steel\nShaft Construction\nreinforcement and PTFE inner layer reinforcement and PTFE inner layer\nMarket Band Platinum/ Iridium Platinum/ Iridium\nOuter Jacket Hydrophilic Coating Hydrophilic Coating\nCoating\nLabeled Shaft 2.4F/ 2.0F 2.8F proximal / 2.4F distal\nOuter Diameters\nPage 2\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Device Attribute | Trevo Trak™ 21 Microcatheter | DUO Microcatheter |\n|  |  |  |\n| 510(k) Number | K211594 | K250960 |\n| Product Code | QJP, DQO, DQY | QJP, DQO, DQY |\n| Regulation | 21 CFR 870.1250\n21 CFR 870.1200 | 21 CFR 870.1250\n21 CFR 870.1200 |\n| Number |  |  |\n| Classification | II | II |\n|  | The Microcatheter is indicated for use in\nthe selective placement of devices and/or\nfluids, such as contrast media, into the\nperipheral, coronary, and neuro\nvasculature during diagnostic and/or\ntherapeutic procedures. | The DUO Microcatheter is intended for\nthe selective placement of devices and/or\nfluids, such as contrast media, into the\nperipheral, coronary, and neuro\nvasculature during diagnostic and/or\ntherapeutic procedures. |\n| Indications for |  |  |\n| Use |  |  |\n|  |  |  |\n|  | The Microcatheter is a single-lumen,\nbraided shaft, variable stiffness catheter\nwith radiopaque marker(s) on the distal\nend and a luer hub on the proximal end.\nThe catheter shaft has a hydrophilic\ncoating on the distal 100 cm to reduce\nfriction during use. The radiopaque shaft\nand distal marker(s) facilitate\nfluoroscopic visualization. | The Microcatheter is a single-lumen,\nvariable stiffness catheter with\nradiopaque marker(s) on the distal end\nand a luer hub on the proximal end. The\ncatheter shaft has a hydrophilic coating\non the distal 80 cm to reduce friction\nduring use. The radiopaque shaft and\ndistal marker(s) facilitate fluoroscopic\nvisualization. |\n|  |  |  |\n|  |  |  |\n| Device |  |  |\n| Description |  |  |\n|  |  |  |\n| Accessory | Rotating Hemostasis Valve (RHV) | Peel Away Introducer, Steam Shaping\nMandrel |\n| Devices |  |  |\n|  |  |  |\n| Shaft Construction | Polymer jacket with Stainless Steel\nreinforcement and PTFE inner layer | Polymer jacket with Stainless Steel\nreinforcement and PTFE inner layer |\n|  |  |  |\n| Market Band | Platinum/ Iridium | Platinum/ Iridium |\n| Outer Jacket | Hydrophilic Coating | Hydrophilic Coating |\n| Coating |  |  |\n| Labeled Shaft | 2.4F/ 2.0F | 2.8F proximal / 2.4F distal |\n| Outer Diameters |  |  |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nPredicate Device Subject Device\nTrevo Trak™ 21 Microcatheter\nDevice Attribute DUO Microcatheter\nLabeled Shaft 0.021” 0.021”\nInner Diameter\nEffective Length 162 cm 160 cm\nPackaging HDPE Packaging Hoop, Tyvek/Film HDPE Packaging Hoop and PETG with\nMaterials and Pouch, SBS Carton SIL Tray, Tyvek/Film Pouch, SBS\nConfiguration Carton\nHow Supplied Single Use/Sterile Single Use/Sterile\nSterilization EO Sterilization EO Sterilization\nShelf Life 2 years 3 years\nThe device is advanced into the The device is advanced into the\nvasculature over an appropriately sized vasculature over an appropriately sized\nPrinciple of guide wire. Once the microcatheter is guide wire. Once the microcatheter is\nOperation inserted, the catheter can be advanced inserted, the catheter can be advanced\nthrough the vasculature to the desired through the vasculature to the desired\nlocation. location.\nTesting Summary\nPerformance Data – Bench Testing\nThe results of design verification and design validation testing conducted on the DUO\nMicrocatheter demonstrate that it performs as designed, is suitable for the intended use,\nand is substantially equivalent to the legally marketed Predicate device. The design\nverification and design validation bench testing are summarized below.\nTest Test Method Summary Conclusion\nDimensional Verification The device dimensions were measured to confirm they Pass\nmeet design specifications.\nTensile Strength Tensile strength was measured across material Tensile strength was\ntransitions based on ISO-10555-1. above acceptance\ncriterion established by\nTrackability testing.\nAir Leak Resistance Air leak tested based on ISO 10555-1. Pass\nLiquid Leak Liquid leak tested based on ISO 10555-1. Pass\nResistance\nBurst Pressure Burst pressure tested based on ISO 10555-1. Static burst pressures\nwere above acceptance\ncriterion established by\nmanual syringe\ndelivery of contrast.\nParticulate Particulates were collected from a validated model, Particulate generation\nCharacterization characterized, and compared to the predicate. was comparable to the\npredicate device\nPage 3\n\n|  | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n|  | Trevo Trak™ 21 Microcatheter |  |\n| Device Attribute |  | DUO Microcatheter |\n|  |  |  |\n|  |  |  |\n| Labeled Shaft | 0.021” | 0.021” |\n| Inner Diameter |  |  |\n| Effective Length | 162 cm | 160 cm |\n| Packaging | HDPE Packaging Hoop, Tyvek/Film\nPouch, SBS Carton | HDPE Packaging Hoop and PETG with\nSIL Tray, Tyvek/Film Pouch, SBS\nCarton |\n| Materials and |  |  |\n| Configuration |  |  |\n| How Supplied | Single Use/Sterile | Single Use/Sterile |\n| Sterilization | EO Sterilization | EO Sterilization |\n| Shelf Life | 2 years | 3 years |\n|  | The device is advanced into the\nvasculature over an appropriately sized\nguide wire. Once the microcatheter is\ninserted, the catheter can be advanced\nthrough the vasculature to the desired\nlocation. | The device is advanced into the\nvasculature over an appropriately sized\nguide wire. Once the microcatheter is\ninserted, the catheter can be advanced\nthrough the vasculature to the desired\nlocation. |\n| Principle of |  |  |\n| Operation |  |  |\n|  |  |  |\n\n| Test Method Summary | Conclusion |\n| --- | --- |\n|  |  |\n| The device dimensions were measured to confirm they\nmeet design specifications. | Pass |\n| Tensile strength was measured across material\ntransitions based on ISO-10555-1. | Tensile strength was\nabove acceptance\ncriterion established by\nTrackability testing. |\n| Air leak tested based on ISO 10555-1. | Pass |\n| Liquid leak tested based on ISO 10555-1. | Pass |\n| Burst pressure tested based on ISO 10555-1. | Static burst pressures\nwere above acceptance\ncriterion established by\nmanual syringe\ndelivery of contrast. |\n| Particulates were collected from a validated model,\ncharacterized, and compared to the predicate. | Particulate generation\nwas comparable to the\npredicate device |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nCoating Integrity Hydrophilic coating was inspected before and after Pass\nsimulated use in a tortuous model.\nTorque Strength The distal end of the catheter was constrained while the Pass\nproximal end of the catheter was rotated in a model\nto verify that the catheter can withstand torsional\nload.\nKink Resistance Kink resistance was tested for all applicable Pass\nsegments of the catheter.\nChemical Compatibility Catheter was visually inspected before and after Pass\nexposure to various clinically relevant chemicals.\nTip Flexibility Tip stiffness tested per ISO 10555-1at multiple Tip flexibility was\nlocations and compared to the predicate. comparable to the\npredicate device.\nDistal Tip Configuration The distal tip was inspected to verify it is smooth and Pass\nrounded.\nSurface Condition Surface was inspected to verify the external surface of Pass\nthe catheter is free from extraneous matter, process or\nsurface defects along the shaft.\nTrackability To evaluate the force required to track the catheter Pass\nthrough a tortuous model compared to the predicate.\nLuer Testing Hub luer was tested to meet the requirements of ISO Pass\n80369-7.\nCompatibility and The device was used in simulated anatomical model to Pass\nSimulated use assess overall performance and interaction with\nancillary devices and stent retrievers.\nCorrosion Corrosion resistance was evaluated per ISO 10555-1. Pass\nRadiopacity Radiopacity was evaluated under fluoroscopy in an in Pass\nvitro\nmodel.\nPerformance Data - Animal Study, Clinical Study\nNo animal study or clinical study was conducted as bench testing was determined\nsufficient for verification and validation purposes.\nShelf-Life Testing\nThe labeled shelf life for the DUO Microcatheter is three years. Shelf-life testing\n(product and packaging) and Distribution Shipping Challenge Conditioning and testing were\nperformed on the Subject device, and the results met established criteria.\nSterilization\nThe DUO Microcatheter and accessories are sterilized with 100% Ethylene\nOxide. The DUO Microcatheter and accessories are provided sterile. A sterility assurance\nlevel (SAL) of 10-6 has been demonstrated. The DUO Microcatheter and accessories meet\nEO residuals per EN ISO 10993-7 for a limited contact delivery system – externally\ncommunicating. The DUO Microcatheter and accessories are for single use only.\nPage 4\n\n| Coating Integrity | Hydrophilic coating was inspected before and after\nsimulated use in a tortuous model. | Pass |\n| --- | --- | --- |\n| Torque Strength | The distal end of the catheter was constrained while the\nproximal end of the catheter was rotated in a model\nto verify that the catheter can withstand torsional\nload. | Pass |\n| Kink Resistance | Kink resistance was tested for all applicable\nsegments of the catheter. | Pass |\n| Chemical Compatibility | Catheter was visually inspected before and after\nexposure to various clinically relevant chemicals. | Pass |\n| Tip Flexibility | Tip stiffness tested per ISO 10555-1at multiple\nlocations and compared to the predicate. | Tip flexibility was\ncomparable to the\npredicate device. |\n| Distal Tip Configuration | The distal tip was inspected to verify it is smooth and\nrounded. | Pass |\n| Surface Condition | Surface was inspected to verify the external surface of\nthe catheter is free from extraneous matter, process or\nsurface defects along the shaft. | Pass |\n| Trackability | To evaluate the force required to track the catheter\nthrough a tortuous model compared to the predicate. | Pass |\n| Luer Testing | Hub luer was tested to meet the requirements of ISO\n80369-7. | Pass |\n| Compatibility and\nSimulated use | The device was used in simulated anatomical model to\nassess overall performance and interaction with\nancillary devices and stent retrievers. | Pass |\n| Corrosion | Corrosion resistance was evaluated per ISO 10555-1. | Pass |\n| Radiopacity | Radiopacity was evaluated under fluoroscopy in an in\nvitro\nmodel. | Pass |\n\nREV Neuro LLC DUO Microcatheter 510(k) Notification\nBiocompatibility\nThe DUO Microcatheter was assessed for biocompatibility in accordance with ISO\n10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a\nRisk Management Process”. The Subject device is considered an externally communicating\nmedical device with circulating blood contact for ≤24 hours. An overview of the\nbiocompatibility testing is summarized below:\nTest/Method/Standard Test Result Conclusion\nCytotoxicity (ISO 10993-5) Non-Cytotoxic Pass\nComplement Activation (ISO10993-4) Non-Activator Pass\nHemolysis - Direct and Extract (ISO 10993-4) Non-Hemolytic Pass\nPartial Thromboplastin Time (ISO 10993-4) Comparable to Control Pass\nIn Vitro Blood Flow Loop Assay (ISO 10993-4) Non-Thrombogenic Pass\nPlatelet Leukocyte Count (ISO 10993-4) Non-Thrombogenic Pass\nIntracutaneous Reactivity (ISO 10993-23) Non- Irritating Pass\nSensitization /Maximization Test (ISO 10993-10) Non-Sensitizing Pass\nAcute Systemic Toxicity (ISO 10993-11) Non - Toxic Pass\nMaterial Mediated Pyrogenicity (ISO 10993-11) Non- Pyrogenic Pass\nConclusion\nThe DUO Microcatheter is deemed substantially equivalent to the predicate device (K211594)\nbased on the same intended use/indications for use and similar design, materials, packaging,\nfundamental scientific technology, and operating principles. Performance testing and\nbiocompatibility testing demonstrated that the DUO Microcatheter performs as intended. The\ndifferences between the subject and predicate devices do not raise new questions of safety or\neffectiveness. Therefore, the DUO Microcatheter is considered substantially equivalent to the\npredicate device.\nPage 5\n\n| Test/Method/Standard | Test Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (ISO 10993-5) | Non-Cytotoxic | Pass |\n| Complement Activation (ISO10993-4) | Non-Activator | Pass |\n| Hemolysis - Direct and Extract (ISO 10993-4) | Non-Hemolytic | Pass |\n| Partial Thromboplastin Time (ISO 10993-4) | Comparable to Control | Pass |\n| In Vitro Blood Flow Loop Assay (ISO 10993-4) | Non-Thrombogenic | Pass |\n| Platelet Leukocyte Count (ISO 10993-4) | Non-Thrombogenic | Pass |\n| Intracutaneous Reactivity (ISO 10993-23) | Non- Irritating | Pass |\n| Sensitization /Maximization Test (ISO 10993-10) | Non-Sensitizing | Pass |\n| Acute Systemic Toxicity (ISO 10993-11) | Non - Toxic | Pass |\n| Material Mediated Pyrogenicity (ISO 10993-11) | Non- Pyrogenic | Pass |"
  }
}