{
  "source_pdf": "microcatheter--rist-neurovascular-inc--rist-radial-access-catheter--510k.pdf",
  "clearance_number": "K200417",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200417\nDevice Name\nRIST Radial Access Catheter\nIndications for Use (Describe)\nThe RIST Radial Access Catheter is indicated for the introduction of interventional devices into the peripheral, coronary,\nand neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\n510(k) Summary\nDate Summary Prepared: April 23, 2020\nSubmitter: RIST Neurovascular, Inc.\n11611 Interchange Circle S\nMiramar, FL 33025\nPrimary Submission Contact: Vyoma Upadhya Chikara\nDesign Quality/RA\nRIST Neurovascular Inc.\n11611 Interchange Circle South\nMiramar, FL 33025\nTelephone: 1-954-559-1323\nFacsimile: 1-954-742-5989\nE-Mail: Vyoma@InNeuroCo.com\nSecondary Submission Contact: Marianne Grunwaldt\nDirector, Quality Assurance & Regulatory Affairs\nRIST Neurovascular Inc.\n11611 Interchange Circle South\nMiramar, FL 33025\nTelephone: 1-305-495-3883\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nTrade Name: RIST Radial Access Catheter\nRegulation Number: 21 CFR 870.1250\nDevice Common or\nClassification Name: Percutaneous Catheter\nProduct Class: Class II\nProduct Panel: Cardiovascular\nProduct Code: QJP, DQY",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K142321",
      "K191551",
      "K191551",
      "K191551",
      "K142321",
      "K191551",
      "K142321",
      "K082290",
      "K142321",
      "K082290",
      "K142321",
      "K152202",
      "K161262",
      "K152202",
      "K161262",
      "K161262",
      "K152202",
      "K152876",
      "K161262",
      "K152202",
      "K152876",
      "K142321"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200417\nDevice Name\nRIST Radial Access Catheter\nIndications for Use (Describe)\nThe RIST Radial Access Catheter is indicated for the introduction of interventional devices into the peripheral, coronary,\nand neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\n510(k) Summary\nDate Summary Prepared: April 23, 2020\nSubmitter: RIST Neurovascular, Inc.\n11611 Interchange Circle S\nMiramar, FL 33025\nPrimary Submission Contact: Vyoma Upadhya Chikara\nDesign Quality/RA\nRIST Neurovascular Inc.\n11611 Interchange Circle South\nMiramar, FL 33025\nTelephone: 1-954-559-1323\nFacsimile: 1-954-742-5989\nE-Mail: Vyoma@InNeuroCo.com\nSecondary Submission Contact: Marianne Grunwaldt\nDirector, Quality Assurance & Regulatory Affairs\nRIST Neurovascular Inc.\n11611 Interchange Circle South\nMiramar, FL 33025\nTelephone: 1-305-495-3883\nFacsimile: 1-954-742-5989\nE-Mail: Marianne@InNeuroCo.com\nTrade Name: RIST Radial Access Catheter\nRegulation Number: 21 CFR 870.1250\nDevice Common or\nClassification Name: Percutaneous Catheter\nProduct Class: Class II\nProduct Panel: Cardiovascular\nProduct Code: QJP, DQY",
    "Substantial Equivalence": "Predicate Device: Penumbra, Inc. Benchmark Intracranial Access\nSystem (5F Select Catheter), #K142321\nReference Predicate: RIST Cath Radial Access Long Sheath, #K191551\nPage 1 of 15\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\n1. Device Description\nThe RIST Radial Access Catheter is a flexible, single lumen catheter compatible with 0.035 inch\nand 0.038-inch guidewires. It is designed to deliver interventional devices into the peripheral,\ncoronary, and neuro vasculature and is intended to provide access to the target site via transradial\naccess. The RIST Radial Access Catheter consists of a radiopaque catheter shaft reinforced with\nstainless steel and has a luer connector at its proximal end for the attachment of accessories and\nthe infusion of fluids. The distal tip of the catheter is shaped to have a smooth, rounded tip and is\noffered in two different distal segment shapes, namely Simmons 2 (SIM2) and Berenstein (BER).\nThe catheter has a nominal outer diameter of 0.070 inches and a nominal inner diameter of 0.040\ninches. It is available in two working lengths: 120 cm and 130 cm. The RIST Radial Access\nCatheter is compatible with the RIST Cath Radial Access Long Sheath (K191551) and off-the-\nshelf accessories. The RIST Radial Access Catheter is supplied sterile, non-pyrogenic, and\nintended for single use only.\n2. Indications for Use\nThe RIST Radial Access Catheter is indicated for the introduction of interventional devices into\nthe peripheral, coronary, and neuro vasculature.\nThe indication for use for the RIST Radial Access Catheter is identical to the indication for use of\nthe predicate device.\n3. Technological Characteristics and Basis for Substantial Equivalence\nThe RIST Radial Access Catheter, subject of this 510(k) submission, is substantially equivalent in\nits intended use/indications for use, technology/principal of operation, materials, sterilization\nmethod and performance to the predicate device, the Penumbra, Inc. 5F Select Catheter that was\ncleared as part of the Benchmark Intracranial Access System, and the reference predicate device,\nthe RIST Cath Radial Access Long Sheath.\nA comparison of the technological characteristics of the subject device, the predicate, and the\nreference predicate devices, is summarized in Table 1.\nPage 2 of 15\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nTable 1 – Comparison Between the RIST Radial Access Catheter and Predicate Device\nPredicate Device\nReference Predicate Device\nSubject Device Penumbra Benchmark\nRIST Cath Radial Access\nParameter RIST Radial Access Access System (5F Select\nLong Sheath\nCatheter Catheter)\n510(k) #K191551\n510(k) # K142321\nThe RIST Radial Access The Benchmark Intracranial The RIST Cath Radial\nCatheter is indicated for the Access System is indicated Access Long Sheath is\nintroduction of interventional for the introduction of indicated for the introduction\nIndications for Use\ndevices into the peripheral, interventional devices into of interventional devices into\ncoronary, and neuro the peripheral, coronary, and the peripheral, coronary, and\nvasculature. neuro vasculature. neuro vasculature.\nProduct Code QJP, DQY DQY DQY\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nClassification Class II Class II Class II\nChronoflex/Polyblend (distal\nmost section)\nPolyether Block Amide Chronoflex\nCommonly used medical\nCatheter Material (PEBAX) with BaSO 4 Polyether Block Amide\ngrade plastics\n(PEBAX)\nVestamid (proximal most\nsection)\nHub Material Polycarbonate (Makrolon) Not Available Polycarbonate (Makrolon)\nStainless Steel Coil\nCatheter Shaft\nStainless Steel Stainless Steel (proximal)\nReinforcement\nNitinol Wire Coil (distal)\nWorking Length 120, 130 cm 123, 131.5 cm 95, 100 cm\nInner Diameter 0.040 inches Minimum 0.043 inches Maximum 0.079 inches\nOuter Diameter 0.070 inches Maximum 0.069 inches Maximum 0.093 inches\nSimmons\nSimmons 2\nTip Shapes Berenstein N/A\nBerenstein\nH1\nTyvek/Nylon pouch, Tyvek/Nylon pouch,\nCommonly used medical\nPackaging polyethylene support tube, polyethylene support tube,\ndevice packaging materials\npackaging card, SBS carton packaging card, SBS carton\nSterilization Ethylene Oxide Ethylene Oxide Ethylene Oxide\nPyrogenicity Nonpyrogenic Nonpyrogenic Nonpyrogenic\nNumber of Uses Single Use Single Use Single Use\nPage 3 of 15\n\n|  |  | Predicate Device | Reference Predicate Device |\n| --- | --- | --- | --- |\n|  | Subject Device | Penumbra Benchmark |  |\n|  |  |  | RIST Cath Radial Access |\n| Parameter | RIST Radial Access | Access System (5F Select |  |\n|  |  |  | Long Sheath |\n|  | Catheter | Catheter) |  |\n|  |  |  | 510(k) #K191551 |\n|  |  | 510(k) # K142321 |  |\n|  |  |  |  |\n| Indications for Use | The RIST Radial Access\nCatheter is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro\nvasculature. | The Benchmark Intracranial\nAccess System is indicated\nfor the introduction of\ninterventional devices into\nthe peripheral, coronary, and\nneuro vasculature. | The RIST Cath Radial\nAccess Long Sheath is\nindicated for the introduction\nof interventional devices into\nthe peripheral, coronary, and\nneuro vasculature. |\n| Product Code | QJP, DQY | DQY | DQY |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Classification | Class II | Class II | Class II |\n| Catheter Material | Polyether Block Amide\n(PEBAX) with BaSO\n4 | Commonly used medical\ngrade plastics | Chronoflex/Polyblend (distal\nmost section)\nChronoflex\nPolyether Block Amide\n(PEBAX)\nVestamid (proximal most\nsection) |\n| Hub Material | Polycarbonate (Makrolon) | Not Available | Polycarbonate (Makrolon) |\n| Catheter Shaft\nReinforcement | Stainless Steel | Stainless Steel | Stainless Steel Coil\n(proximal)\nNitinol Wire Coil (distal) |\n| Working Length | 120, 130 cm | 123, 131.5 cm | 95, 100 cm |\n| Inner Diameter | 0.040 inches Minimum | 0.043 inches Maximum | 0.079 inches |\n| Outer Diameter | 0.070 inches Maximum | 0.069 inches Maximum | 0.093 inches |\n| Tip Shapes | Simmons 2\nBerenstein | Simmons\nBerenstein\nH1 | N/A |\n| Packaging | Tyvek/Nylon pouch,\npolyethylene support tube,\npackaging card, SBS carton | Commonly used medical\ndevice packaging materials | Tyvek/Nylon pouch,\npolyethylene support tube,\npackaging card, SBS carton |\n| Sterilization | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide |\n| Pyrogenicity | Nonpyrogenic | Nonpyrogenic | Nonpyrogenic |\n| Number of Uses | Single Use | Single Use | Single Use |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\n4. Performance Data\nDesign verification and validation were performed to ensure that the RIST Radial Access Catheter\nmeets its performance specifications and demonstrates substantial equivalence to the predicate\ndevice. There are no known performance standards for this device. A list of the performance testing\nconducted on the RIST Radial Access Catheter is presented in Table 2. Some of the tests were\nalso conducted on the predicate device to help establish substantial equivalence. All pre-\ndetermined acceptance criteria were met.\nIn some cases, verification test data were leveraged from data that had been generated from testing\ndone on previously cleared devices. These tests are included in Table 3.\nThe data demonstrates that the RIST Radial Access Catheter is substantially equivalent to the\npredicate device.\nTable 2 – Summary of Performance Testing Conducted on RIST Radial Access Catheter\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\nDesign Verification Testing\nThis test demonstrates\nthat the RIST Radial\nAccess Catheter is\nstructurally sound after\npassing it through a\nTesting was completed per\nAll units met the Tensile model which simulates\nISO 10555-1. Using a force\nTensile Strength Strength acceptance actual anatomy.\ngauge, test samples were\ncriteria. Simulating actual use\npulled until failure.\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nThis test demonstrates the\nability of the unit to\nfunction in a clinical\nThe distal end of the unit was All units met the Torque setting and therefore\nTorque Strength held rigid while the proximal Strength acceptance supports the indications\nend was turned until failure. criteria. for use which is the same\nin the RIST Radial Access\nCatheter and in the\npredicate device.\nThis test quantifies the\nnumber of particles\nParticulate testing was generated during\nperformed in a tortuous The acceptance criteria simulated use and\nParticulates model and particulate count for Particulate testing was demonstrate that the\nwas evaluated per USP met. particle quantities are\n<788>. within expected\nparameters which do not\nraise any new questions\nPage 4 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Design Verification Testing |  |  |  |\n| Tensile Strength | Testing was completed per\nISO 10555-1. Using a force\ngauge, test samples were\npulled until failure. | All units met the Tensile\nStrength acceptance\ncriteria. | This test demonstrates\nthat the RIST Radial\nAccess Catheter is\nstructurally sound after\npassing it through a\nmodel which simulates\nactual anatomy.\nSimulating actual use\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| Torque Strength | The distal end of the unit was\nheld rigid while the proximal\nend was turned until failure. | All units met the Torque\nStrength acceptance\ncriteria. | This test demonstrates the\nability of the unit to\nfunction in a clinical\nsetting and therefore\nsupports the indications\nfor use which is the same\nin the RIST Radial Access\nCatheter and in the\npredicate device. |\n| Particulates | Particulate testing was\nperformed in a tortuous\nmodel and particulate count\nwas evaluated per USP\n<788>. | The acceptance criteria\nfor Particulate testing was\nmet. | This test quantifies the\nnumber of particles\ngenerated during\nsimulated use and\ndemonstrate that the\nparticle quantities are\nwithin expected\nparameters which do not\nraise any new questions |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\nof safety and efficacy.\nThe test supports the\nindications for use\nwhich are the same in\nthe RIST Radial Access\nCatheter and in the\npredicate device.\nThis test verifies\nfunctional characteristics\nof the RIST Radial\nAccess Catheter. The\ninternal diameter of the\nRIST Radial Access\nCatheter and the\nThe ID was measured to The acceptance criteria\nDimensional predicate are minimally\nensure the acceptance criteria for ID Dimensional\nVerification – ID different, but this does\nwas met. Verification was met.\nnot affect safety or\nefficacy. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nThis test verifies\nfunctional characteristics\nof the RIST Radial\nAccess Catheter. The\nouter diameter of the\nRIST Radial Access\nCatheter and the\nThe OD was measured to The acceptance criteria\nDimensional predicate are minimally\nensure the acceptance criteria for OD Dimensional\nVerification –OD different, but this does\nwas met. Verification was met.\nnot affect safety or\nefficacy. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nThis test verifies the\nfunctional characteristics\nof working length. The\nThe acceptance criteria RIST Radial Access\nDimensional The working length was\nfor Working Length Catheter is offered in\nVerification – Working measured to ensure the\nDimensional Verification similar working lengths\nLength acceptance criteria were met.\nwas met. as the predicate device.\nThe working length of\nthe RIST Radial Access\nCatheter and the\nPage 5 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n|  |  |  | of safety and efficacy.\nThe test supports the\nindications for use\nwhich are the same in\nthe RIST Radial Access\nCatheter and in the\npredicate device. |\n| Dimensional\nVerification – ID | The ID was measured to\nensure the acceptance criteria\nwas met. | The acceptance criteria\nfor ID Dimensional\nVerification was met. | This test verifies\nfunctional characteristics\nof the RIST Radial\nAccess Catheter. The\ninternal diameter of the\nRIST Radial Access\nCatheter and the\npredicate are minimally\ndifferent, but this does\nnot affect safety or\nefficacy. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| Dimensional\nVerification –OD | The OD was measured to\nensure the acceptance criteria\nwas met. | The acceptance criteria\nfor OD Dimensional\nVerification was met. | This test verifies\nfunctional characteristics\nof the RIST Radial\nAccess Catheter. The\nouter diameter of the\nRIST Radial Access\nCatheter and the\npredicate are minimally\ndifferent, but this does\nnot affect safety or\nefficacy. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| Dimensional\nVerification – Working\nLength | The working length was\nmeasured to ensure the\nacceptance criteria were met. | The acceptance criteria\nfor Working Length\nDimensional Verification\nwas met. | This test verifies the\nfunctional characteristics\nof working length. The\nRIST Radial Access\nCatheter is offered in\nsimilar working lengths\nas the predicate device.\nThe working length of\nthe RIST Radial Access\nCatheter and the |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\npredicate are minimally\ndifferent, but this does\nnot affect safety or\nefficacy. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nBoth the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the\nThe acceptance criteria\nDimensional The tip length was measured integrity of the RIST\nfor Tip Length\nVerification – Tip to ensure the acceptance Radial Access Catheter\nDimensional Verification\nLength criteria were met. under predetermined\nwere met.\nconditions. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nThis test demonstrates the\nability of the unit to\nTest units were wrapped maintain structural\naround progressively smaller All units met the Kink integrity and therefore\nKink Resistance diameter pegs and/or Resistance acceptance supports the indications\nmandrels until a kink was criteria. for use which is the same\nobserved. in the RIST Radial Access\nCatheter and in the\npredicate device.\nBoth the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the integrity\nAll units met the Tip\nSamples were visually of the RIST Radial\nVisual Inspection (Tip Taper/Transition Visual\ninspected to ensure the Access Catheter under\nTaper/Transitions) Inspection acceptance\nacceptance criteria were met. predetermined conditions.\ncriteria\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice.\nPage 6 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n|  |  |  | predicate are minimally\ndifferent, but this does\nnot affect safety or\nefficacy. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| Dimensional\nVerification – Tip\nLength | The tip length was measured\nto ensure the acceptance\ncriteria were met. | The acceptance criteria\nfor Tip Length\nDimensional Verification\nwere met. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the\nintegrity of the RIST\nRadial Access Catheter\nunder predetermined\nconditions. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| Kink Resistance | Test units were wrapped\naround progressively smaller\ndiameter pegs and/or\nmandrels until a kink was\nobserved. | All units met the Kink\nResistance acceptance\ncriteria. | This test demonstrates the\nability of the unit to\nmaintain structural\nintegrity and therefore\nsupports the indications\nfor use which is the same\nin the RIST Radial Access\nCatheter and in the\npredicate device. |\n| Visual Inspection (Tip\nTaper/Transitions) | Samples were visually\ninspected to ensure the\nacceptance criteria were met. | All units met the Tip\nTaper/Transition Visual\nInspection acceptance\ncriteria | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the integrity\nof the RIST Radial\nAccess Catheter under\npredetermined conditions.\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\nBoth the RIST and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the RIST\nSamples were individually\nAll units met the Shape Radial Access Catheter\nShape Retention inspected to ensure that the\nRetention Acceptance tip will retain its shape.\n(Catheter Tip Shape) shape met the specified\ncriteria. The test supports the\nspecification.\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice.\nBoth the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\nTesting was completed per\ndemonstrates the integrity\nISO 10555-1 by clamping the\nof the RIST Radial\ndistal end and pressurizing All units met the Catheter\nBurst Test Access Catheter under\nthe assembly was pressurized Burst acceptance criteria.\npredetermined conditions.\nand peak pressure was\nThe test supports the\nrecorded.\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice.\nBoth the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\nTesting was completed per\ncharacteristics. This test\nISO 10555-1 by connecting\ndemonstrates the\nthe catheter to test\nfunctional integrity of the\nequipment, sealing the distal\nAll units met the Liquid RIST Radial Access\nLiquid Leak Test end of the catheter,\nLeak acceptance criteria. Catheter under\npressurizing the catheter,\npredetermined conditions.\nholding the pressure, and\nThe test supports the\nensuring there was no\nindications for use which\nleakage.\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice.\nBoth the RIST Radial\nTesting was conducted per\nAccess Catheter and the\nISO 80369-7 to ensure no air All units met the Air Leak\nAir Leak Test predicate device have\nleaks into the product Test acceptance criteria.\nsimilar functional\nassembly.\ncharacteristics. This test\nPage 7 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Shape Retention\n(Catheter Tip Shape) | Samples were individually\ninspected to ensure that the\nshape met the specified\nspecification. | All units met the Shape\nRetention Acceptance\ncriteria. | Both the RIST and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the RIST\nRadial Access Catheter\ntip will retain its shape.\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n| Burst Test | Testing was completed per\nISO 10555-1 by clamping the\ndistal end and pressurizing\nthe assembly was pressurized\nand peak pressure was\nrecorded. | All units met the Catheter\nBurst acceptance criteria. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the integrity\nof the RIST Radial\nAccess Catheter under\npredetermined conditions.\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n| Liquid Leak Test | Testing was completed per\nISO 10555-1 by connecting\nthe catheter to test\nequipment, sealing the distal\nend of the catheter,\npressurizing the catheter,\nholding the pressure, and\nensuring there was no\nleakage. | All units met the Liquid\nLeak acceptance criteria. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test\ndemonstrates the\nfunctional integrity of the\nRIST Radial Access\nCatheter under\npredetermined conditions.\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n| Air Leak Test | Testing was conducted per\nISO 80369-7 to ensure no air\nleaks into the product\nassembly. | All units met the Air Leak\nTest acceptance criteria. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar functional\ncharacteristics. This test |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\ndemonstrates the\nfunctional integrity of the\nRIST Radial Access\nCatheter under\npredetermined conditions.\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice.\nThe materials of the\npredicate are mostly the\nsame as those of the RIST\nRadial Access Catheter.\nThis test confirms that the\nSamples of catheter and\nmaterials of the RIST\naccessories were exposed to\nRadial Access Catheter\nsaline, dextrose, heparin, and All units met the\ncan be used with\nChemical Compatibility radiocontrast and then Chemical Compatibility\nchemicals typically used\ninspected for any signs of acceptance criteria.\nin a clinical setting. The\ndegradation and ensure the\ntest supports the\nID had no obstruction.\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice.\nThis test demonstrates the\nability of the stainless-\nsteel reinforcement to\nresist deterioration. This\nAll units met the test supports substantial\nTesting was conducted per\nCorrosion Corrosion acceptance equivalence because the\nISO 10555-1 Annex A.\ncriteria. RIST Radial Access\nCatheter and the predicate\ndevice have the same\nstainless steel\nreinforcement.\nThe packaging of the\nRIST Radial Access\nPackaging was visually Catheter is identical to\ninspected to verify the the reference predicate\nintegrity of the pouch and All units met the device. This test verifies\nPackaging – Visual\nverify the product was free Packaging Visual the integrity of the\nInspection\nfrom damage prior to, and Inspection. pouched unit which\nwhen removed from the helps support the\npackaging. packaging comparison.\nThe test supports the\nindications for use\nPage 8 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n|  |  |  | demonstrates the\nfunctional integrity of the\nRIST Radial Access\nCatheter under\npredetermined conditions.\nThe test supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n| Chemical Compatibility | Samples of catheter and\naccessories were exposed to\nsaline, dextrose, heparin, and\nradiocontrast and then\ninspected for any signs of\ndegradation and ensure the\nID had no obstruction. | All units met the\nChemical Compatibility\nacceptance criteria. | The materials of the\npredicate are mostly the\nsame as those of the RIST\nRadial Access Catheter.\nThis test confirms that the\nmaterials of the RIST\nRadial Access Catheter\ncan be used with\nchemicals typically used\nin a clinical setting. The\ntest supports the\nindications for use which\nare the same in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n| Corrosion | Testing was conducted per\nISO 10555-1 Annex A. | All units met the\nCorrosion acceptance\ncriteria. | This test demonstrates the\nability of the stainless-\nsteel reinforcement to\nresist deterioration. This\ntest supports substantial\nequivalence because the\nRIST Radial Access\nCatheter and the predicate\ndevice have the same\nstainless steel\nreinforcement. |\n| Packaging – Visual\nInspection | Packaging was visually\ninspected to verify the\nintegrity of the pouch and\nverify the product was free\nfrom damage prior to, and\nwhen removed from the\npackaging. | All units met the\nPackaging Visual\nInspection. | The packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\ndevice. This test verifies\nthe integrity of the\npouched unit which\nhelps support the\npackaging comparison.\nThe test supports the\nindications for use |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\nwhich are the same in\nthe RIST Radial Access\nCatheter and in the\npredicate device.\nThe packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\ndevice. This test\ndemonstrates that the\nTesting was conducted per\nseals have no channels\nASTM F-1929-15. The\nwhich would inhibit\nPackaging – Pouch pouch was dipped into a dyed All units met the Pouch\nsterilization which helps\nLeak solution and visually Leak test\nsupport the packaging\ninspected for dye penetration\ncomparison. The test\nthrough the seal.\nsupports the indications\nfor use which are the\nsame in the RIST\nRadial Access\nCatheter and in the\npredicate device.\nThe packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\nTesting was conducted per\ndevice. This test verifies\nASTM F-88/F88M-15. A\nthe integrity of the\nSample from the chevron seal\nAll units met the Pouch pouch seal which helps\nPackaging – Pouch Peel and in-house seal were cut\nPeel test. support the packaging\nand pulled using a force\ncomparison. The test\ngauge until the two pieces of\nsupports the indications\npouch material separate.\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nThe packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\ndevice. This test verifies\nThe in-house pouch seal the integrity of the\nAll seals met the\nwidth was measured to sealed pouch unit which\nPackaging – Seal Width acceptance criteria for\nensure the acceptance criteria helps support the\nSeal Width.\nwere met. packaging comparison.\nThe test supports the\nindications for use\nwhich are the same in\nthe RIST Radial Access\nCatheter and in the\npredicate device.\nPage 9 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n|  |  |  | which are the same in\nthe RIST Radial Access\nCatheter and in the\npredicate device. |\n| Packaging – Pouch\nLeak | Testing was conducted per\nASTM F-1929-15. The\npouch was dipped into a dyed\nsolution and visually\ninspected for dye penetration\nthrough the seal. | All units met the Pouch\nLeak test | The packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\ndevice. This test\ndemonstrates that the\nseals have no channels\nwhich would inhibit\nsterilization which helps\nsupport the packaging\ncomparison. The test\nsupports the indications\nfor use which are the\nsame in the RIST\nRadial Access\nCatheter and in the\npredicate device. |\n| Packaging – Pouch Peel | Testing was conducted per\nASTM F-88/F88M-15. A\nSample from the chevron seal\nand in-house seal were cut\nand pulled using a force\ngauge until the two pieces of\npouch material separate. | All units met the Pouch\nPeel test. | The packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\ndevice. This test verifies\nthe integrity of the\npouch seal which helps\nsupport the packaging\ncomparison. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| Packaging – Seal Width | The in-house pouch seal\nwidth was measured to\nensure the acceptance criteria\nwere met. | All seals met the\nacceptance criteria for\nSeal Width. | The packaging of the\nRIST Radial Access\nCatheter is identical to\nthe reference predicate\ndevice. This test verifies\nthe integrity of the\nsealed pouch unit which\nhelps support the\npackaging comparison.\nThe test supports the\nindications for use\nwhich are the same in\nthe RIST Radial Access\nCatheter and in the\npredicate device. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method Results\nof Substantial\nEquivalence\nComparative Testing\nBoth the RIST Radial\nAccess Catheter and\nThe frictional forces of the the predicate device\nRIST Radial Access Catheter have comparable\nThe RIST Radial Access\nand the predicate Penumbra friction forces. The test\nCatheter and predicate\nFriction Force catheter were measured when supports the indications\ndevice had comparable\ndeployed and retracted in a for use which are the\nfriction forces.\nsimulated-use anatomical same in the RIST\nmodel. Radial Access Catheter\nand in the predicate\ndevice.\nDesign Validation Testing\nThe Berenstein (BER) and\nSimmons 2 (SIM2) shapes of\nThe performance of the\nthe RIST Radial Access\nRIST Radial Access\nCatheter were prepared per\nCatheter was found to\nthe IFU. A simulated\nbe substantially\ninterventional procedure was\nequivalent to the\nperformed by physicians in\nIn vitro Simulated Use All acceptance criteria predicate device. The\norder to verify the product’s\nStudy - Bench were met. test supports the\nperformance.\nindications for use\nwhich are the same in\nCompetitive devices were\nthe RIST Radial\nevaluated in order to\nAccess Catheter and in\nestablish a baseline for\nthe predicate device.\ntrackability and support\nratings. (Note – the\ncompetitive device\nused for this evaluation\nwas Penumbra Neuron\nSelect 5Fr (K082290).\nThis device is identical\nto the predicate 5Fr\nSelect catheter, cleared\nas part of the\nBenchmark\nIntracranial Access\nSystem (K142321).\nPage 10 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Comparative Testing |  |  |  |\n| Friction Force | The frictional forces of the\nRIST Radial Access Catheter\nand the predicate Penumbra\ncatheter were measured when\ndeployed and retracted in a\nsimulated-use anatomical\nmodel. | The RIST Radial Access\nCatheter and predicate\ndevice had comparable\nfriction forces. | Both the RIST Radial\nAccess Catheter and\nthe predicate device\nhave comparable\nfriction forces. The test\nsupports the indications\nfor use which are the\nsame in the RIST\nRadial Access Catheter\nand in the predicate\ndevice. |\n| Design Validation Testing |  |  |  |\n| In vitro Simulated Use\nStudy - Bench | The Berenstein (BER) and\nSimmons 2 (SIM2) shapes of\nthe RIST Radial Access\nCatheter were prepared per\nthe IFU. A simulated\ninterventional procedure was\nperformed by physicians in\norder to verify the product’s\nperformance.\nCompetitive devices were\nevaluated in order to\nestablish a baseline for\ntrackability and support\nratings. (Note – the\ncompetitive device\nused for this evaluation\nwas Penumbra Neuron\nSelect 5Fr (K082290).\nThis device is identical\nto the predicate 5Fr\nSelect catheter, cleared\nas part of the\nBenchmark\nIntracranial Access\nSystem (K142321). | All acceptance criteria\nwere met. | The performance of the\nRIST Radial Access\nCatheter was found to\nbe substantially\nequivalent to the\npredicate device. The\ntest supports the\nindications for use\nwhich are the same in\nthe RIST Radial\nAccess Catheter and in\nthe predicate device. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Performed Test Method\nResults of Substantial\nEquivalence\nThe performance of the\nRIST Radial Access\nPhysicians will be shown Catheter was found to\nfluoroscopic images of the be substantially\nRIST Radial Access Catheter equivalent to the\nAll acceptance criteria were\nand asked to identify the predicate device. The\nRadiopacity met.\nlocation of the distal tip, the test supports the\nshape of the catheter, and the indications for use\nlocation of each curve along the which are the same in\nshape of the catheter. the RIST Radial\nAccess Catheter and in\nthe predicate device.\nThe usability of the\nEvaluators representative of RIST Radial Access\nthe intended user population Catheter was able to be\nIn vitro Simulated Use All acceptance criteria\nevaluated the RIST Radial used as per the\nStudy - Usability were met.\nAccess Catheter as per the Instruction for Use.\nInstructions for Use. The test supports the\nindications for use\nwhich are the same\nin the RIST Radial\nAccess Catheter and\nin the predicate device.\nPage 11 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Performed | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Radiopacity | Physicians will be shown\nfluoroscopic images of the\nRIST Radial Access Catheter\nand asked to identify the\nlocation of the distal tip, the\nshape of the catheter, and the\nlocation of each curve along the\nshape of the catheter. | All acceptance criteria were\nmet. | The performance of the\nRIST Radial Access\nCatheter was found to\nbe substantially\nequivalent to the\npredicate device. The\ntest supports the\nindications for use\nwhich are the same in\nthe RIST Radial\nAccess Catheter and in\nthe predicate device. |\n| In vitro Simulated Use\nStudy - Usability | Evaluators representative of\nthe intended user population\nevaluated the RIST Radial\nAccess Catheter as per the\nInstructions for Use. | All acceptance criteria\nwere met. | The usability of the\nRIST Radial Access\nCatheter was able to be\nused as per the\nInstruction for Use.\nThe test supports the\nindications for use\nwhich are the same\nin the RIST Radial\nAccess Catheter and\nin the predicate device. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nTable 3 – Summary of Testing Leveraged from Previous Submissions\nDiscussion of How This\nTest Supports a Finding\nTest Leveraged Test Method Results\nof Substantial\nEquivalence\nTesting Leveraged from SYPHONTRAK IC (formerly known as the InNeuroCo Intermediate Catheter or\nIC), 510(k) #K152202\nThis test demonstrates\ncompatibility of the RIST\nRadial Access Catheter\nluer with mating luer\nsurfaces. Both the\npredicate device and the\nAll units met the Hub\nCatheter luers were tested per RIST Radial Access\nHub Compatibility Compatibility acceptance\nISO 594. Catheter have luer tapered\ncriteria\nhubs. The test supports\nthe indications for use\nwhich are the same in the\nRIST Radial Access\nCatheter and in the\npredicate device.\nTesting Leveraged from SYPHONTRAK SDA, 510(k) #K161262\nBoth the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar information\ncontained in the product\nLabeling was inspected to\nThe acceptance criteria label. This test verifies\nLabeling Legibility - ensure test remained legible\nfor Labeling Legibility that the text of the label is\nLabel after transportation and\nwas met. legible. The test supports\nenvironmental conditioning.\nthe indications for use\nwhich are the same in the\nRIST Radial Access\nCatheter and in the\npredicate device.\nBoth the RIST Radial\nAccess Catheter and the\nBarcode was scanned on\npredicate device have\nrandomly selected carton and\nThe acceptance criteria similar information\nBarcode pouch to ensure the scan\nfor Barcode was met. contained in the product\nmatches the appropriate\nbarcode. This test verifies\ninformation.\nthat the barcode is\nscannable and the\ninformation within is\nappropriate. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device.\nPage 12 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Leveraged | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Testing Leveraged from SYPHONTRAK IC (formerly known as the InNeuroCo Intermediate Catheter or |  |  |  |\n| IC), 510(k) #K152202 |  |  |  |\n| Hub Compatibility | Catheter luers were tested per\nISO 594. | All units met the Hub\nCompatibility acceptance\ncriteria | This test demonstrates\ncompatibility of the RIST\nRadial Access Catheter\nluer with mating luer\nsurfaces. Both the\npredicate device and the\nRIST Radial Access\nCatheter have luer tapered\nhubs. The test supports\nthe indications for use\nwhich are the same in the\nRIST Radial Access\nCatheter and in the\npredicate device. |\n| Testing Leveraged from SYPHONTRAK SDA, 510(k) #K161262 |  |  |  |\n| Labeling Legibility -\nLabel | Labeling was inspected to\nensure test remained legible\nafter transportation and\nenvironmental conditioning. | The acceptance criteria\nfor Labeling Legibility\nwas met. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar information\ncontained in the product\nlabel. This test verifies\nthat the text of the label is\nlegible. The test supports\nthe indications for use\nwhich are the same in the\nRIST Radial Access\nCatheter and in the\npredicate device. |\n| Barcode | Barcode was scanned on\nrandomly selected carton and\npouch to ensure the scan\nmatches the appropriate\ninformation. | The acceptance criteria\nfor Barcode was met. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar information\ncontained in the product\nbarcode. This test verifies\nthat the barcode is\nscannable and the\ninformation within is\nappropriate. The test\nsupports the indications\nfor use which are the\nsame in the RIST Radial\nAccess Catheter and in\nthe predicate device. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nDiscussion of How This\nTest Supports a Finding\nTest Leveraged Test Method Results\nof Substantial\nEquivalence\nTesting Leveraged from SYPHONTRAK SDA, 510(k) #K161262, and SYPHONTRAK IC (formerly known\nas the InNeuroCo Intermediate Catheter or IC), 510(k) #K152202\nBoth the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar information\ncontained in the product\nLabeling was inspected to\nThe acceptance criteria IFU. This test verifies that\nLabeling Legibility - ensure test remained legible\nfor IFU Legibility was the text of the IFU is\nIFU after transportation and\nmet. legible. The test supports\nenvironmental conditioning.\nthe indications for use\nwhich are the same in the\nRIST Radial Access\nCatheter and in the\npredicate device.\nTesting Leveraged from AXS Infinity LS, 510(k) #K152876\nThe adoption assessment\ndocumented evidence that\nthe RIST Radial Access\nCatheter does not present\na greater challenge to the\nTesting was performed per sterilization process.\nANSI/AAMI/ISO Therefore, the\nSterilization Product was sterile.\n11135:2014 and AAMI TIR sterilization process will\n28:2016 deliver a sterility\nassurance level (SAL) of\nat least 10-6 to the\nproduct, which is the\nsame as the predicate\ndevice.\n5.Biocompatibility Testing\nThe RIST Radial Access Catheter was assessed for biocompatibility in accordance with EN ISO\n10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing within a Risk\nManagement Process.” The subject device is considered an externally communicating medical\ndevice with circulating blood contact for less than 24 hours. The biological effects tests performed\nare summarized in Table 4 .\nPage 13 of 15\n\n|  |  |  | Discussion of How This |\n| --- | --- | --- | --- |\n|  |  |  | Test Supports a Finding |\n| Test Leveraged | Test Method | Results |  |\n|  |  |  | of Substantial |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Testing Leveraged from SYPHONTRAK SDA, 510(k) #K161262, and SYPHONTRAK IC (formerly known |  |  |  |\n| as the InNeuroCo Intermediate Catheter or IC), 510(k) #K152202 |  |  |  |\n| Labeling Legibility -\nIFU | Labeling was inspected to\nensure test remained legible\nafter transportation and\nenvironmental conditioning. | The acceptance criteria\nfor IFU Legibility was\nmet. | Both the RIST Radial\nAccess Catheter and the\npredicate device have\nsimilar information\ncontained in the product\nIFU. This test verifies that\nthe text of the IFU is\nlegible. The test supports\nthe indications for use\nwhich are the same in the\nRIST Radial Access\nCatheter and in the\npredicate device. |\n| Testing Leveraged from AXS Infinity LS, 510(k) #K152876 |  |  |  |\n| Sterilization | Testing was performed per\nANSI/AAMI/ISO\n11135:2014 and AAMI TIR\n28:2016 | Product was sterile. | The adoption assessment\ndocumented evidence that\nthe RIST Radial Access\nCatheter does not present\na greater challenge to the\nsterilization process.\nTherefore, the\nsterilization process will\ndeliver a sterility\nassurance level (SAL) of\nat least 10-6 to the\nproduct, which is the\nsame as the predicate\ndevice. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nTable 4 – Summary of Biocompatibility Testing\nBiological Effect Test Results Conclusion\nThe test article is\nconsidered non-cytotoxic\nunder the conditions of The RIST Radial\nCytotoxicity ISO MEM Elution this test. No abnormal Access Catheter is\nevents such as pH non-cytotoxic.\nchange or debris were\nnoted.\nUnder the conditions of The RIST Radial\nISO Guinea Pig\nthis protocol, the test Access Catheter is\nSensitization Maximization\narticle did not elicit a classified as a non-\nSensitization\nsensitization response. sensitizer.\nNo significant dermal\nreactions were observed The RIST Radial\nISO Intracutaneous\nIrritation at the injected test and Access Catheter is\nIrritation\ncontrol sites in any of the non-irritant.\ntest subjects.\nNone of the study\nsubjects were observed\nThe RIST Radial\nISO Acute Systemic with abnormal clinical\nSystemic Toxicity Access Catheter is\nInjection signs indicative of\nnon-cytotoxic.\ntoxicity during the test\nperiod.\nThe test article results in\nthe SC5b-9 assay were The compliment\nnot statistically activation of the SC5b\nComplement Activation,\nsignificant (p>0.05) assays were similar for\nSC5b-9 Assay\nwhen compared to the test and comparison\nreference material and articles.\ncomparison article.\nFor Direct Contact\nmethod and Extract\nASTM Hemolysis - method, the test article The RIST Radial\nHemocompatibility Direct Contact and returned a blank Access Catheter is\nExtract Method corrected percent non-hemolytic.\nhemolysis above the\nnegative control of 0.0%.\nIn Vivo\nImplantation of the test The RIST Radial\nThromboresistance\nand control devices Access Catheter is\nEvaluation\nresulted in no adverse considered to be non-\neffects or clinical signs. activator.\nThe test article extracts\ndid not cause a The RIST Radial\nMaterials Mediated\nPyrogenicity pyrogenic response and Access Catheter is\nRabbit Pyrogen\nall validity criteria were non-pyrogenic.\nmet during the assay.\nPage 14 of 15\n\n| Biological Effect | Test | Results | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | ISO MEM Elution | The test article is\nconsidered non-cytotoxic\nunder the conditions of\nthis test. No abnormal\nevents such as pH\nchange or debris were\nnoted. | The RIST Radial\nAccess Catheter is\nnon-cytotoxic. |\n| Sensitization | ISO Guinea Pig\nMaximization\nSensitization | Under the conditions of\nthis protocol, the test\narticle did not elicit a\nsensitization response. | The RIST Radial\nAccess Catheter is\nclassified as a non-\nsensitizer. |\n| Irritation | ISO Intracutaneous\nIrritation | No significant dermal\nreactions were observed\nat the injected test and\ncontrol sites in any of the\ntest subjects. | The RIST Radial\nAccess Catheter is\nnon-irritant. |\n| Systemic Toxicity | ISO Acute Systemic\nInjection | None of the study\nsubjects were observed\nwith abnormal clinical\nsigns indicative of\ntoxicity during the test\nperiod. | The RIST Radial\nAccess Catheter is\nnon-cytotoxic. |\n| Hemocompatibility | Complement Activation,\nSC5b-9 Assay | The test article results in\nthe SC5b-9 assay were\nnot statistically\nsignificant (p>0.05)\nwhen compared to the\nreference material and\ncomparison article. | The compliment\nactivation of the SC5b\nassays were similar for\ntest and comparison\narticles. |\n|  | ASTM Hemolysis -\nDirect Contact and\nExtract Method | For Direct Contact\nmethod and Extract\nmethod, the test article\nreturned a blank\ncorrected percent\nhemolysis above the\nnegative control of 0.0%. | The RIST Radial\nAccess Catheter is\nnon-hemolytic. |\n|  | In Vivo\nThromboresistance\nEvaluation | Implantation of the test\nand control devices\nresulted in no adverse\neffects or clinical signs. | The RIST Radial\nAccess Catheter is\nconsidered to be non-\nactivator. |\n| Pyrogenicity | Materials Mediated\nRabbit Pyrogen | The test article extracts\ndid not cause a\npyrogenic response and\nall validity criteria were\nmet during the assay. | The RIST Radial\nAccess Catheter is\nnon-pyrogenic. |\n\nRIST Neurovascular, Inc.\nTraditional 510(k) – RIST Radial Access Catheter\nApril 2020\nThe results of the testing demonstrate the biocompatibility of the RIST Radial Access Catheter for\nits indicated use.\n6.Conclusion\nReview of the verification and validation test data as well as comparison of the device\nclassification, indications for use, operating principle, technological characteristics, sterility, and\nbiocompatibility, demonstrate that the subject device, the RIST Radial Access Catheter, is\nsubstantially equivalent to the predicate Penumbra 5F Select Catheter which was cleared as part\nof the Benchmark Intracranial Access System, K142321, on January 26, 2015. Any differences\nbetween the subject and the predicate devices do not raise any issues of safety and effectiveness.\nPage 15 of 15"
  }
}