{
  "source_pdf": "microcatheter--route-92-medical-inc--route-92-medical-070-access--510k.pdf",
  "clearance_number": "K203043",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Route 92 Medical 070 Access System is comprised of a Support Catheter and a Delivery Catheter.\nThe distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the predicate\ndevice, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed, single-\nlumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical 070\nAccess System is intended for use with compatible guide catheters in facilitating the insertion and\nguidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 070 Access System is indicated for use with compatible guide catheters in\nfacilitating the insertion and guidance of microcatheters into a selected blood vessel in the neurovascular\nsystem.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 070 Access System are equivalent to\nthe Predicate Device as shown in the following table.\n1\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical 070 Access System\n(K201518)\nIndications The Route 92 Medical 088 Access The Route 92 Medical 070 Access\nfor Use System, 143 cm, is indicated for use System is indicated for use with\nwith compatible guide catheters in compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Same\nDescription coil-reinforced catheter with proximal\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nShelf Life 8 months Same\nSupport Catheter\nInner 0.088” 0.070”\nDiameter\nOuter Distal: 0.101” Distal: 0.082”\nDiameter Proximal: 0.105” Proximal: 0.087”\nLength 143 cm 142 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” 0.062”\nDiameter Proximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) | Subject Device\nRoute 92 Medical 070 Access System |\n| --- | --- | --- |\n| Indications\nfor Use | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | The Route 92 Medical 070 Access\nSystem is indicated for use with\ncompatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Same |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |\n| Anatomical\nSites | Neurovasculature only | Same |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |\n| Sterilization | 100% ethylene oxide | Same |\n| Shelf Life | 8 months | Same |\n| Support Catheter |  |  |\n| Inner\nDiameter | 0.088” | 0.070” |\n| Outer\nDiameter | Distal: 0.101”\nProximal: 0.105” | Distal: 0.082”\nProximal: 0.087” |\n| Length | 143 cm | 142 cm |\n| Delivery Catheter |  |  |\n| Inner\nDiameter | 0.019” | Same |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | 0.062” |\n| Length | 151 cm | Same |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\n| Subject Device |\n| --- |\n| Route 92 Medical 070 Access System |\n|  |\n\nThe Route 92 Medical 070 Access System is constructed using the same materials as the predicate device.\nAll patient contacting components have been evaluated for biocompatibility in accordance with ISO\n10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing. The Route 92 Medical\n070 Access System is classified per ISO 10993-1 as externally communicating with limited circulating\nblood contact (<24 hours). A summary of the biocompatibility testing is provided below.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization\nMaximization Sensitization Test (Normal response.\nSaline and Sesame Oil)\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous\n(Normal Saline and Sesame Oil) reactivity test have been met for the test\narticle.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic\nSystemic Injection (Normal Saline and injection test have been met for the test article.\nSesame Oil)\nPyrogen – Material Mediated Pyrogen The test article is non-pyrogenic.\n(Normal Saline)\nHemocompatibility – Complement The test article would not be expected to result\nActivation (SC5b-9) in adverse effects in vivo.\nHemocompatibility – Partial Thromboplastin The test article is considered to be a non-\nTime activator of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar\nthromboresistance characteristics as the\ncontrol devices.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 070 Access System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\n3\n\n|  | Test |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM Elution |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test (Normal\nSaline and Sesame Oil) |  |  | The test article did not elicit a sensitization\nresponse. |  |  |\n| Irritation – ISO Intracutaneous Reactivity\n(Normal Saline and Sesame Oil) |  |  | Requirements of the ISO intracutaneous\nreactivity test have been met for the test\narticle. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection (Normal Saline and\nSesame Oil) |  |  | Requirements of the ISO acute systemic\ninjection test have been met for the test article. |  |  |\n| Pyrogen – Material Mediated Pyrogen\n(Normal Saline) |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article would not be expected to result\nin adverse effects in vivo. |  |  |\n| Hemocompatibility – Partial Thromboplastin\nTime |  |  | The test article is considered to be a non-\nactivator of the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar\nthromboresistance characteristics as the\ncontrol devices. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nKink Resistance Test specimen segments were PASS\nformed into a defined bend All samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D.\nAll samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified All samples met the pre-determined\npressures acceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was All samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 070 Access System has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. The successful completion of\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 070 Access\nSystem is substantially equivalent to the predicate device.\n5",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK203043\nDevice Name\nRoute 92 Medical 070 Access System\nIndications for Use (Describe)\nThe Route 92 Medical 070 Access System is indicated for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK203043 510(k) Summary\nSponsor: Route 92 Medical, Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: November 10, 2020\nDevice Name: Route 92 Medical 070 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter (Product Code QJP, 21 CFR\n870.1250)",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Route 92 Medical 070 Access System is comprised of a Support Catheter and a Delivery Catheter.\nThe distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the predicate\ndevice, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed, single-\nlumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical 070\nAccess System is intended for use with compatible guide catheters in facilitating the insertion and\nguidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 070 Access System is indicated for use with compatible guide catheters in\nfacilitating the insertion and guidance of microcatheters into a selected blood vessel in the neurovascular\nsystem.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 070 Access System are equivalent to\nthe Predicate Device as shown in the following table.\n1\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical 070 Access System\n(K201518)\nIndications The Route 92 Medical 088 Access The Route 92 Medical 070 Access\nfor Use System, 143 cm, is indicated for use System is indicated for use with\nwith compatible guide catheters in compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Same\nDescription coil-reinforced catheter with proximal\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nShelf Life 8 months Same\nSupport Catheter\nInner 0.088” 0.070”\nDiameter\nOuter Distal: 0.101” Distal: 0.082”\nDiameter Proximal: 0.105” Proximal: 0.087”\nLength 143 cm 142 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” 0.062”\nDiameter Proximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) | Subject Device\nRoute 92 Medical 070 Access System |\n| --- | --- | --- |\n| Indications\nfor Use | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | The Route 92 Medical 070 Access\nSystem is indicated for use with\ncompatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Same |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |\n| Anatomical\nSites | Neurovasculature only | Same |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |\n| Sterilization | 100% ethylene oxide | Same |\n| Shelf Life | 8 months | Same |\n| Support Catheter |  |  |\n| Inner\nDiameter | 0.088” | 0.070” |\n| Outer\nDiameter | Distal: 0.101”\nProximal: 0.105” | Distal: 0.082”\nProximal: 0.087” |\n| Length | 143 cm | 142 cm |\n| Delivery Catheter |  |  |\n| Inner\nDiameter | 0.019” | Same |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | 0.062” |\n| Length | 151 cm | Same |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\n| Subject Device |\n| --- |\n| Route 92 Medical 070 Access System |\n|  |\n\nThe Route 92 Medical 070 Access System is constructed using the same materials as the predicate device.\nAll patient contacting components have been evaluated for biocompatibility in accordance with ISO\n10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing. The Route 92 Medical\n070 Access System is classified per ISO 10993-1 as externally communicating with limited circulating\nblood contact (<24 hours). A summary of the biocompatibility testing is provided below.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization\nMaximization Sensitization Test (Normal response.\nSaline and Sesame Oil)\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous\n(Normal Saline and Sesame Oil) reactivity test have been met for the test\narticle.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic\nSystemic Injection (Normal Saline and injection test have been met for the test article.\nSesame Oil)\nPyrogen – Material Mediated Pyrogen The test article is non-pyrogenic.\n(Normal Saline)\nHemocompatibility – Complement The test article would not be expected to result\nActivation (SC5b-9) in adverse effects in vivo.\nHemocompatibility – Partial Thromboplastin The test article is considered to be a non-\nTime activator of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar\nthromboresistance characteristics as the\ncontrol devices.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 070 Access System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\n3\n\n|  | Test |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM Elution |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test (Normal\nSaline and Sesame Oil) |  |  | The test article did not elicit a sensitization\nresponse. |  |  |\n| Irritation – ISO Intracutaneous Reactivity\n(Normal Saline and Sesame Oil) |  |  | Requirements of the ISO intracutaneous\nreactivity test have been met for the test\narticle. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection (Normal Saline and\nSesame Oil) |  |  | Requirements of the ISO acute systemic\ninjection test have been met for the test article. |  |  |\n| Pyrogen – Material Mediated Pyrogen\n(Normal Saline) |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article would not be expected to result\nin adverse effects in vivo. |  |  |\n| Hemocompatibility – Partial Thromboplastin\nTime |  |  | The test article is considered to be a non-\nactivator of the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar\nthromboresistance characteristics as the\ncontrol devices. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nKink Resistance Test specimen segments were PASS\nformed into a defined bend All samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D.\nAll samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified All samples met the pre-determined\npressures acceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was All samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 070 Access System has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. The successful completion of\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 070 Access\nSystem is substantially equivalent to the predicate device.\n5",
    "also_known_as": [
      "K201518"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK203043\nDevice Name\nRoute 92 Medical 070 Access System\nIndications for Use (Describe)\nThe Route 92 Medical 070 Access System is indicated for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK203043 510(k) Summary\nSponsor: Route 92 Medical, Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: November 10, 2020\nDevice Name: Route 92 Medical 070 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter (Product Code QJP, 21 CFR\n870.1250)",
    "Substantial Equivalence": "Predicate Device: Route 92 Medical 088 Access System, K201518",
    "Device Description": "Device Description\nThe Route 92 Medical 070 Access System is comprised of a Support Catheter and a Delivery Catheter.\nThe distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the predicate\ndevice, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed, single-\nlumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical 070\nAccess System is intended for use with compatible guide catheters in facilitating the insertion and\nguidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 070 Access System is indicated for use with compatible guide catheters in\nfacilitating the insertion and guidance of microcatheters into a selected blood vessel in the neurovascular\nsystem.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 070 Access System are equivalent to\nthe Predicate Device as shown in the following table.\n1\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access System Route 92 Medical 070 Access System\n(K201518)\nIndications The Route 92 Medical 088 Access The Route 92 Medical 070 Access\nfor Use System, 143 cm, is indicated for use System is indicated for use with\nwith compatible guide catheters in compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Same\nDescription coil-reinforced catheter with proximal\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nShelf Life 8 months Same\nSupport Catheter\nInner 0.088” 0.070”\nDiameter\nOuter Distal: 0.101” Distal: 0.082”\nDiameter Proximal: 0.105” Proximal: 0.087”\nLength 143 cm 142 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” 0.062”\nDiameter Proximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access System\n(K201518) | Subject Device\nRoute 92 Medical 070 Access System |\n| --- | --- | --- |\n| Indications\nfor Use | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | The Route 92 Medical 070 Access\nSystem is indicated for use with\ncompatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Same |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |\n| Anatomical\nSites | Neurovasculature only | Same |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |\n| Sterilization | 100% ethylene oxide | Same |\n| Shelf Life | 8 months | Same |\n| Support Catheter |  |  |\n| Inner\nDiameter | 0.088” | 0.070” |\n| Outer\nDiameter | Distal: 0.101”\nProximal: 0.105” | Distal: 0.082”\nProximal: 0.087” |\n| Length | 143 cm | 142 cm |\n| Delivery Catheter |  |  |\n| Inner\nDiameter | 0.019” | Same |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | 0.062” |\n| Length | 151 cm | Same |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access System |\n| (K201518) |\n\n| Subject Device |\n| --- |\n| Route 92 Medical 070 Access System |\n|  |\n\nThe Route 92 Medical 070 Access System is constructed using the same materials as the predicate device.\nAll patient contacting components have been evaluated for biocompatibility in accordance with ISO\n10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing. The Route 92 Medical\n070 Access System is classified per ISO 10993-1 as externally communicating with limited circulating\nblood contact (<24 hours). A summary of the biocompatibility testing is provided below.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization\nMaximization Sensitization Test (Normal response.\nSaline and Sesame Oil)\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous\n(Normal Saline and Sesame Oil) reactivity test have been met for the test\narticle.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic\nSystemic Injection (Normal Saline and injection test have been met for the test article.\nSesame Oil)\nPyrogen – Material Mediated Pyrogen The test article is non-pyrogenic.\n(Normal Saline)\nHemocompatibility – Complement The test article would not be expected to result\nActivation (SC5b-9) in adverse effects in vivo.\nHemocompatibility – Partial Thromboplastin The test article is considered to be a non-\nTime activator of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar\nthromboresistance characteristics as the\ncontrol devices.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 070 Access System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\n3\n\n|  | Test |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM Elution |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test (Normal\nSaline and Sesame Oil) |  |  | The test article did not elicit a sensitization\nresponse. |  |  |\n| Irritation – ISO Intracutaneous Reactivity\n(Normal Saline and Sesame Oil) |  |  | Requirements of the ISO intracutaneous\nreactivity test have been met for the test\narticle. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection (Normal Saline and\nSesame Oil) |  |  | Requirements of the ISO acute systemic\ninjection test have been met for the test article. |  |  |\n| Pyrogen – Material Mediated Pyrogen\n(Normal Saline) |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article would not be expected to result\nin adverse effects in vivo. |  |  |\n| Hemocompatibility – Partial Thromboplastin\nTime |  |  | The test article is considered to be a non-\nactivator of the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar\nthromboresistance characteristics as the\ncontrol devices. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nKink Resistance Test specimen segments were PASS\nformed into a defined bend All samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D.\nAll samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified All samples met the pre-determined\npressures acceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was All samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 070 Access System has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. The successful completion of\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 070 Access\nSystem is substantially equivalent to the predicate device.\n5"
  }
}