{
  "source_pdf": "microcatheter--shanghai-heartcare-medical-technology-co-ltd--micro-catheter--510k.pdf",
  "clearance_number": "K202926",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK202926\nDevice Name\nMicro Catheter\nIndications for Use (Describe)\nThe Micro Catheter is intended for selective delivery of therapeutic devices and infusion of contrast media into the\nperipheral and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k)Summary K202926\n510(k) Summary\nThis510(k)Summaryisbeingsubmittedinaccordancewithrequirementsof21CFR807.92.\n510(k)Number: K202926\nDateofPreparation:02/10/2022\n1. SponsorIdentification\nShanghaiHeartcareMedicalTechnologyCo.,Ltd.\n590RuiqingRd,Building4,Suite201,EastZhangjingHigh-TechPark,Shanghai,P.R.China\nEstablishmentRegistrationNumber:Notregistered\nContactPerson:ZongyuXue\nPosition:RADirector\nTel:+86-18621683501\nFax:+86-21-68798512\nEmail:zyxue@strokemedical.com\n2. DesignatedSubmissionCorrespondent\nMs.DianaHong(PrimaryContactPerson)\nMs.TingtingSu(AlternativeContactPerson)\nMid-LinkConsultingCo.,Ltd\nP.O.Box120-119,Shanghai,200120,China\nTel:+86-21-22815850,\nFax:360-925-3199\nEmail:info@mid-link.net\n3. IdentificationofProposedDevice\nTradeName:MicroCatheter\nCommonName:IntravascularCatheter\nRegulatoryInformation\n1/9\n\n510(k)Summary K202926\nPrimaryProductCode\nClassificationName:Catheter,Percutaneous,Neurovasculature\nClassification:II\nProductCode:QJP\nRegulationNumber:21CFR870.1250\nReviewPanel:Neurology\nSecondaryProductCode\nClassificationName:Catheter,Percutaneous\nClassification:II\nProductCode:DQY\nRegulationNumber:21CFR870.1250\nReviewPanel:Cardiovascular\n4. IdentificationofPredicateDeviceandReferenceDevices\nPredicateDevice\n510(k)Number:K192122\nProductName:TrevoTrak21Microcatheter\nReferenceDevice1\n510(k)Number:K993672\nProductName:RebarMicroCatheter\nReferenceDevice2\n510(k)Number:K001966\nProductName:RebarMicroCatheter\n5. DeviceDescription\nThe proposed device Micro Catheter is a single-lumen catheter designed to be introduced over a\nsteerable guidewire into the peripheral and neuro vasculature. The proximal end of the catheter\nincorporates standard Luer adapter to facilitate the attachment of accessories. The outer surface of the\ncatheter has a lubricious coating at the distal end of the Micro Catheter. The catheter has a radiopaque\nmarkerat the distal end tofacilitate fluoroscopicvisualization. The device is intendedfor single use and\nisprovidedsterile.\n2/9\n\n510(k)Summary K202926\n6. IndicationsforUse\nTheMicroCatheterisintendedforselectivedeliveryoftherapeuticdevicesandinfusionofcontrastmediaintotheperipheralandneurovasculature.\n7. ComparisonofTechnologicalCharacteristics\nTable1ComparisonofTechnologicalCharacteristics\nItem SubjectDevice PredicateDeviceK192122 ReferenceDevice1K993672 ReferenceDevice2K001966\nClassification II II II II\nProductCode QJP,DQY DQO,DQY KRA KRA\n21CFR870.1200\nRegulationNumber 21CFR870.1250 21CFR870.1210 21CFR870.1210\n21CFR870.1250\nThe Micro Catheter is The Microcatheter is indicated The Rebar Micro Catheter is The Rebar Micro Catheter is\nintended for selective for use in the selective intended for the controlled intended for the controlled\ndelivery of therapeutic placement of devices and/or selectiveinfusionofphysician- selectiveinfusionofphysician-\ndevices and infusion of fluids, such as contrast media, specified therapeutic agents or specified therapeutic agents or\nIndicationforUse\ncontrast media into the into the peripheral, coronary, contrast media into the contrast media into the\nperipheral and neuro and neuro vasculature during vasculatureofthe peripheral vasculatureofthe peripheral\nvasculature. diagnostic and/or therapeutic andneuroanatomy. andneuroanatomy.\nprocedures.\nOuterJacket\nRuhrHandle RuhrHandle RuhrHandle\nShaftBraid\nOuterStressTube OuterStressTube OuterStressTube\nComponent StrainRelief\nInnerStressTube InnerStressTube InnerStressTube\nInnerLayer\nCoilTube CoilTube CoilTube\nCatheterHub\nInnerDiameter 0.021,0.027inch 0.021inch 0.027inch 0.021inch\nProximalOuter 2.85Fr(0.95mm) 2.85Fr(0.95mm) 2.8Fr(0.93mm) 2.8Fr(0.93mm)\nDiameter\nDistalOuterDiameter 2.55Fr(0.85mm), 2.4Fr(0.80mm), 2.8Fr(0.93mm) 2.3Fr(0.76mm)\n2.85Fr(0.95mm) 2.0Fr(0.67mm)\nEffectivelength 110,130,145,153cm 162cm 110,130,145cm 110,130,153cm\n3/9\n\n| Item | SubjectDevice | PredicateDeviceK192122 | ReferenceDevice1K993672 | ReferenceDevice2K001966 |\n| --- | --- | --- | --- | --- |\n| Classification | II | II | II | II |\n| ProductCode | QJP,DQY | DQO,DQY | KRA | KRA |\n| RegulationNumber | 21CFR870.1250 | 21CFR870.1200\n21CFR870.1250 | 21CFR870.1210 | 21CFR870.1210 |\n| IndicationforUse | The Micro Catheter is\nintended for selective\ndelivery of therapeutic\ndevices and infusion of\ncontrast media into the\nperipheral and neuro\nvasculature. | The Microcatheter is indicated\nfor use in the selective\nplacement of devices and/or\nfluids, such as contrast media,\ninto the peripheral, coronary,\nand neuro vasculature during\ndiagnostic and/or therapeutic\nprocedures. | The Rebar Micro Catheter is\nintended for the controlled\nselectiveinfusionofphysician-\nspecified therapeutic agents or\ncontrast media into the\nvasculatureofthe peripheral\nandneuroanatomy. | The Rebar Micro Catheter is\nintended for the controlled\nselectiveinfusionofphysician-\nspecified therapeutic agents or\ncontrast media into the\nvasculatureofthe peripheral\nandneuroanatomy. |\n| Component | RuhrHandle\nOuterStressTube\nInnerStressTube\nCoilTube | OuterJacket\nShaftBraid\nStrainRelief\nInnerLayer\nCatheterHub | RuhrHandle\nOuterStressTube\nInnerStressTube\nCoilTube | RuhrHandle\nOuterStressTube\nInnerStressTube\nCoilTube |\n| InnerDiameter | 0.021,0.027inch | 0.021inch | 0.027inch | 0.021inch |\n| ProximalOuter\nDiameter | 2.85Fr(0.95mm) | 2.85Fr(0.95mm) | 2.8Fr(0.93mm) | 2.8Fr(0.93mm) |\n| DistalOuterDiameter | 2.55Fr(0.85mm),\n2.85Fr(0.95mm) | 2.4Fr(0.80mm),\n2.0Fr(0.67mm) | 2.8Fr(0.93mm) | 2.3Fr(0.76mm) |\n| Effectivelength | 110,130,145,153cm | 162cm | 110,130,145cm | 110,130,153cm |\n\n510(k)Summary K202926\nMaximumGuidewire 0.010inch 0.018inch 0.021inch 0.018inch\nRadiopaqueMarker Yes Yes Yes Yes\nSingleUse Yes Yes Yes Yes\nMaterials\nInnerLayerofCoil\nTube Polytetrafluoroethylene PTFE Polytetrafluoroethylene Polytetrafluoroethylene\nOuterLayerofCoil\nTube Pebax Polyolefin Pebax Pebax\nCoating Polyvinylpyrrolidone(PVP) HydrophilicCoating HyaluronicAcid HyaluronicAcid\nRadiopaqueMarker Platinum-iridiumalloy Platinum/iridium Platinum-iridiumalloy Platinum-iridiumalloy\nRuhrHandle Polycarbonate(PC) Polyurethane unknown unknown\nAdhesive Dymax204-CTH-F Acrylic(AcrylatedUrethane) unknown unknown\n4/9\n\n| MaximumGuidewire | 0.010inch | 0.018inch | 0.021inch | 0.018inch |\n| --- | --- | --- | --- | --- |\n| RadiopaqueMarker | Yes | Yes | Yes | Yes |\n| SingleUse | Yes | Yes | Yes | Yes |\n| Materials |  |  |  |  |\n| InnerLayerofCoil\nTube | Polytetrafluoroethylene | PTFE | Polytetrafluoroethylene | Polytetrafluoroethylene |\n| OuterLayerofCoil\nTube | Pebax | Polyolefin | Pebax | Pebax |\n| Coating | Polyvinylpyrrolidone(PVP) | HydrophilicCoating | HyaluronicAcid | HyaluronicAcid |\n| RadiopaqueMarker | Platinum-iridiumalloy | Platinum/iridium | Platinum-iridiumalloy | Platinum-iridiumalloy |\n| RuhrHandle | Polycarbonate(PC) | Polyurethane | unknown | unknown |\n| Adhesive | Dymax204-CTH-F | Acrylic(AcrylatedUrethane) | unknown | unknown |\n\n510(k)Summary K202926\n8. Non-ClinicalPerformanceTesting\nNon clinical tests were conducted to verify that the proposed device met all design specifications and\nwassubstantiallyequivalent(SE)tothepredicatedevice.Thetestresultsdemonstratedthattheproposed\ndevicecomplieswiththefollowingstandards:\n ISO 10993-3: 2014 Biological evaluation of medical devices-Part 3: Tests for genotoxicity,\ncarcinogenicityandreproductivetoxicity\n ISO 10993-4: 2017 Biological evaluation of medical devices-Part 4: Selection of tests for\ninteractionswithblood\n ISO10993-5:2009Biologicalevaluationofmedicaldevices-Part5:Testsforinvitrocytotoxicity\n ISO 10993-7: 2008 Biological evaluation of medical devices-Part 7: Ethylene oxide sterilization\nresiduals\n ISO 10993-10: 2010 Biological evaluation of medical devices-Part 10: Testsfor irritation and skin\nsensitization\n ISO10993-11:2017Biologicalevaluationofmedicaldevices-Part11:Testsforsystemictoxicity\n USP<85>BacterialEndotoxinsTest\n ASTM F1929-15 Standard TestMethod for Detecting Seal Leaks in Porous Medical Packaging by\nDyePenetration\n ASTMF88/88M-15StandardTestMethodforSealStrengthofFlexibleBarrierMaterials\n ISO 594-1: 1986 Conical fittings with a 6 % (Luer) taper for syringes, needles and certain other\nmedicalequipment—Part1:Generalrequirements\n ISO 594-2: 1998 Conical fittings with 6 % (Luer) taper for syringes, needles and certain other\nmedicalequipment—Part2:Lockfittings\n ISO 10555-1: 2013 Intravascular catheters - Sterile and single-use intravascular catheters - Part 1:\nGeneralrequirements\n ISO 80369-7: 2106 Small-bore connectors for liquids and gases in healthcare applications - Part 7:\nConnectorsforintravascularorhypodermicapplications\nThe results of verification and validation testing conducted on the Micro Catheter demonstrate that it\nperforms as designed and is suitable for its intended use. A summary of the tests performed is provided\ninthetablebelow:\nTest TestMethodSummary ResultsandConclusion\nSurfaceEvaluation Observe the catheter by eye or under Surface met acceptance\nmicroscope at X 2.5 magnification for any criteria.\nstructuralormechanicaldamage.\nRadiopacity Theradiopaquemarkeronthecathetertip Theradiopaquemarkeronthe\nshouldbevisibleunderX-ray. cathetertipisvisibleunderX-ray.\n5/9\n\n| Test | TestMethodSummary | ResultsandConclusion |\n| --- | --- | --- |\n| SurfaceEvaluation | Observe the catheter by eye or under\nmicroscope at X 2.5 magnification for any\nstructuralormechanicaldamage. | Surface met acceptance\ncriteria. |\n| Radiopacity | Theradiopaquemarkeronthecathetertip\nshouldbevisibleunderX-ray. | Theradiopaquemarkeronthe\ncathetertipisvisibleunderX-ray. |\n\n510(k)Summary K202926\nDimensional Verify dimensions using specified Size verification metacceptance\nverification measurementtools.Recordmeasurements. criteria.\nLiquidleakage The proposed device was evaluated per ISO Noliquidleakage.\n10555‐1 to demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements.\nStaticburstpressure Burst pressure tests were performed at Burst pressure met acceptance\npressures greater than the manual syringe criteria.\ninjectionpressures.\nPeaktensileforce Use a tensile test machine to apply a tensile Peaktensileforcemetacceptance\nloadtothesampleanddeterminewhetherthe criteria.\nmaximum tensile forcemeets the acceptance\ncriteria.\nTorqueStrength Fix the distal end of the catheter and rotate Torque strength met acceptance\ntheproximalend untilthefailure.Recordthe criteria.\nnumberofrotationandthefailuremode.\nTorqueability Rotate the proximal end of the catheter 90 Torqueability met acceptance\ndegrees to observe the distal end of the criteria.\ncatheter and calculate a proximal-to-distal\nrotationalratioforthedevice.\nKinkresistance The proposed device was evaluated per Kink resistance met acceptance\nFDA guidance “Non-Clinical Engineering criteria.\nTests and Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.9.\nTrackability Theproposed devicewasevaluated perFDA Trackability met acceptance\nguidance “Non-Clinical Engineering Tests criteria.\nand Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.2.\nParticulatetesting After simulated use testing with compatible The number and size of the\ndevices, determine the quantity and size of particles were similar to that of\ntheparticlesgenerated. thepredicate device.\nCoatingintegrity After simulated use testing with compatible Coating integrity met\ndevices, the coating is dyed and checked for acceptance criteria.\ncoatingdefectsat X500magnification.\n6/9\n\n| Dimensional\nverification | Verify dimensions using specified\nmeasurementtools.Recordmeasurements. | Size verification metacceptance\ncriteria. |\n| --- | --- | --- |\n| Liquidleakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements. | Noliquidleakage. |\n| Staticburstpressure | Burst pressure tests were performed at\npressures greater than the manual syringe\ninjectionpressures. | Burst pressure met acceptance\ncriteria. |\n| Peaktensileforce | Use a tensile test machine to apply a tensile\nloadtothesampleanddeterminewhetherthe\nmaximum tensile forcemeets the acceptance\ncriteria. | Peaktensileforcemetacceptance\ncriteria. |\n| TorqueStrength | Fix the distal end of the catheter and rotate\ntheproximalend untilthefailure.Recordthe\nnumberofrotationandthefailuremode. | Torque strength met acceptance\ncriteria. |\n| Torqueability | Rotate the proximal end of the catheter 90\ndegrees to observe the distal end of the\ncatheter and calculate a proximal-to-distal\nrotationalratioforthedevice. | Torqueability met acceptance\ncriteria. |\n| Kinkresistance | The proposed device was evaluated per\nFDA guidance “Non-Clinical Engineering\nTests and Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.9. | Kink resistance met acceptance\ncriteria. |\n| Trackability | Theproposed devicewasevaluated perFDA\nguidance “Non-Clinical Engineering Tests\nand Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.2. | Trackability met acceptance\ncriteria. |\n| Particulatetesting | After simulated use testing with compatible\ndevices, determine the quantity and size of\ntheparticlesgenerated. | The number and size of the\nparticles were similar to that of\nthepredicate device. |\n| Coatingintegrity | After simulated use testing with compatible\ndevices, the coating is dyed and checked for\ncoatingdefectsat X500magnification. | Coating integrity met\nacceptance criteria. |\n\n510(k)Summary K202926\nTipflexibility The proposeddevice wasevaluated perFDA Tipflexibilitymetacceptance\nguidance “Coronary, Peripheral, and criteria.\nNeurovascular Guidewires – Performance\nTestsandRecommendedLabeling”,section\nIV,G.15.\nAirleakage The proposed device was evaluated per ISO Noairleakage.\n10555‐1 to demonstrate that the device\nmeets the hub aspiration air leakage\nrequirements.\nCorrosionresistance The proposed device was evaluated per ISO Corrosion resistance met\n10555‐1 to demonstrate that the device is acceptance criteria.\ncorrosionresistant.\nConnector Theproposeddevicewas evaluated perISO Connector performance met\nperformance 594-1, 594-2 and 80369-7 to demonstrate acceptancecriteria.\nthat the device meets the requirements for\nsmallboreconnectors.\nCompatibilitytest Simulated use testing with compatible The device can be used as\ndevicesinavascularmodelwasperformed. intended.\nBiocompatibility\nThedeviceiscategorizedasExternallyCommunicatingDevice,CirculatingBlood,LimitedContact(<\n24hours),perISO10993-1,thefollowingtestingwasconducted:\nTest ReferenceStandard TestSummary Conclusion\nCytotoxicity Tested in accordance with ISO Verify the viability, if Non-cytotoxic\n10993-5:2009, Biological viability is reduced to < 70%\nEvaluation ofMedical Devices – of the blank, it has a\nPart5:Testsforinvitrotoxicity. cytotoxicpotential.\nIrritation Tested in accordance with ISO Study animals tested with the Noirritation\n10993-10:2010, Biological subject device were observed\nEvaluation of Medical Devices – fordermalsensitization.\nPart 10: Tests for Irritation and\nSkinSensitization.\n7/9\n\n| Tipflexibility | The proposeddevice wasevaluated perFDA\nguidance “Coronary, Peripheral, and\nNeurovascular Guidewires – Performance\nTestsandRecommendedLabeling”,section\nIV,G.15. | Tipflexibilitymetacceptance\ncriteria. |\n| --- | --- | --- |\n| Airleakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the device\nmeets the hub aspiration air leakage\nrequirements. | Noairleakage. |\n| Corrosionresistance | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the device is\ncorrosionresistant. | Corrosion resistance met\nacceptance criteria. |\n| Connector\nperformance | Theproposeddevicewas evaluated perISO\n594-1, 594-2 and 80369-7 to demonstrate\nthat the device meets the requirements for\nsmallboreconnectors. | Connector performance met\nacceptancecriteria. |\n| Compatibilitytest | Simulated use testing with compatible\ndevicesinavascularmodelwasperformed. | The device can be used as\nintended. |\n\n| Test | ReferenceStandard | TestSummary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO\n10993-5:2009, Biological\nEvaluation ofMedical Devices –\nPart5:Testsforinvitrotoxicity. | Verify the viability, if\nviability is reduced to < 70%\nof the blank, it has a\ncytotoxicpotential. | Non-cytotoxic |\n| Irritation | Tested in accordance with ISO\n10993-10:2010, Biological\nEvaluation of Medical Devices –\nPart 10: Tests for Irritation and\nSkinSensitization. | Study animals tested with the\nsubject device were observed\nfordermalsensitization. | Noirritation |\n\n510(k)Summary K202926\nSensitization Tested in accordance with ISO Study animals tested with the Nosensitization\n10993-10, Biological Evaluation subject device were observed\nof Medical Devices – Part 10 fordermalsensitization.\nTests for Irritation and Skin\nSensitization.\nSystemicToxicity Tested in accordance with ISO Study animals tested with the Nosystemictoxicity\n10993-11:2017, Biological subject device were observed\nEvaluation of Medical Devices – for abnormal clinical signs\nPart 11: Tests for Systemic indicative of toxicity during\nToxicity. the72-hourtest period.\nHemolysis TestedinaccordancewithASTM The difference between the Non-hemolytic\nF756-17, Standard Practice for hemolytic indexes of the\nAssessment of Hemolytic subject device and the\nPropertiesofMaterials. negative control was\nevaluated.\nMaterial Mediated Tested in accordance with ISO Study animals were Nonpyrogenic\nPyrogenicity 10993-11:2017, Biological observed for temperature\nEvaluation of Medical Devices – rise.\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogenTest.\nIn Vivo Tested in accordance with ISO Study animals with subject Met the\npredetermined\nThromboresistance 10993-4:2017, Biological device were observed for\nacceptance criteria,\nEvaluation of Medical Devices – thrombogenic potentials and\nthe test score is 0,\nPart 4: Selection of Tests for test results demonstrated i.e.,Nothrombosis.\nInteractionswithBlood. similar thromboresistance\ncharacteristics withthe\ncontroldevice.\nComplement Tested in accordance with ISO Comparison of the subject No statistical\nActivation 10993-4, Biological Evaluation device SC5b-9 value to the difference from the\nof Medical Devices – Part predicate device for all predicatedevice\n4:2017: Selection of Tests for exposure times was\nInteractions with Blood, SC5b-9 performed.\nComplementActivation.\n8/9\n\n| Sensitization | Tested in accordance with ISO\n10993-10, Biological Evaluation\nof Medical Devices – Part 10\nTests for Irritation and Skin\nSensitization. | Study animals tested with the\nsubject device were observed\nfordermalsensitization. | Nosensitization |\n| --- | --- | --- | --- |\n| SystemicToxicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity. | Study animals tested with the\nsubject device were observed\nfor abnormal clinical signs\nindicative of toxicity during\nthe72-hourtest period. | Nosystemictoxicity |\n| Hemolysis | TestedinaccordancewithASTM\nF756-17, Standard Practice for\nAssessment of Hemolytic\nPropertiesofMaterials. | The difference between the\nhemolytic indexes of the\nsubject device and the\nnegative control was\nevaluated. | Non-hemolytic |\n| Material Mediated\nPyrogenicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogenTest. | Study animals were\nobserved for temperature\nrise. | Nonpyrogenic |\n| In Vivo\nThromboresistance | Tested in accordance with ISO\n10993-4:2017, Biological\nEvaluation of Medical Devices –\nPart 4: Selection of Tests for\nInteractionswithBlood. | Study animals with subject\ndevice were observed for\nthrombogenic potentials and\ntest results demonstrated\nsimilar thromboresistance\ncharacteristics withthe\ncontroldevice. | Met the\npredetermined\nacceptance criteria,\nthe test score is 0,\ni.e.,Nothrombosis. |\n| Complement\nActivation | Tested in accordance with ISO\n10993-4, Biological Evaluation\nof Medical Devices – Part\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-9\nComplementActivation. | Comparison of the subject\ndevice SC5b-9 value to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K202926"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK202926\nDevice Name\nMicro Catheter\nIndications for Use (Describe)\nThe Micro Catheter is intended for selective delivery of therapeutic devices and infusion of contrast media into the\nperipheral and neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k)Summary K202926\n510(k) Summary\nThis510(k)Summaryisbeingsubmittedinaccordancewithrequirementsof21CFR807.92.\n510(k)Number: K202926\nDateofPreparation:02/10/2022\n1. SponsorIdentification\nShanghaiHeartcareMedicalTechnologyCo.,Ltd.\n590RuiqingRd,Building4,Suite201,EastZhangjingHigh-TechPark,Shanghai,P.R.China\nEstablishmentRegistrationNumber:Notregistered\nContactPerson:ZongyuXue\nPosition:RADirector\nTel:+86-18621683501\nFax:+86-21-68798512\nEmail:zyxue@strokemedical.com\n2. DesignatedSubmissionCorrespondent\nMs.DianaHong(PrimaryContactPerson)\nMs.TingtingSu(AlternativeContactPerson)\nMid-LinkConsultingCo.,Ltd\nP.O.Box120-119,Shanghai,200120,China\nTel:+86-21-22815850,\nFax:360-925-3199\nEmail:info@mid-link.net\n3. IdentificationofProposedDevice\nTradeName:MicroCatheter\nCommonName:IntravascularCatheter\nRegulatoryInformation\n1/9\n\n510(k)Summary K202926\nPrimaryProductCode\nClassificationName:Catheter,Percutaneous,Neurovasculature\nClassification:II\nProductCode:QJP\nRegulationNumber:21CFR870.1250\nReviewPanel:Neurology\nSecondaryProductCode\nClassificationName:Catheter,Percutaneous\nClassification:II\nProductCode:DQY\nRegulationNumber:21CFR870.1250\nReviewPanel:Cardiovascular\n4. IdentificationofPredicateDeviceandReferenceDevices\nPredicateDevice\n510(k)Number:K192122\nProductName:TrevoTrak21Microcatheter\nReferenceDevice1\n510(k)Number:K993672\nProductName:RebarMicroCatheter\nReferenceDevice2\n510(k)Number:K001966\nProductName:RebarMicroCatheter\n5. DeviceDescription\nThe proposed device Micro Catheter is a single-lumen catheter designed to be introduced over a\nsteerable guidewire into the peripheral and neuro vasculature. The proximal end of the catheter\nincorporates standard Luer adapter to facilitate the attachment of accessories. The outer surface of the\ncatheter has a lubricious coating at the distal end of the Micro Catheter. The catheter has a radiopaque\nmarkerat the distal end tofacilitate fluoroscopicvisualization. The device is intendedfor single use and\nisprovidedsterile.\n2/9\n\n510(k)Summary K202926\n6. IndicationsforUse\nTheMicroCatheterisintendedforselectivedeliveryoftherapeuticdevicesandinfusionofcontrastmediaintotheperipheralandneurovasculature.\n7. ComparisonofTechnologicalCharacteristics\nTable1ComparisonofTechnologicalCharacteristics\nItem SubjectDevice PredicateDeviceK192122 ReferenceDevice1K993672 ReferenceDevice2K001966\nClassification II II II II\nProductCode QJP,DQY DQO,DQY KRA KRA\n21CFR870.1200\nRegulationNumber 21CFR870.1250 21CFR870.1210 21CFR870.1210\n21CFR870.1250\nThe Micro Catheter is The Microcatheter is indicated The Rebar Micro Catheter is The Rebar Micro Catheter is\nintended for selective for use in the selective intended for the controlled intended for the controlled\ndelivery of therapeutic placement of devices and/or selectiveinfusionofphysician- selectiveinfusionofphysician-\ndevices and infusion of fluids, such as contrast media, specified therapeutic agents or specified therapeutic agents or\nIndicationforUse\ncontrast media into the into the peripheral, coronary, contrast media into the contrast media into the\nperipheral and neuro and neuro vasculature during vasculatureofthe peripheral vasculatureofthe peripheral\nvasculature. diagnostic and/or therapeutic andneuroanatomy. andneuroanatomy.\nprocedures.\nOuterJacket\nRuhrHandle RuhrHandle RuhrHandle\nShaftBraid\nOuterStressTube OuterStressTube OuterStressTube\nComponent StrainRelief\nInnerStressTube InnerStressTube InnerStressTube\nInnerLayer\nCoilTube CoilTube CoilTube\nCatheterHub\nInnerDiameter 0.021,0.027inch 0.021inch 0.027inch 0.021inch\nProximalOuter 2.85Fr(0.95mm) 2.85Fr(0.95mm) 2.8Fr(0.93mm) 2.8Fr(0.93mm)\nDiameter\nDistalOuterDiameter 2.55Fr(0.85mm), 2.4Fr(0.80mm), 2.8Fr(0.93mm) 2.3Fr(0.76mm)\n2.85Fr(0.95mm) 2.0Fr(0.67mm)\nEffectivelength 110,130,145,153cm 162cm 110,130,145cm 110,130,153cm\n3/9\n\n| Item | SubjectDevice | PredicateDeviceK192122 | ReferenceDevice1K993672 | ReferenceDevice2K001966 |\n| --- | --- | --- | --- | --- |\n| Classification | II | II | II | II |\n| ProductCode | QJP,DQY | DQO,DQY | KRA | KRA |\n| RegulationNumber | 21CFR870.1250 | 21CFR870.1200\n21CFR870.1250 | 21CFR870.1210 | 21CFR870.1210 |\n| IndicationforUse | The Micro Catheter is\nintended for selective\ndelivery of therapeutic\ndevices and infusion of\ncontrast media into the\nperipheral and neuro\nvasculature. | The Microcatheter is indicated\nfor use in the selective\nplacement of devices and/or\nfluids, such as contrast media,\ninto the peripheral, coronary,\nand neuro vasculature during\ndiagnostic and/or therapeutic\nprocedures. | The Rebar Micro Catheter is\nintended for the controlled\nselectiveinfusionofphysician-\nspecified therapeutic agents or\ncontrast media into the\nvasculatureofthe peripheral\nandneuroanatomy. | The Rebar Micro Catheter is\nintended for the controlled\nselectiveinfusionofphysician-\nspecified therapeutic agents or\ncontrast media into the\nvasculatureofthe peripheral\nandneuroanatomy. |\n| Component | RuhrHandle\nOuterStressTube\nInnerStressTube\nCoilTube | OuterJacket\nShaftBraid\nStrainRelief\nInnerLayer\nCatheterHub | RuhrHandle\nOuterStressTube\nInnerStressTube\nCoilTube | RuhrHandle\nOuterStressTube\nInnerStressTube\nCoilTube |\n| InnerDiameter | 0.021,0.027inch | 0.021inch | 0.027inch | 0.021inch |\n| ProximalOuter\nDiameter | 2.85Fr(0.95mm) | 2.85Fr(0.95mm) | 2.8Fr(0.93mm) | 2.8Fr(0.93mm) |\n| DistalOuterDiameter | 2.55Fr(0.85mm),\n2.85Fr(0.95mm) | 2.4Fr(0.80mm),\n2.0Fr(0.67mm) | 2.8Fr(0.93mm) | 2.3Fr(0.76mm) |\n| Effectivelength | 110,130,145,153cm | 162cm | 110,130,145cm | 110,130,153cm |\n\n510(k)Summary K202926\nMaximumGuidewire 0.010inch 0.018inch 0.021inch 0.018inch\nRadiopaqueMarker Yes Yes Yes Yes\nSingleUse Yes Yes Yes Yes\nMaterials\nInnerLayerofCoil\nTube Polytetrafluoroethylene PTFE Polytetrafluoroethylene Polytetrafluoroethylene\nOuterLayerofCoil\nTube Pebax Polyolefin Pebax Pebax\nCoating Polyvinylpyrrolidone(PVP) HydrophilicCoating HyaluronicAcid HyaluronicAcid\nRadiopaqueMarker Platinum-iridiumalloy Platinum/iridium Platinum-iridiumalloy Platinum-iridiumalloy\nRuhrHandle Polycarbonate(PC) Polyurethane unknown unknown\nAdhesive Dymax204-CTH-F Acrylic(AcrylatedUrethane) unknown unknown\n4/9\n\n| MaximumGuidewire | 0.010inch | 0.018inch | 0.021inch | 0.018inch |\n| --- | --- | --- | --- | --- |\n| RadiopaqueMarker | Yes | Yes | Yes | Yes |\n| SingleUse | Yes | Yes | Yes | Yes |\n| Materials |  |  |  |  |\n| InnerLayerofCoil\nTube | Polytetrafluoroethylene | PTFE | Polytetrafluoroethylene | Polytetrafluoroethylene |\n| OuterLayerofCoil\nTube | Pebax | Polyolefin | Pebax | Pebax |\n| Coating | Polyvinylpyrrolidone(PVP) | HydrophilicCoating | HyaluronicAcid | HyaluronicAcid |\n| RadiopaqueMarker | Platinum-iridiumalloy | Platinum/iridium | Platinum-iridiumalloy | Platinum-iridiumalloy |\n| RuhrHandle | Polycarbonate(PC) | Polyurethane | unknown | unknown |\n| Adhesive | Dymax204-CTH-F | Acrylic(AcrylatedUrethane) | unknown | unknown |\n\n510(k)Summary K202926\n8. Non-ClinicalPerformanceTesting\nNon clinical tests were conducted to verify that the proposed device met all design specifications and\nwassubstantiallyequivalent(SE)tothepredicatedevice.Thetestresultsdemonstratedthattheproposed\ndevicecomplieswiththefollowingstandards:\n ISO 10993-3: 2014 Biological evaluation of medical devices-Part 3: Tests for genotoxicity,\ncarcinogenicityandreproductivetoxicity\n ISO 10993-4: 2017 Biological evaluation of medical devices-Part 4: Selection of tests for\ninteractionswithblood\n ISO10993-5:2009Biologicalevaluationofmedicaldevices-Part5:Testsforinvitrocytotoxicity\n ISO 10993-7: 2008 Biological evaluation of medical devices-Part 7: Ethylene oxide sterilization\nresiduals\n ISO 10993-10: 2010 Biological evaluation of medical devices-Part 10: Testsfor irritation and skin\nsensitization\n ISO10993-11:2017Biologicalevaluationofmedicaldevices-Part11:Testsforsystemictoxicity\n USP<85>BacterialEndotoxinsTest\n ASTM F1929-15 Standard TestMethod for Detecting Seal Leaks in Porous Medical Packaging by\nDyePenetration\n ASTMF88/88M-15StandardTestMethodforSealStrengthofFlexibleBarrierMaterials\n ISO 594-1: 1986 Conical fittings with a 6 % (Luer) taper for syringes, needles and certain other\nmedicalequipment—Part1:Generalrequirements\n ISO 594-2: 1998 Conical fittings with 6 % (Luer) taper for syringes, needles and certain other\nmedicalequipment—Part2:Lockfittings\n ISO 10555-1: 2013 Intravascular catheters - Sterile and single-use intravascular catheters - Part 1:\nGeneralrequirements\n ISO 80369-7: 2106 Small-bore connectors for liquids and gases in healthcare applications - Part 7:\nConnectorsforintravascularorhypodermicapplications\nThe results of verification and validation testing conducted on the Micro Catheter demonstrate that it\nperforms as designed and is suitable for its intended use. A summary of the tests performed is provided\ninthetablebelow:\nTest TestMethodSummary ResultsandConclusion\nSurfaceEvaluation Observe the catheter by eye or under Surface met acceptance\nmicroscope at X 2.5 magnification for any criteria.\nstructuralormechanicaldamage.\nRadiopacity Theradiopaquemarkeronthecathetertip Theradiopaquemarkeronthe\nshouldbevisibleunderX-ray. cathetertipisvisibleunderX-ray.\n5/9\n\n| Test | TestMethodSummary | ResultsandConclusion |\n| --- | --- | --- |\n| SurfaceEvaluation | Observe the catheter by eye or under\nmicroscope at X 2.5 magnification for any\nstructuralormechanicaldamage. | Surface met acceptance\ncriteria. |\n| Radiopacity | Theradiopaquemarkeronthecathetertip\nshouldbevisibleunderX-ray. | Theradiopaquemarkeronthe\ncathetertipisvisibleunderX-ray. |\n\n510(k)Summary K202926\nDimensional Verify dimensions using specified Size verification metacceptance\nverification measurementtools.Recordmeasurements. criteria.\nLiquidleakage The proposed device was evaluated per ISO Noliquidleakage.\n10555‐1 to demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements.\nStaticburstpressure Burst pressure tests were performed at Burst pressure met acceptance\npressures greater than the manual syringe criteria.\ninjectionpressures.\nPeaktensileforce Use a tensile test machine to apply a tensile Peaktensileforcemetacceptance\nloadtothesampleanddeterminewhetherthe criteria.\nmaximum tensile forcemeets the acceptance\ncriteria.\nTorqueStrength Fix the distal end of the catheter and rotate Torque strength met acceptance\ntheproximalend untilthefailure.Recordthe criteria.\nnumberofrotationandthefailuremode.\nTorqueability Rotate the proximal end of the catheter 90 Torqueability met acceptance\ndegrees to observe the distal end of the criteria.\ncatheter and calculate a proximal-to-distal\nrotationalratioforthedevice.\nKinkresistance The proposed device was evaluated per Kink resistance met acceptance\nFDA guidance “Non-Clinical Engineering criteria.\nTests and Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.9.\nTrackability Theproposed devicewasevaluated perFDA Trackability met acceptance\nguidance “Non-Clinical Engineering Tests criteria.\nand Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.2.\nParticulatetesting After simulated use testing with compatible The number and size of the\ndevices, determine the quantity and size of particles were similar to that of\ntheparticlesgenerated. thepredicate device.\nCoatingintegrity After simulated use testing with compatible Coating integrity met\ndevices, the coating is dyed and checked for acceptance criteria.\ncoatingdefectsat X500magnification.\n6/9\n\n| Dimensional\nverification | Verify dimensions using specified\nmeasurementtools.Recordmeasurements. | Size verification metacceptance\ncriteria. |\n| --- | --- | --- |\n| Liquidleakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the device\nmeets the liquid leakage under pressure\nrequirements. | Noliquidleakage. |\n| Staticburstpressure | Burst pressure tests were performed at\npressures greater than the manual syringe\ninjectionpressures. | Burst pressure met acceptance\ncriteria. |\n| Peaktensileforce | Use a tensile test machine to apply a tensile\nloadtothesampleanddeterminewhetherthe\nmaximum tensile forcemeets the acceptance\ncriteria. | Peaktensileforcemetacceptance\ncriteria. |\n| TorqueStrength | Fix the distal end of the catheter and rotate\ntheproximalend untilthefailure.Recordthe\nnumberofrotationandthefailuremode. | Torque strength met acceptance\ncriteria. |\n| Torqueability | Rotate the proximal end of the catheter 90\ndegrees to observe the distal end of the\ncatheter and calculate a proximal-to-distal\nrotationalratioforthedevice. | Torqueability met acceptance\ncriteria. |\n| Kinkresistance | The proposed device was evaluated per\nFDA guidance “Non-Clinical Engineering\nTests and Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.9. | Kink resistance met acceptance\ncriteria. |\n| Trackability | Theproposed devicewasevaluated perFDA\nguidance “Non-Clinical Engineering Tests\nand Recommended Labeling for\nIntravascular Stents and Associated\nDeliverySystems”,sectionIV,C.2. | Trackability met acceptance\ncriteria. |\n| Particulatetesting | After simulated use testing with compatible\ndevices, determine the quantity and size of\ntheparticlesgenerated. | The number and size of the\nparticles were similar to that of\nthepredicate device. |\n| Coatingintegrity | After simulated use testing with compatible\ndevices, the coating is dyed and checked for\ncoatingdefectsat X500magnification. | Coating integrity met\nacceptance criteria. |\n\n510(k)Summary K202926\nTipflexibility The proposeddevice wasevaluated perFDA Tipflexibilitymetacceptance\nguidance “Coronary, Peripheral, and criteria.\nNeurovascular Guidewires – Performance\nTestsandRecommendedLabeling”,section\nIV,G.15.\nAirleakage The proposed device was evaluated per ISO Noairleakage.\n10555‐1 to demonstrate that the device\nmeets the hub aspiration air leakage\nrequirements.\nCorrosionresistance The proposed device was evaluated per ISO Corrosion resistance met\n10555‐1 to demonstrate that the device is acceptance criteria.\ncorrosionresistant.\nConnector Theproposeddevicewas evaluated perISO Connector performance met\nperformance 594-1, 594-2 and 80369-7 to demonstrate acceptancecriteria.\nthat the device meets the requirements for\nsmallboreconnectors.\nCompatibilitytest Simulated use testing with compatible The device can be used as\ndevicesinavascularmodelwasperformed. intended.\nBiocompatibility\nThedeviceiscategorizedasExternallyCommunicatingDevice,CirculatingBlood,LimitedContact(<\n24hours),perISO10993-1,thefollowingtestingwasconducted:\nTest ReferenceStandard TestSummary Conclusion\nCytotoxicity Tested in accordance with ISO Verify the viability, if Non-cytotoxic\n10993-5:2009, Biological viability is reduced to < 70%\nEvaluation ofMedical Devices – of the blank, it has a\nPart5:Testsforinvitrotoxicity. cytotoxicpotential.\nIrritation Tested in accordance with ISO Study animals tested with the Noirritation\n10993-10:2010, Biological subject device were observed\nEvaluation of Medical Devices – fordermalsensitization.\nPart 10: Tests for Irritation and\nSkinSensitization.\n7/9\n\n| Tipflexibility | The proposeddevice wasevaluated perFDA\nguidance “Coronary, Peripheral, and\nNeurovascular Guidewires – Performance\nTestsandRecommendedLabeling”,section\nIV,G.15. | Tipflexibilitymetacceptance\ncriteria. |\n| --- | --- | --- |\n| Airleakage | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the device\nmeets the hub aspiration air leakage\nrequirements. | Noairleakage. |\n| Corrosionresistance | The proposed device was evaluated per ISO\n10555‐1 to demonstrate that the device is\ncorrosionresistant. | Corrosion resistance met\nacceptance criteria. |\n| Connector\nperformance | Theproposeddevicewas evaluated perISO\n594-1, 594-2 and 80369-7 to demonstrate\nthat the device meets the requirements for\nsmallboreconnectors. | Connector performance met\nacceptancecriteria. |\n| Compatibilitytest | Simulated use testing with compatible\ndevicesinavascularmodelwasperformed. | The device can be used as\nintended. |\n\n| Test | ReferenceStandard | TestSummary | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity | Tested in accordance with ISO\n10993-5:2009, Biological\nEvaluation ofMedical Devices –\nPart5:Testsforinvitrotoxicity. | Verify the viability, if\nviability is reduced to < 70%\nof the blank, it has a\ncytotoxicpotential. | Non-cytotoxic |\n| Irritation | Tested in accordance with ISO\n10993-10:2010, Biological\nEvaluation of Medical Devices –\nPart 10: Tests for Irritation and\nSkinSensitization. | Study animals tested with the\nsubject device were observed\nfordermalsensitization. | Noirritation |\n\n510(k)Summary K202926\nSensitization Tested in accordance with ISO Study animals tested with the Nosensitization\n10993-10, Biological Evaluation subject device were observed\nof Medical Devices – Part 10 fordermalsensitization.\nTests for Irritation and Skin\nSensitization.\nSystemicToxicity Tested in accordance with ISO Study animals tested with the Nosystemictoxicity\n10993-11:2017, Biological subject device were observed\nEvaluation of Medical Devices – for abnormal clinical signs\nPart 11: Tests for Systemic indicative of toxicity during\nToxicity. the72-hourtest period.\nHemolysis TestedinaccordancewithASTM The difference between the Non-hemolytic\nF756-17, Standard Practice for hemolytic indexes of the\nAssessment of Hemolytic subject device and the\nPropertiesofMaterials. negative control was\nevaluated.\nMaterial Mediated Tested in accordance with ISO Study animals were Nonpyrogenic\nPyrogenicity 10993-11:2017, Biological observed for temperature\nEvaluation of Medical Devices – rise.\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogenTest.\nIn Vivo Tested in accordance with ISO Study animals with subject Met the\npredetermined\nThromboresistance 10993-4:2017, Biological device were observed for\nacceptance criteria,\nEvaluation of Medical Devices – thrombogenic potentials and\nthe test score is 0,\nPart 4: Selection of Tests for test results demonstrated i.e.,Nothrombosis.\nInteractionswithBlood. similar thromboresistance\ncharacteristics withthe\ncontroldevice.\nComplement Tested in accordance with ISO Comparison of the subject No statistical\nActivation 10993-4, Biological Evaluation device SC5b-9 value to the difference from the\nof Medical Devices – Part predicate device for all predicatedevice\n4:2017: Selection of Tests for exposure times was\nInteractions with Blood, SC5b-9 performed.\nComplementActivation.\n8/9\n\n| Sensitization | Tested in accordance with ISO\n10993-10, Biological Evaluation\nof Medical Devices – Part 10\nTests for Irritation and Skin\nSensitization. | Study animals tested with the\nsubject device were observed\nfordermalsensitization. | Nosensitization |\n| --- | --- | --- | --- |\n| SystemicToxicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity. | Study animals tested with the\nsubject device were observed\nfor abnormal clinical signs\nindicative of toxicity during\nthe72-hourtest period. | Nosystemictoxicity |\n| Hemolysis | TestedinaccordancewithASTM\nF756-17, Standard Practice for\nAssessment of Hemolytic\nPropertiesofMaterials. | The difference between the\nhemolytic indexes of the\nsubject device and the\nnegative control was\nevaluated. | Non-hemolytic |\n| Material Mediated\nPyrogenicity | Tested in accordance with ISO\n10993-11:2017, Biological\nEvaluation of Medical Devices –\nPart 11: Tests for Systemic\nToxicity and USP 42 <151>\nPyrogenTest. | Study animals were\nobserved for temperature\nrise. | Nonpyrogenic |\n| In Vivo\nThromboresistance | Tested in accordance with ISO\n10993-4:2017, Biological\nEvaluation of Medical Devices –\nPart 4: Selection of Tests for\nInteractionswithBlood. | Study animals with subject\ndevice were observed for\nthrombogenic potentials and\ntest results demonstrated\nsimilar thromboresistance\ncharacteristics withthe\ncontroldevice. | Met the\npredetermined\nacceptance criteria,\nthe test score is 0,\ni.e.,Nothrombosis. |\n| Complement\nActivation | Tested in accordance with ISO\n10993-4, Biological Evaluation\nof Medical Devices – Part\n4:2017: Selection of Tests for\nInteractions with Blood, SC5b-9\nComplementActivation. | Comparison of the subject\ndevice SC5b-9 value to the",
    "Substantial Equivalence": "predicate device for all\nexposure times was\nperformed. | No statistical\ndifference from the\npredicatedevice |\n\n510(k)Summary K202926\nPartial Tested in accordance with ISO The clotting time was No statistical\nThromboplastinTime 10993-4:2017, Biological observed for both the subject difference from the\nEvaluation of Medical Devices – deviceandthepredicate. predicatedevice.\nPart 4: Selection of Tests for\nInteractions with Blood, and\nASTM F2382-2018, Standard\nTest Method for Assessment of\nIntravascular Medical Device\nMaterials on Partial\nThromboplastinTime.\nBacterialReverse Tested in accordance with ISO The difference between the No backward\nMutation 10993-3:2014 Biological number of revertant colonies mutation in\nevaluation of medical devices- of the subject device and the salmonella\nPart 3: Tests for genotoxicity, negative control was typhimurium.\ncarcinogenicity and reproductive evaluated.\ntoxicity.\nInVitroMammalian Tested in accordance with ISO The difference between the Non-mutagenic to\nCellGeneMutation 10993-3:2014 Biological mutation frequency of the TK+/--3.7.2C\nevaluation of medical devices- subject device and the Subline of L5178Y\nPart 3: Tests for genotoxicity, negative control was cell.\ncarcinogenicity and reproductive evaluated.\ntoxicity.\nSterilizationandShelfLife\nThe Micro Catheter sterilization process using Ethylene Oxide (EO) has been validated in accordance\nwith ISO 11135:2014 to achieve a sterility assurance level (SAL) of 10-6. EO and Ethylene\nChlorohydrin (ECH) residuals were below the limits specified in ISO 10993-7:2008. Bacterial\nEndotoxin Levels were below the level of 2.15 EU/device in accordance with USP <85>. Both\nbaseline and accelerated shelf life testing were conducted demonstrating the device will perform as\nintendedtosupporttheproposed2yearshelf-life.\n9. ClinicalPerformanceTesting\nNoclinicalstudieswerenecessarytodemonstratesubstantialequivalence.\n10. Conclusion\nThesubjectdevicehassimilartechnologicalcharacteristicsandintendeduseasthepredicatedevice.The\ndifferences do not raise new questions of safety and effectiveness. The biocompatibility, sterility and\nbench performance testing demonstrate that the Micro Catheter is substantially equivalent to the\npredicatedevice.\n9/9\n\n| Partial\nThromboplastinTime | Tested in accordance with ISO\n10993-4:2017, Biological\nEvaluation of Medical Devices –\nPart 4: Selection of Tests for\nInteractions with Blood, and\nASTM F2382-2018, Standard\nTest Method for Assessment of\nIntravascular Medical Device\nMaterials on Partial\nThromboplastinTime. | The clotting time was\nobserved for both the subject\ndeviceandthepredicate. | No statistical\ndifference from the\npredicatedevice. |\n| --- | --- | --- | --- |\n| BacterialReverse\nMutation | Tested in accordance with ISO\n10993-3:2014 Biological\nevaluation of medical devices-\nPart 3: Tests for genotoxicity,\ncarcinogenicity and reproductive\ntoxicity. | The difference between the\nnumber of revertant colonies\nof the subject device and the\nnegative control was\nevaluated. | No backward\nmutation in\nsalmonella\ntyphimurium. |\n| InVitroMammalian\nCellGeneMutation | Tested in accordance with ISO\n10993-3:2014 Biological\nevaluation of medical devices-\nPart 3: Tests for genotoxicity,\ncarcinogenicity and reproductive\ntoxicity. | The difference between the\nmutation frequency of the\nsubject device and the\nnegative control was\nevaluated. | Non-mutagenic to\nTK+/--3.7.2C\nSubline of L5178Y\ncell. |"
  }
}