{
  "source_pdf": "microcatheter--stryker--broadway-8-catheter--510k.pdf",
  "clearance_number": "K241768",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Broadway 8 Catheter is a single lumen, flexible, variable stiffness catheter designed for use\nin facilitating the insertion and guidance of appropriately sized interventional devices into a\nselected blood vessel in the neurovascular system. It has a radiopaque marker band on the distal\nend and a luer hub at the proximal end. The Broadway 8 Catheter shaft has a lubricious\nhydrophilic coating at the distal end to reduce friction during use. It is packaged with a FastPass\nDelivery Assist Catheter, two rotating hemostasis valves (RHVs) and two peel-away introducer\nsheaths.\nThe FastPass Delivery Assist Catheter may be used in conjunction with the Broadway 8 Catheter\nto facilitate the introduction of the Broadway 8 Catheter into distal vasculature and aid in\nnavigation to distal anatomy. The FastPass Delivery Assist Catheter has a lubricious hydrophilic\ncoating at the distal end to reduce friction during use.\nIndications for Use\nThe Broadway 8 Catheter is indicated for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected blood vessel in the neurovascular\nsystem.\nPage 1 of 6\n\nBroadway 8 Catheter K241768\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Broadway 8 Catheter is substantially equivalent to\nthe Predicate Device, AXS Vecta Intermediate Catheter based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\nDevice with the Predicate Device is summarized in Table 1 below.\nTable 1: Substantial Equivalence Comparison\nAXS Vecta Intermediate Catheter\nBroadway 8 Catheter\nDetail (AXS Vecta 74)\n(Subject Device)\n(Predicate Device)\nRegulation Number 21 CFR 870.1250 Same\nClassification II Same\nFDA Product Code QJP QJP, DQY\n510(k) Number K241768 K200206\nThe Broadway 8 Catheter is indicated The AXS Vecta Intermediate Catheter is\nIndications for Use\nfor use in facilitating the insertion and indicated for use in facilitating the\nguidance of appropriately sized insertion and guidance of appropriately\ninterventional devices into a selected sized interventional devices into a\nblood vessel in the neurovascular selected blood vessel in the peripheral\nsystem. and neurovascular systems. The AXS\nVecta Intermediate Catheter is also\nindicated for use as a conduit for\nretrieval devices.\nMaterials Commonly used medical grade plastics\nSame\n& metals with hydrophilic coating.\nStrain Relief None Polyolefin\nReinforcement Stainless Steel Stainless Steel/Nitinol\nCoating Hydrophilic Coating Hydrophilic Coating\n0.098 in. Distal OD:\nOuter Diameter\nAXS Vecta 71: 0.082 in.\nAXS Vecta 74: 0.083 in.\nProximal OD:\nAXS Vecta 71: 0.085 in.\nAXS Vecta 74: 0.087 in.\n0.084 in. AXS Vecta 71: 0.071 in.\nInner Diameter\nAXS Vecta 74: 0.074 in.\nEffective Length(s) 132 cm 115, 125, 132 cm\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nPage 2 of 6\n\n|  | Broadway 8 Catheter | AXS Vecta Intermediate Catheter |\n| --- | --- | --- |\n| Detail |  | (AXS Vecta 74) |\n|  | (Subject Device) |  |\n|  |  | (Predicate Device) |\n|  |  |  |\n|  |  |  |\n| Regulation Number | 21 CFR 870.1250 | Same |\n| Classification | II | Same |\n| FDA Product Code | QJP | QJP, DQY |\n| 510(k) Number | K241768 | K200206 |\n| Indications for Use | The Broadway 8 Catheter is indicated\nfor use in facilitating the insertion and\nguidance of appropriately sized\ninterventional devices into a selected\nblood vessel in the neurovascular\nsystem. | The AXS Vecta Intermediate Catheter is\nindicated for use in facilitating the\ninsertion and guidance of appropriately\nsized interventional devices into a\nselected blood vessel in the peripheral\nand neurovascular systems. The AXS\nVecta Intermediate Catheter is also\nindicated for use as a conduit for\nretrieval devices. |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. | Same |\n| Strain Relief | None | Polyolefin |\n| Reinforcement | Stainless Steel | Stainless Steel/Nitinol |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |\n| Outer Diameter | 0.098 in. | Distal OD:\nAXS Vecta 71: 0.082 in.\nAXS Vecta 74: 0.083 in.\nProximal OD:\nAXS Vecta 71: 0.085 in.\nAXS Vecta 74: 0.087 in. |\n| Inner Diameter | 0.084 in. | AXS Vecta 71: 0.071 in.\nAXS Vecta 74: 0.074 in. |\n| Effective Length(s) | 132 cm | 115, 125, 132 cm |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n\nBroadway 8 Catheter K241768\nAXS Vecta Intermediate Catheter\nBroadway 8 Catheter\nDetail (AXS Vecta 74)\n(Subject Device)\n(Predicate Device)\n2 Hemostasis Valves, 2 Peel-Away\nIntroducers Hemostasis Valve, 2 Peel-Away\nIntroducers\nAccessory Devices Provided FastPass Delivery Assist Catheter\n(ID: 0.016”; Distal OD: 0.033”; Bulb Scout Introducer\nOD: 0.075”, Length: 156cm)\nRisk Assessment\nRisk assessment of the Broadway 8 Catheter has been conducted in accordance with EN\nISO 14971 and Stryker Neurovascular risk management procedures. Stryker\nNeurovascular has determined that the Broadway 8 Catheter raises no new questions of\nsafety or effectiveness. The risk assessment conducted on the Subject Device did not\nresult in any new hazards or harms, and no significant changes to the occurrences of harm\nwere identified when compared with the Predicate Device.\nTesting Summary\nPerformance Data – Bench\nThe results of design verification and design validation testing conducted on the Broadway 8\nCatheter demonstrate that it performs as designed, is suitable for the indication for use, and is\nsubstantially equivalent to the legally marketed Predicate Device. The design verification and\ndesign validation bench testing are summarized in Table 2 below:\nTable 2: Performance Data – Bench Testing\nTest Test Method Summary Conclusions\nDimensional Verification Verification of critical dimensions. Pass – Samples met established\nacceptance criteria.\nTensile Strength Tensile strength tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nTorsional Bond Strength The test specimens were rotated to evaluate Pass – Samples met established\nintegrity after rotation. acceptance criteria\nPage 3 of 6\n\n|  | Broadway 8 Catheter | AXS Vecta Intermediate Catheter |\n| --- | --- | --- |\n| Detail |  | (AXS Vecta 74) |\n|  | (Subject Device) |  |\n|  |  | (Predicate Device) |\n|  |  |  |\n|  |  |  |\n| Accessory Devices Provided | 2 Hemostasis Valves, 2 Peel-Away\nIntroducers\nFastPass Delivery Assist Catheter\n(ID: 0.016”; Distal OD: 0.033”; Bulb\nOD: 0.075”, Length: 156cm) | Hemostasis Valve, 2 Peel-Away\nIntroducers\nScout Introducer |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Dimensional Verification | Verification of critical dimensions. | Pass – Samples met established\nacceptance criteria. |\n| Tensile Strength | Tensile strength tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Torsional Bond Strength | The test specimens were rotated to evaluate\nintegrity after rotation. | Pass – Samples met established\nacceptance criteria |\n\nBroadway 8 Catheter K241768\nTest Test Method Summary Conclusions\nParticulate Particulate was collected from simulated use Pass – Device comparable to\nin a tortuous model, characterized by size predicate.\nand particulate type, and compared to\ncommercially available product.\nCoating Integrity Hydrophilic coating was inspected before Pass – Device comparable to\nand after simulated use in a tortuous model. predicate\nLiquid Leak Liquid leak tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nAir Leak Air leak tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nKink Resistance Measurement of catheter kink radius Pass – Samples met established\nacceptance criteria\nBurst Pressure Burst Pressure was tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria\nLiner Lamination Verification of inner liner adherence following Pass – Samples met established\nsimulated use. acceptance criteria\nChemical Compatibility Catheter was measured and visually Pass – Samples met established\ninspected before and after exposure to acceptance criteria\nvarious clinically relevant chemicals.\nTip Buckling Measurement of distal catheter buckling Pass – Samples met established\nforce. acceptance criteria\nProduct Integrity Post-Removal Catheter and accessories were inspected Pass – Samples met established\nfollowing removal from packaging. acceptance criteria.\nSimulated Use Testing Simulated use testing in a bench anatomical Pass – Samples met established\nmodel using worst-case interventional devices acceptance criteria.\nwith femoral artery access.\nCoating lubricity measured by a pinch test and Pass – Device comparable to\nFriction Force Testing\ncompared to predicate device. predicate\nPage 4 of 6\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Particulate | Particulate was collected from simulated use\nin a tortuous model, characterized by size\nand particulate type, and compared to\ncommercially available product. | Pass – Device comparable to\npredicate. |\n| Coating Integrity | Hydrophilic coating was inspected before\nand after simulated use in a tortuous model. | Pass – Device comparable to\npredicate |\n| Liquid Leak | Liquid leak tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Air Leak | Air leak tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Kink Resistance | Measurement of catheter kink radius | Pass – Samples met established\nacceptance criteria |\n| Burst Pressure | Burst Pressure was tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria |\n| Liner Lamination | Verification of inner liner adherence following\nsimulated use. | Pass – Samples met established\nacceptance criteria |\n| Chemical Compatibility | Catheter was measured and visually\ninspected before and after exposure to\nvarious clinically relevant chemicals. | Pass – Samples met established\nacceptance criteria |\n| Tip Buckling | Measurement of distal catheter buckling\nforce. | Pass – Samples met established\nacceptance criteria |\n| Product Integrity Post-Removal | Catheter and accessories were inspected\nfollowing removal from packaging. | Pass – Samples met established\nacceptance criteria. |\n| Simulated Use Testing | Simulated use testing in a bench anatomical\nmodel using worst-case interventional devices\nwith femoral artery access. | Pass – Samples met established\nacceptance criteria. |\n| Friction Force Testing | Coating lubricity measured by a pinch test and\ncompared to predicate device. | Pass – Device comparable to\npredicate |\n\nBroadway 8 Catheter K241768\nPerformance Data – Animal Study\nAn animal study was conducted in compliance with FDA Good Laboratory Practice (GLP)\nRegulation (21 CFR Part 58) at 3-day and 30-day timepoints to assess the navigation to the target\nartery (3 passes in each artery), angiography, necropsy, and histopathology of the Subject\nDevice, Broadway 8 Catheter, compared to the Predicate Device, AXS Vecta 74 Catheter. The\nvessels evaluated in the swine model included the ascending pharyngeal artery (APA), internal\nmaxillary artery (IMAX), internal mammary artery (IMA), superficial cervical artery (SCA), and\naxillary artery. All study endpoints were met and the Broadway 8 Catheter (Test Article)\nperformed as well as or better than the AXS Vecta 74 catheter (Control Article), with no vessel\ndamage observed at the treatment or terminal procedures. The study results demonstrated\nvascular safety of the Broadway 8 Catheter. This study supports substantial equivalence of the\nBroadway 8 Catheter to the Predicate Device as evidenced by the absence of vascular damage at\nthe treatment sites during the GLP safety study.\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for verification and\nvalidation purposes.\nSterilization and Shelf Life\nThe Broadway 8 Catheter and all device accessories are sterilized with 100% Ethylene Oxide to a\nsterility assurance level (SAL) of 10-6. The Subject Device and accessories meet the requirements\nfor EO residuals per EN ISO 10993-7 for a limited contact delivery system – externally\ncommunicating. The Broadway 8 Catheter and accessories are provided for single use only.\nThe labeled shelf life for the Broadway 8 Catheter is 1-year. Shelf-life testing (product and\npackaging) and Distribution Shipping Challenge Conditioning testing were performed on the\nSubject Device, and the results met established criteria.\nBiocompatibility\nThe Broadway 8 Catheter is categorized as a limited exposure (≤24 hours), externally\ncommunicating device with circulating blood contact in accordance with ISO 10993-1\nand FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation of\nmedical devices – Part 1: Evaluation of testing within a risk management process.” All\npatient contacting components used in the Broadway 8 Catheter have a history of safe\nclinical use throughout the medical device industry and/or within Stryker Neurovascular\nand have supporting biocompatibility data. The results of the biocompatibility testing are\nsummarized in Table 3 below.\nPage 5 of 6\n\nBroadway 8 Catheter K241768\nTable 3: Biocompatibility Tests and Results\nTest Test Method Summary Conclusion\nExtract and Direct Hemolysis ISO 10993-4\nNon-hemolytic\nThromboresistance ISO 10993-4\nNon-thrombogenic\nSC5b-9 Complement Activation Assay ISO 10993-4\nNon-activator\nASTM Partial Thromboplastin Time ISO 10993-4 No enhancement or inhibition\nof coagulation system\nCytotoxicity Study Using the ISO Elution ISO 10993-5\nMethod Non-cytotoxic\nISO Maximization Sensitization Study ISO 10993-10\nNo evidence of sensitization\nISO Acute Systemic Toxicity Study – ISO 10993-11\nNo mortality or evidence of\nExtract\nacute systemic toxicity\nMaterial Mediated Pyrogenicity USP <151>\nNon-pyrogenic reactivity\nISO Intracutaneous Reactivity Study – ISO 10993-23\nExtract Non-irritant\nConclusions\nThe Broadway 8 Catheter is substantially equivalent to the Predicate Device based on similar\nintended use / indications for use, same or similar materials, same fundamental design, and the\nsame operating principles. The conclusions drawn from risk assessments, the bench testing\nconducted using the Subject Device compared to the Predicate Device, and an animal safety\nstudy demonstrate that the Subject Device is suitable for the indication for use with the\nassociated QJP Product Code. Additionally, the testing results summarized above along with the\nrisk assessment demonstrate that the benefits of the device outweigh any residual risks when\nused in accordance with device Instructions for Use. Stryker Neurovascular has demonstrated\nthat the Broadway 8 Catheter is substantially equivalent to the legally marketed Predicate\nDevice.\nPage 6 of 6\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Extract and Direct Hemolysis | ISO 10993-4 | Non-hemolytic |\n| Thromboresistance | ISO 10993-4 | Non-thrombogenic |\n| SC5b-9 Complement Activation Assay | ISO 10993-4 | Non-activator |\n| ASTM Partial Thromboplastin Time | ISO 10993-4 | No enhancement or inhibition\nof coagulation system |\n| Cytotoxicity Study Using the ISO Elution\nMethod | ISO 10993-5 | Non-cytotoxic |\n| ISO Maximization Sensitization Study | ISO 10993-10 | No evidence of sensitization |\n| ISO Acute Systemic Toxicity Study –\nExtract | ISO 10993-11 | No mortality or evidence of\nacute systemic toxicity |\n| Material Mediated Pyrogenicity | USP <151> | Non-pyrogenic reactivity |\n| ISO Intracutaneous Reactivity Study –\nExtract | ISO 10993-23 | Non-irritant |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241768\nDevice Name\nBroadway 8 Catheter\nIndications for Use (Describe)\nThe Broadway 8 Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nBroadway 8 Catheter K241768\n510(k) Summary\nSubmitter Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538\nPhone: 510-413-2500\nContact Shazia Hakim\nDate Prepared June 19, 2024\nDevice Name Broadway 8 Catheter\nCommon Name Percutaneous Catheter\nClassification Name Catheter, Percutaneous, Neurovasculature (21 CFR 870.1250)\nProduct Code QJP\nDevice Classification Class II",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Broadway 8 Catheter is a single lumen, flexible, variable stiffness catheter designed for use\nin facilitating the insertion and guidance of appropriately sized interventional devices into a\nselected blood vessel in the neurovascular system. It has a radiopaque marker band on the distal\nend and a luer hub at the proximal end. The Broadway 8 Catheter shaft has a lubricious\nhydrophilic coating at the distal end to reduce friction during use. It is packaged with a FastPass\nDelivery Assist Catheter, two rotating hemostasis valves (RHVs) and two peel-away introducer\nsheaths.\nThe FastPass Delivery Assist Catheter may be used in conjunction with the Broadway 8 Catheter\nto facilitate the introduction of the Broadway 8 Catheter into distal vasculature and aid in\nnavigation to distal anatomy. The FastPass Delivery Assist Catheter has a lubricious hydrophilic\ncoating at the distal end to reduce friction during use.\nIndications for Use\nThe Broadway 8 Catheter is indicated for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected blood vessel in the neurovascular\nsystem.\nPage 1 of 6\n\nBroadway 8 Catheter K241768\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Broadway 8 Catheter is substantially equivalent to\nthe Predicate Device, AXS Vecta Intermediate Catheter based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\nDevice with the Predicate Device is summarized in Table 1 below.\nTable 1: Substantial Equivalence Comparison\nAXS Vecta Intermediate Catheter\nBroadway 8 Catheter\nDetail (AXS Vecta 74)\n(Subject Device)\n(Predicate Device)\nRegulation Number 21 CFR 870.1250 Same\nClassification II Same\nFDA Product Code QJP QJP, DQY\n510(k) Number K241768 K200206\nThe Broadway 8 Catheter is indicated The AXS Vecta Intermediate Catheter is\nIndications for Use\nfor use in facilitating the insertion and indicated for use in facilitating the\nguidance of appropriately sized insertion and guidance of appropriately\ninterventional devices into a selected sized interventional devices into a\nblood vessel in the neurovascular selected blood vessel in the peripheral\nsystem. and neurovascular systems. The AXS\nVecta Intermediate Catheter is also\nindicated for use as a conduit for\nretrieval devices.\nMaterials Commonly used medical grade plastics\nSame\n& metals with hydrophilic coating.\nStrain Relief None Polyolefin\nReinforcement Stainless Steel Stainless Steel/Nitinol\nCoating Hydrophilic Coating Hydrophilic Coating\n0.098 in. Distal OD:\nOuter Diameter\nAXS Vecta 71: 0.082 in.\nAXS Vecta 74: 0.083 in.\nProximal OD:\nAXS Vecta 71: 0.085 in.\nAXS Vecta 74: 0.087 in.\n0.084 in. AXS Vecta 71: 0.071 in.\nInner Diameter\nAXS Vecta 74: 0.074 in.\nEffective Length(s) 132 cm 115, 125, 132 cm\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nPage 2 of 6\n\n|  | Broadway 8 Catheter | AXS Vecta Intermediate Catheter |\n| --- | --- | --- |\n| Detail |  | (AXS Vecta 74) |\n|  | (Subject Device) |  |\n|  |  | (Predicate Device) |\n|  |  |  |\n|  |  |  |\n| Regulation Number | 21 CFR 870.1250 | Same |\n| Classification | II | Same |\n| FDA Product Code | QJP | QJP, DQY |\n| 510(k) Number | K241768 | K200206 |\n| Indications for Use | The Broadway 8 Catheter is indicated\nfor use in facilitating the insertion and\nguidance of appropriately sized\ninterventional devices into a selected\nblood vessel in the neurovascular\nsystem. | The AXS Vecta Intermediate Catheter is\nindicated for use in facilitating the\ninsertion and guidance of appropriately\nsized interventional devices into a\nselected blood vessel in the peripheral\nand neurovascular systems. The AXS\nVecta Intermediate Catheter is also\nindicated for use as a conduit for\nretrieval devices. |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. | Same |\n| Strain Relief | None | Polyolefin |\n| Reinforcement | Stainless Steel | Stainless Steel/Nitinol |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |\n| Outer Diameter | 0.098 in. | Distal OD:\nAXS Vecta 71: 0.082 in.\nAXS Vecta 74: 0.083 in.\nProximal OD:\nAXS Vecta 71: 0.085 in.\nAXS Vecta 74: 0.087 in. |\n| Inner Diameter | 0.084 in. | AXS Vecta 71: 0.071 in.\nAXS Vecta 74: 0.074 in. |\n| Effective Length(s) | 132 cm | 115, 125, 132 cm |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n\nBroadway 8 Catheter K241768\nAXS Vecta Intermediate Catheter\nBroadway 8 Catheter\nDetail (AXS Vecta 74)\n(Subject Device)\n(Predicate Device)\n2 Hemostasis Valves, 2 Peel-Away\nIntroducers Hemostasis Valve, 2 Peel-Away\nIntroducers\nAccessory Devices Provided FastPass Delivery Assist Catheter\n(ID: 0.016”; Distal OD: 0.033”; Bulb Scout Introducer\nOD: 0.075”, Length: 156cm)\nRisk Assessment\nRisk assessment of the Broadway 8 Catheter has been conducted in accordance with EN\nISO 14971 and Stryker Neurovascular risk management procedures. Stryker\nNeurovascular has determined that the Broadway 8 Catheter raises no new questions of\nsafety or effectiveness. The risk assessment conducted on the Subject Device did not\nresult in any new hazards or harms, and no significant changes to the occurrences of harm\nwere identified when compared with the Predicate Device.\nTesting Summary\nPerformance Data – Bench\nThe results of design verification and design validation testing conducted on the Broadway 8\nCatheter demonstrate that it performs as designed, is suitable for the indication for use, and is\nsubstantially equivalent to the legally marketed Predicate Device. The design verification and\ndesign validation bench testing are summarized in Table 2 below:\nTable 2: Performance Data – Bench Testing\nTest Test Method Summary Conclusions\nDimensional Verification Verification of critical dimensions. Pass – Samples met established\nacceptance criteria.\nTensile Strength Tensile strength tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nTorsional Bond Strength The test specimens were rotated to evaluate Pass – Samples met established\nintegrity after rotation. acceptance criteria\nPage 3 of 6\n\n|  | Broadway 8 Catheter | AXS Vecta Intermediate Catheter |\n| --- | --- | --- |\n| Detail |  | (AXS Vecta 74) |\n|  | (Subject Device) |  |\n|  |  | (Predicate Device) |\n|  |  |  |\n|  |  |  |\n| Accessory Devices Provided | 2 Hemostasis Valves, 2 Peel-Away\nIntroducers\nFastPass Delivery Assist Catheter\n(ID: 0.016”; Distal OD: 0.033”; Bulb\nOD: 0.075”, Length: 156cm) | Hemostasis Valve, 2 Peel-Away\nIntroducers\nScout Introducer |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Dimensional Verification | Verification of critical dimensions. | Pass – Samples met established\nacceptance criteria. |\n| Tensile Strength | Tensile strength tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Torsional Bond Strength | The test specimens were rotated to evaluate\nintegrity after rotation. | Pass – Samples met established\nacceptance criteria |\n\nBroadway 8 Catheter K241768\nTest Test Method Summary Conclusions\nParticulate Particulate was collected from simulated use Pass – Device comparable to\nin a tortuous model, characterized by size predicate.\nand particulate type, and compared to\ncommercially available product.\nCoating Integrity Hydrophilic coating was inspected before Pass – Device comparable to\nand after simulated use in a tortuous model. predicate\nLiquid Leak Liquid leak tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nAir Leak Air leak tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nKink Resistance Measurement of catheter kink radius Pass – Samples met established\nacceptance criteria\nBurst Pressure Burst Pressure was tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria\nLiner Lamination Verification of inner liner adherence following Pass – Samples met established\nsimulated use. acceptance criteria\nChemical Compatibility Catheter was measured and visually Pass – Samples met established\ninspected before and after exposure to acceptance criteria\nvarious clinically relevant chemicals.\nTip Buckling Measurement of distal catheter buckling Pass – Samples met established\nforce. acceptance criteria\nProduct Integrity Post-Removal Catheter and accessories were inspected Pass – Samples met established\nfollowing removal from packaging. acceptance criteria.\nSimulated Use Testing Simulated use testing in a bench anatomical Pass – Samples met established\nmodel using worst-case interventional devices acceptance criteria.\nwith femoral artery access.\nCoating lubricity measured by a pinch test and Pass – Device comparable to\nFriction Force Testing\ncompared to predicate device. predicate\nPage 4 of 6\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Particulate | Particulate was collected from simulated use\nin a tortuous model, characterized by size\nand particulate type, and compared to\ncommercially available product. | Pass – Device comparable to\npredicate. |\n| Coating Integrity | Hydrophilic coating was inspected before\nand after simulated use in a tortuous model. | Pass – Device comparable to\npredicate |\n| Liquid Leak | Liquid leak tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Air Leak | Air leak tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Kink Resistance | Measurement of catheter kink radius | Pass – Samples met established\nacceptance criteria |\n| Burst Pressure | Burst Pressure was tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria |\n| Liner Lamination | Verification of inner liner adherence following\nsimulated use. | Pass – Samples met established\nacceptance criteria |\n| Chemical Compatibility | Catheter was measured and visually\ninspected before and after exposure to\nvarious clinically relevant chemicals. | Pass – Samples met established\nacceptance criteria |\n| Tip Buckling | Measurement of distal catheter buckling\nforce. | Pass – Samples met established\nacceptance criteria |\n| Product Integrity Post-Removal | Catheter and accessories were inspected\nfollowing removal from packaging. | Pass – Samples met established\nacceptance criteria. |\n| Simulated Use Testing | Simulated use testing in a bench anatomical\nmodel using worst-case interventional devices\nwith femoral artery access. | Pass – Samples met established\nacceptance criteria. |\n| Friction Force Testing | Coating lubricity measured by a pinch test and\ncompared to predicate device. | Pass – Device comparable to\npredicate |\n\nBroadway 8 Catheter K241768\nPerformance Data – Animal Study\nAn animal study was conducted in compliance with FDA Good Laboratory Practice (GLP)\nRegulation (21 CFR Part 58) at 3-day and 30-day timepoints to assess the navigation to the target\nartery (3 passes in each artery), angiography, necropsy, and histopathology of the Subject\nDevice, Broadway 8 Catheter, compared to the Predicate Device, AXS Vecta 74 Catheter. The\nvessels evaluated in the swine model included the ascending pharyngeal artery (APA), internal\nmaxillary artery (IMAX), internal mammary artery (IMA), superficial cervical artery (SCA), and\naxillary artery. All study endpoints were met and the Broadway 8 Catheter (Test Article)\nperformed as well as or better than the AXS Vecta 74 catheter (Control Article), with no vessel\ndamage observed at the treatment or terminal procedures. The study results demonstrated\nvascular safety of the Broadway 8 Catheter. This study supports substantial equivalence of the\nBroadway 8 Catheter to the Predicate Device as evidenced by the absence of vascular damage at\nthe treatment sites during the GLP safety study.\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for verification and\nvalidation purposes.\nSterilization and Shelf Life\nThe Broadway 8 Catheter and all device accessories are sterilized with 100% Ethylene Oxide to a\nsterility assurance level (SAL) of 10-6. The Subject Device and accessories meet the requirements\nfor EO residuals per EN ISO 10993-7 for a limited contact delivery system – externally\ncommunicating. The Broadway 8 Catheter and accessories are provided for single use only.\nThe labeled shelf life for the Broadway 8 Catheter is 1-year. Shelf-life testing (product and\npackaging) and Distribution Shipping Challenge Conditioning testing were performed on the\nSubject Device, and the results met established criteria.\nBiocompatibility\nThe Broadway 8 Catheter is categorized as a limited exposure (≤24 hours), externally\ncommunicating device with circulating blood contact in accordance with ISO 10993-1\nand FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation of\nmedical devices – Part 1: Evaluation of testing within a risk management process.” All\npatient contacting components used in the Broadway 8 Catheter have a history of safe\nclinical use throughout the medical device industry and/or within Stryker Neurovascular\nand have supporting biocompatibility data. The results of the biocompatibility testing are\nsummarized in Table 3 below.\nPage 5 of 6\n\nBroadway 8 Catheter K241768\nTable 3: Biocompatibility Tests and Results\nTest Test Method Summary Conclusion\nExtract and Direct Hemolysis ISO 10993-4\nNon-hemolytic\nThromboresistance ISO 10993-4\nNon-thrombogenic\nSC5b-9 Complement Activation Assay ISO 10993-4\nNon-activator\nASTM Partial Thromboplastin Time ISO 10993-4 No enhancement or inhibition\nof coagulation system\nCytotoxicity Study Using the ISO Elution ISO 10993-5\nMethod Non-cytotoxic\nISO Maximization Sensitization Study ISO 10993-10\nNo evidence of sensitization\nISO Acute Systemic Toxicity Study – ISO 10993-11\nNo mortality or evidence of\nExtract\nacute systemic toxicity\nMaterial Mediated Pyrogenicity USP <151>\nNon-pyrogenic reactivity\nISO Intracutaneous Reactivity Study – ISO 10993-23\nExtract Non-irritant\nConclusions\nThe Broadway 8 Catheter is substantially equivalent to the Predicate Device based on similar\nintended use / indications for use, same or similar materials, same fundamental design, and the\nsame operating principles. The conclusions drawn from risk assessments, the bench testing\nconducted using the Subject Device compared to the Predicate Device, and an animal safety\nstudy demonstrate that the Subject Device is suitable for the indication for use with the\nassociated QJP Product Code. Additionally, the testing results summarized above along with the\nrisk assessment demonstrate that the benefits of the device outweigh any residual risks when\nused in accordance with device Instructions for Use. Stryker Neurovascular has demonstrated\nthat the Broadway 8 Catheter is substantially equivalent to the legally marketed Predicate\nDevice.\nPage 6 of 6\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Extract and Direct Hemolysis | ISO 10993-4 | Non-hemolytic |\n| Thromboresistance | ISO 10993-4 | Non-thrombogenic |\n| SC5b-9 Complement Activation Assay | ISO 10993-4 | Non-activator |\n| ASTM Partial Thromboplastin Time | ISO 10993-4 | No enhancement or inhibition\nof coagulation system |\n| Cytotoxicity Study Using the ISO Elution\nMethod | ISO 10993-5 | Non-cytotoxic |\n| ISO Maximization Sensitization Study | ISO 10993-10 | No evidence of sensitization |\n| ISO Acute Systemic Toxicity Study –\nExtract | ISO 10993-11 | No mortality or evidence of\nacute systemic toxicity |\n| Material Mediated Pyrogenicity | USP <151> | Non-pyrogenic reactivity |\n| ISO Intracutaneous Reactivity Study –\nExtract | ISO 10993-23 | Non-irritant |",
    "also_known_as": [
      "K200206"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241768\nDevice Name\nBroadway 8 Catheter\nIndications for Use (Describe)\nThe Broadway 8 Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nBroadway 8 Catheter K241768\n510(k) Summary\nSubmitter Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538\nPhone: 510-413-2500\nContact Shazia Hakim\nDate Prepared June 19, 2024\nDevice Name Broadway 8 Catheter\nCommon Name Percutaneous Catheter\nClassification Name Catheter, Percutaneous, Neurovasculature (21 CFR 870.1250)\nProduct Code QJP\nDevice Classification Class II",
    "Substantial Equivalence": "Predicate Device AXS Vecta Intermediate Catheter (AXS Vecta 74), K200206",
    "Device Description": "Device Description\nThe Broadway 8 Catheter is a single lumen, flexible, variable stiffness catheter designed for use\nin facilitating the insertion and guidance of appropriately sized interventional devices into a\nselected blood vessel in the neurovascular system. It has a radiopaque marker band on the distal\nend and a luer hub at the proximal end. The Broadway 8 Catheter shaft has a lubricious\nhydrophilic coating at the distal end to reduce friction during use. It is packaged with a FastPass\nDelivery Assist Catheter, two rotating hemostasis valves (RHVs) and two peel-away introducer\nsheaths.\nThe FastPass Delivery Assist Catheter may be used in conjunction with the Broadway 8 Catheter\nto facilitate the introduction of the Broadway 8 Catheter into distal vasculature and aid in\nnavigation to distal anatomy. The FastPass Delivery Assist Catheter has a lubricious hydrophilic\ncoating at the distal end to reduce friction during use.\nIndications for Use\nThe Broadway 8 Catheter is indicated for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected blood vessel in the neurovascular\nsystem.\nPage 1 of 6\n\nBroadway 8 Catheter K241768\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Broadway 8 Catheter is substantially equivalent to\nthe Predicate Device, AXS Vecta Intermediate Catheter based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\nDevice with the Predicate Device is summarized in Table 1 below.\nTable 1: Substantial Equivalence Comparison\nAXS Vecta Intermediate Catheter\nBroadway 8 Catheter\nDetail (AXS Vecta 74)\n(Subject Device)\n(Predicate Device)\nRegulation Number 21 CFR 870.1250 Same\nClassification II Same\nFDA Product Code QJP QJP, DQY\n510(k) Number K241768 K200206\nThe Broadway 8 Catheter is indicated The AXS Vecta Intermediate Catheter is\nIndications for Use\nfor use in facilitating the insertion and indicated for use in facilitating the\nguidance of appropriately sized insertion and guidance of appropriately\ninterventional devices into a selected sized interventional devices into a\nblood vessel in the neurovascular selected blood vessel in the peripheral\nsystem. and neurovascular systems. The AXS\nVecta Intermediate Catheter is also\nindicated for use as a conduit for\nretrieval devices.\nMaterials Commonly used medical grade plastics\nSame\n& metals with hydrophilic coating.\nStrain Relief None Polyolefin\nReinforcement Stainless Steel Stainless Steel/Nitinol\nCoating Hydrophilic Coating Hydrophilic Coating\n0.098 in. Distal OD:\nOuter Diameter\nAXS Vecta 71: 0.082 in.\nAXS Vecta 74: 0.083 in.\nProximal OD:\nAXS Vecta 71: 0.085 in.\nAXS Vecta 74: 0.087 in.\n0.084 in. AXS Vecta 71: 0.071 in.\nInner Diameter\nAXS Vecta 74: 0.074 in.\nEffective Length(s) 132 cm 115, 125, 132 cm\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nPage 2 of 6\n\n|  | Broadway 8 Catheter | AXS Vecta Intermediate Catheter |\n| --- | --- | --- |\n| Detail |  | (AXS Vecta 74) |\n|  | (Subject Device) |  |\n|  |  | (Predicate Device) |\n|  |  |  |\n|  |  |  |\n| Regulation Number | 21 CFR 870.1250 | Same |\n| Classification | II | Same |\n| FDA Product Code | QJP | QJP, DQY |\n| 510(k) Number | K241768 | K200206 |\n| Indications for Use | The Broadway 8 Catheter is indicated\nfor use in facilitating the insertion and\nguidance of appropriately sized\ninterventional devices into a selected\nblood vessel in the neurovascular\nsystem. | The AXS Vecta Intermediate Catheter is\nindicated for use in facilitating the\ninsertion and guidance of appropriately\nsized interventional devices into a\nselected blood vessel in the peripheral\nand neurovascular systems. The AXS\nVecta Intermediate Catheter is also\nindicated for use as a conduit for\nretrieval devices. |\n| Materials | Commonly used medical grade plastics\n& metals with hydrophilic coating. | Same |\n| Strain Relief | None | Polyolefin |\n| Reinforcement | Stainless Steel | Stainless Steel/Nitinol |\n| Coating | Hydrophilic Coating | Hydrophilic Coating |\n| Outer Diameter | 0.098 in. | Distal OD:\nAXS Vecta 71: 0.082 in.\nAXS Vecta 74: 0.083 in.\nProximal OD:\nAXS Vecta 71: 0.085 in.\nAXS Vecta 74: 0.087 in. |\n| Inner Diameter | 0.084 in. | AXS Vecta 71: 0.071 in.\nAXS Vecta 74: 0.074 in. |\n| Effective Length(s) | 132 cm | 115, 125, 132 cm |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n\nBroadway 8 Catheter K241768\nAXS Vecta Intermediate Catheter\nBroadway 8 Catheter\nDetail (AXS Vecta 74)\n(Subject Device)\n(Predicate Device)\n2 Hemostasis Valves, 2 Peel-Away\nIntroducers Hemostasis Valve, 2 Peel-Away\nIntroducers\nAccessory Devices Provided FastPass Delivery Assist Catheter\n(ID: 0.016”; Distal OD: 0.033”; Bulb Scout Introducer\nOD: 0.075”, Length: 156cm)\nRisk Assessment\nRisk assessment of the Broadway 8 Catheter has been conducted in accordance with EN\nISO 14971 and Stryker Neurovascular risk management procedures. Stryker\nNeurovascular has determined that the Broadway 8 Catheter raises no new questions of\nsafety or effectiveness. The risk assessment conducted on the Subject Device did not\nresult in any new hazards or harms, and no significant changes to the occurrences of harm\nwere identified when compared with the Predicate Device.\nTesting Summary\nPerformance Data – Bench\nThe results of design verification and design validation testing conducted on the Broadway 8\nCatheter demonstrate that it performs as designed, is suitable for the indication for use, and is\nsubstantially equivalent to the legally marketed Predicate Device. The design verification and\ndesign validation bench testing are summarized in Table 2 below:\nTable 2: Performance Data – Bench Testing\nTest Test Method Summary Conclusions\nDimensional Verification Verification of critical dimensions. Pass – Samples met established\nacceptance criteria.\nTensile Strength Tensile strength tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nTorsional Bond Strength The test specimens were rotated to evaluate Pass – Samples met established\nintegrity after rotation. acceptance criteria\nPage 3 of 6\n\n|  | Broadway 8 Catheter | AXS Vecta Intermediate Catheter |\n| --- | --- | --- |\n| Detail |  | (AXS Vecta 74) |\n|  | (Subject Device) |  |\n|  |  | (Predicate Device) |\n|  |  |  |\n|  |  |  |\n| Accessory Devices Provided | 2 Hemostasis Valves, 2 Peel-Away\nIntroducers\nFastPass Delivery Assist Catheter\n(ID: 0.016”; Distal OD: 0.033”; Bulb\nOD: 0.075”, Length: 156cm) | Hemostasis Valve, 2 Peel-Away\nIntroducers\nScout Introducer |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Dimensional Verification | Verification of critical dimensions. | Pass – Samples met established\nacceptance criteria. |\n| Tensile Strength | Tensile strength tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Torsional Bond Strength | The test specimens were rotated to evaluate\nintegrity after rotation. | Pass – Samples met established\nacceptance criteria |\n\nBroadway 8 Catheter K241768\nTest Test Method Summary Conclusions\nParticulate Particulate was collected from simulated use Pass – Device comparable to\nin a tortuous model, characterized by size predicate.\nand particulate type, and compared to\ncommercially available product.\nCoating Integrity Hydrophilic coating was inspected before Pass – Device comparable to\nand after simulated use in a tortuous model. predicate\nLiquid Leak Liquid leak tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nAir Leak Air leak tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria.\nKink Resistance Measurement of catheter kink radius Pass – Samples met established\nacceptance criteria\nBurst Pressure Burst Pressure was tested per ISO 10555-1. Pass – Samples met established\nacceptance criteria\nLiner Lamination Verification of inner liner adherence following Pass – Samples met established\nsimulated use. acceptance criteria\nChemical Compatibility Catheter was measured and visually Pass – Samples met established\ninspected before and after exposure to acceptance criteria\nvarious clinically relevant chemicals.\nTip Buckling Measurement of distal catheter buckling Pass – Samples met established\nforce. acceptance criteria\nProduct Integrity Post-Removal Catheter and accessories were inspected Pass – Samples met established\nfollowing removal from packaging. acceptance criteria.\nSimulated Use Testing Simulated use testing in a bench anatomical Pass – Samples met established\nmodel using worst-case interventional devices acceptance criteria.\nwith femoral artery access.\nCoating lubricity measured by a pinch test and Pass – Device comparable to\nFriction Force Testing\ncompared to predicate device. predicate\nPage 4 of 6\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Particulate | Particulate was collected from simulated use\nin a tortuous model, characterized by size\nand particulate type, and compared to\ncommercially available product. | Pass – Device comparable to\npredicate. |\n| Coating Integrity | Hydrophilic coating was inspected before\nand after simulated use in a tortuous model. | Pass – Device comparable to\npredicate |\n| Liquid Leak | Liquid leak tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Air Leak | Air leak tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria. |\n| Kink Resistance | Measurement of catheter kink radius | Pass – Samples met established\nacceptance criteria |\n| Burst Pressure | Burst Pressure was tested per ISO 10555-1. | Pass – Samples met established\nacceptance criteria |\n| Liner Lamination | Verification of inner liner adherence following\nsimulated use. | Pass – Samples met established\nacceptance criteria |\n| Chemical Compatibility | Catheter was measured and visually\ninspected before and after exposure to\nvarious clinically relevant chemicals. | Pass – Samples met established\nacceptance criteria |\n| Tip Buckling | Measurement of distal catheter buckling\nforce. | Pass – Samples met established\nacceptance criteria |\n| Product Integrity Post-Removal | Catheter and accessories were inspected\nfollowing removal from packaging. | Pass – Samples met established\nacceptance criteria. |\n| Simulated Use Testing | Simulated use testing in a bench anatomical\nmodel using worst-case interventional devices\nwith femoral artery access. | Pass – Samples met established\nacceptance criteria. |\n| Friction Force Testing | Coating lubricity measured by a pinch test and\ncompared to predicate device. | Pass – Device comparable to\npredicate |\n\nBroadway 8 Catheter K241768\nPerformance Data – Animal Study\nAn animal study was conducted in compliance with FDA Good Laboratory Practice (GLP)\nRegulation (21 CFR Part 58) at 3-day and 30-day timepoints to assess the navigation to the target\nartery (3 passes in each artery), angiography, necropsy, and histopathology of the Subject\nDevice, Broadway 8 Catheter, compared to the Predicate Device, AXS Vecta 74 Catheter. The\nvessels evaluated in the swine model included the ascending pharyngeal artery (APA), internal\nmaxillary artery (IMAX), internal mammary artery (IMA), superficial cervical artery (SCA), and\naxillary artery. All study endpoints were met and the Broadway 8 Catheter (Test Article)\nperformed as well as or better than the AXS Vecta 74 catheter (Control Article), with no vessel\ndamage observed at the treatment or terminal procedures. The study results demonstrated\nvascular safety of the Broadway 8 Catheter. This study supports substantial equivalence of the\nBroadway 8 Catheter to the Predicate Device as evidenced by the absence of vascular damage at\nthe treatment sites during the GLP safety study.\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for verification and\nvalidation purposes.\nSterilization and Shelf Life\nThe Broadway 8 Catheter and all device accessories are sterilized with 100% Ethylene Oxide to a\nsterility assurance level (SAL) of 10-6. The Subject Device and accessories meet the requirements\nfor EO residuals per EN ISO 10993-7 for a limited contact delivery system – externally\ncommunicating. The Broadway 8 Catheter and accessories are provided for single use only.\nThe labeled shelf life for the Broadway 8 Catheter is 1-year. Shelf-life testing (product and\npackaging) and Distribution Shipping Challenge Conditioning testing were performed on the\nSubject Device, and the results met established criteria.\nBiocompatibility\nThe Broadway 8 Catheter is categorized as a limited exposure (≤24 hours), externally\ncommunicating device with circulating blood contact in accordance with ISO 10993-1\nand FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation of\nmedical devices – Part 1: Evaluation of testing within a risk management process.” All\npatient contacting components used in the Broadway 8 Catheter have a history of safe\nclinical use throughout the medical device industry and/or within Stryker Neurovascular\nand have supporting biocompatibility data. The results of the biocompatibility testing are\nsummarized in Table 3 below.\nPage 5 of 6\n\nBroadway 8 Catheter K241768\nTable 3: Biocompatibility Tests and Results\nTest Test Method Summary Conclusion\nExtract and Direct Hemolysis ISO 10993-4\nNon-hemolytic\nThromboresistance ISO 10993-4\nNon-thrombogenic\nSC5b-9 Complement Activation Assay ISO 10993-4\nNon-activator\nASTM Partial Thromboplastin Time ISO 10993-4 No enhancement or inhibition\nof coagulation system\nCytotoxicity Study Using the ISO Elution ISO 10993-5\nMethod Non-cytotoxic\nISO Maximization Sensitization Study ISO 10993-10\nNo evidence of sensitization\nISO Acute Systemic Toxicity Study – ISO 10993-11\nNo mortality or evidence of\nExtract\nacute systemic toxicity\nMaterial Mediated Pyrogenicity USP <151>\nNon-pyrogenic reactivity\nISO Intracutaneous Reactivity Study – ISO 10993-23\nExtract Non-irritant\nConclusions\nThe Broadway 8 Catheter is substantially equivalent to the Predicate Device based on similar\nintended use / indications for use, same or similar materials, same fundamental design, and the\nsame operating principles. The conclusions drawn from risk assessments, the bench testing\nconducted using the Subject Device compared to the Predicate Device, and an animal safety\nstudy demonstrate that the Subject Device is suitable for the indication for use with the\nassociated QJP Product Code. Additionally, the testing results summarized above along with the\nrisk assessment demonstrate that the benefits of the device outweigh any residual risks when\nused in accordance with device Instructions for Use. Stryker Neurovascular has demonstrated\nthat the Broadway 8 Catheter is substantially equivalent to the legally marketed Predicate\nDevice.\nPage 6 of 6\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Extract and Direct Hemolysis | ISO 10993-4 | Non-hemolytic |\n| Thromboresistance | ISO 10993-4 | Non-thrombogenic |\n| SC5b-9 Complement Activation Assay | ISO 10993-4 | Non-activator |\n| ASTM Partial Thromboplastin Time | ISO 10993-4 | No enhancement or inhibition\nof coagulation system |\n| Cytotoxicity Study Using the ISO Elution\nMethod | ISO 10993-5 | Non-cytotoxic |\n| ISO Maximization Sensitization Study | ISO 10993-10 | No evidence of sensitization |\n| ISO Acute Systemic Toxicity Study –\nExtract | ISO 10993-11 | No mortality or evidence of\nacute systemic toxicity |\n| Material Mediated Pyrogenicity | USP <151> | Non-pyrogenic reactivity |\n| ISO Intracutaneous Reactivity Study –\nExtract | ISO 10993-23 | Non-irritant |"
  }
}