{
  "source_pdf": "microcatheter--stryker--echo-intracranial-base-catheter--510k.pdf",
  "clearance_number": "K241637",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Echo Intracranial Base Catheter is a single lumen, flexible, variable stiffness catheter with\na 0.100 inch inner diameter, designed for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into the neurovascular system. It has a radiopaque\nmarker band on the distal end and a luer hub at the proximal end. The distal catheter shaft has a\n14 cm lubricious coating to reduce friction during use. It is packaged with a dilator and two\nrotating hemostatic valves. The Echo Intracranial Base Catheter is compatible with introducer\nsheaths with an inner diameter of 9F or greater. The Echo Intracranial Base Catheter is supplied\nsterile, non-pyrogenic, and intended for single use only.\nPage 2 of 6\n\n| The Echo Intracranial Base Catheter is a single lumen, flexible, variable stiffness catheter with |  |  |\n| --- | --- | --- |\n| a 0.100 inch inner diameter, designed for use in facilitating the insertion and guidance of |  |  |\n| appropriately sized interventional devices into the neurovascular system. It has a radiopaque |  |  |\n| marker band on the distal end and a | l | uer hub at the proximal end. The distal catheter shaft has a |\n| 14 cm lubricious coating to reduce friction during use. It is packaged with a dilator and two |  |  |\n\n| sheaths with an inner diameter of 9F or greater. | The | Echo Intracranial Base Catheter is supplied |\n| --- | --- | --- |\n| sterile, non-pyrogenic, and intended for single use only. |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nIndications for Use\nThe Echo Intracranial Base Catheter is indicated for the introduction of interventional devices\ninto the neurovasculature.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Echo Intracranial Base Catheter is substantially\nequivalent to the Predicate Device, AXS Infinity LS Plus (K193034) based on the same or\nsimilar materials, similar design, and the same fundamental operating principles. The Echo\nIntracranial Base Catheter indication for use is limited to use in the neurovasculature, while the\nPredicate Device AXS Infinity LS Plus is indicated for use in the peripheral, coronary, and\nneurovasculature. A comparison of the Subject Device with the Predicate Device is summarized\nin Table 1 below.\nTable 1: Comparison of Subject and Predicate Device\nDetail Subject Device Predicate Device\nDevice Trade Name Echo™ Intracranial Base Catheter AXS Infinity LS® Plus Long Sheath\nRegulation Number 21 CFR 870.1250 Same\nClassification II Same\nFDA Product Code QJP DQY\n510(k) Number K241637 K193034\nIntended Use/ Indications The Echo Intracranial Base Catheter is The AXS Infinity LS Plus is indicated\nfor Use indicated for the introduction of for the introduction of interventional\ninterventional devices into the devices into the peripheral, coronary,\nneurovasculature. and neurovasculature.\nMaterials Commonly used medical grade\nSame\nplastics & metals.\nCoating Hydrophilic coating Same\nReinforcement Stainless Steel Hypotube Stainless Steel Coil\nOuter Diameter 0.118 in. 0.109 in.\nInner Diameter 0.100 in. 0.091 in.\nEffective Length(s) 100, 105 cm 70, 80, 90 cm\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nAccessory Devices\n2 Hemostasis Valves, 1 Dilator 1 Hemostasis Valves, 1 Dilator\nProvided\nPage 3 of 6\n\n| The Echo Intracranial Base Catheter is indicated for the introduction of interventional device |\n| --- |\n| into the neurovasculature. |\n\n| equivalent to the Predicate Device, AXS Infinity LS Plus (K193034) based on the same or |\n| --- |\n| similar materials, similar design, and the same fundamental operating principles. The Echo |\n| Intracranial Base Catheter indication for use is limited to use in the neurovasculature, while the |\n| Predicate Device AXS Infinity LS Plus is indicated for use in the peripheral, coronary, and |\n| neurovasculature. A comparison of the Subject Device with the Predicate Device is summarized |\n| in Table 1 below. |\n\n|  |  |  |  | Detail |  |  |  |  |  |  |  |  | Subject Device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Predicate Device |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Device Trade Name |  |  |  |  |  |  |  |  | Echo™ |  | Intracranial Base Catheter |  |  |  |  |  |  |  |  |  |  |  |  |  |  | AXS Infinity LS® Plus |  |  |  |  |  |  | Long Sheath |  |  |  |\n|  | Regulation Number |  |  |  |  |  |  |  |  |  |  | 21 CFR 870.1250 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | Classification |  |  |  |  |  |  |  |  |  |  |  |  |  |  | II |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  | FDA Product Code |  |  |  |  |  |  |  |  |  |  |  |  |  |  | QJP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | DQY |  |  |  |  |  |\n|  |  | 510(k) Number |  |  |  |  |  |  |  |  |  |  |  |  | K241637 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | K193034 |  |  |  |  |  |  |\n| Intended Use/ Indications\nfor Use |  |  |  |  |  |  |  |  | The Echo Intracranial Base Catheter is\nindicated for the introduction of\ninterventional devices into the\nneurovasculature. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | The AXS Infinity LS Plus is indicated |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | indicated for the introduction of |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | for the introduction of interventional |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | interventional devices into the |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | devices into the peripheral, coronary, |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | neurovasculature. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | and neurovasculature. |  |  |  |  |  |  |  |  |  |  |  |\n| Materials |  |  |  |  |  |  |  |  | Commonly used medical grade\nplastics & metals. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  | plastics & metals. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  | Coating |  |  |  |  |  | H |  |  | ydrophilic coating |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | Reinforcement |  |  |  |  |  |  |  |  | Stainless Steel Hypotube |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Stainless Steel Coil |  |  |  |  |  |  |  |  |  |\n|  |  | Outer Diameter |  |  |  |  |  |  |  |  |  |  |  |  | 0.118 in. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.109 in. |  |  |  |  |  |  |\n|  |  | Inner Diameter |  |  |  |  |  |  |  |  |  |  |  |  | 0.100 in. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.091 in. |  |  |  |  |  |  |\n|  | Effective Length(s) |  |  |  |  |  |  |  |  |  |  |  |  | 100, 105 cm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 70, 80, 90 cm |  |  |  |  |  |  |  |\n|  | Sterilization Method |  |  |  |  |  |  |  |  |  |  | EO Sterilization |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | How Supplied |  |  |  |  |  |  |  |  |  | Single Use/Sterile |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n| Accessory Devices\nProvided |  |  |  |  |  |  |  |  | 2 Hemostasis Valves, 1 Dilator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1 Hemostasis Valves, 1 Dilator |  |  |  |  |  |  |  |  |  |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nTyvek/Nylon Pouch, Polyethylene\nPackaging Support Tube, Packaging Card, SBS Same\nCarton\nRisk Assessment\nRisk assessment of the Echo Intracranial Base Catheter has been conducted in accordance\nwith EN ISO 14971 and Stryker Neurovascular risk management procedures. Stryker\nNeurovascular has determined that the Echo Intracranial Base Catheter raises no new\nquestions of safety or effectiveness. The risk assessment conducted on the Subject Device\ndid not result in any new hazards or harms, and no significant changes to the occurrences\nof harm were identified when compared with the Predicate Device.\nPerformance Data- Bench Testing\nThe results of verification and validation testing conducted on the Subject Device\ndemonstrate that it performs as designed and is suitable for its intended use. Table 2\nprovides a summary of testing performed on the Subject Device:\nTable 2: Performance Data- Bench Testing\nTest Test Method Summary Conclusions\nVerification of critical dimensions. Pass - Samples met established\nDimensional Verification\nacceptance criteria\nTensile strength tested per ISO 10555-1. Pass - Samples met established\nTensile Strength\nacceptance criteria\nMeasurement of torque strength. Pass - Samples met established\nTorque Strength\nacceptance criteria\nParticulate was collected from simulated use in Pass – Device comparable to\na tortuous model, characterized by size and predicate\nParticulate\nparticulate type, and compared to\ncommercially available product.\nHydrophilic coating was inspected before and Pass – Device comparable to\nCoating Integrity\nafter simulated use in a tortuous model. predicate\nLiquid leak tested per ISO 10555-1. Pass - Samples met established\nLiquid Leak\nacceptance criteria\nAir leak tested per ISO 10555-1. Pass - Samples met established\nAir Leak\nacceptance criteria\nMeasurement of catheter kink radius. Pass - Samples met established\nKink Resistance\nacceptance criteria\nBurst strength was tested per ISO 10555-1. Pass - Samples met established\nBurst Strength\nacceptance criteria\nVerification of inner liner adherence. Pass - Samples met established\nLiner Lamination\nacceptance criteria\nMeasurement of distal tip stiffness. Pass – Device comparable to\nTip Stiffness\npredicate\nMeasurement of coating frictional force. Pass – Device comparable to\nFrictional Force\npredicate\nPage 4 of 6\n\n|  | Test |  |  | Test Method Summary |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | Verification of critical dimensions. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Tensile Strength |  |  | Tensile strength tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Torque Strength |  |  | Measurement of torque strength. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Particulate |  |  | Particulate was collected from simulated use in\na tortuous model, characterized by size and\nparticulate type, and compared to\ncommercially available product. |  | Pass – Device comparable to\npredicate |  |  |\n| Coating Integrity |  |  | Hydrophilic coating was inspected before and\nafter simulated use in a tortuous model. |  | Pass – Device comparable to\npredicate |  |  |\n| Liquid Leak |  |  | Liquid leak tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Air Leak |  |  | Air leak tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Kink Resistance |  |  | Measurement of catheter kink radius. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Burst Strength |  |  | Burst strength was tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Liner Lamination |  |  | Verification of inner liner adherence. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Tip Stiffness |  |  | Measurement of distal tip stiffness. |  | Pass – Device comparable to\npredicate |  |  |\n| Frictional Force |  |  | Measurement of coating frictional force. |  | Pass – Device comparable to\npredicate |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nCatheter was measured and visually inspected\nPass - Samples met established\nChemical Compatibility before and after exposure to various clinically\nacceptance criteria\nrelevant chemicals.\nCatheter and accessories were inspected Pass - Samples met established\nProduct Integrity Post-Removal\nfollowing removal from packaging. acceptance criteria\nSimulated use testing in a bench anatomical Pass - Samples met established\nSimulated Use Testing\nmodel with femoral artery access. acceptance criteria\nPerformance Data- Animal Safety Testing\nA subacute animal study was conducted in compliance with applicable requirements in\nthe Good Laboratory Practice (GLP) regulation (21 CFR Part 58) to evaluate safety of the\nEcho Intracranial Base Catheter in clinically relevant vessel sizes of healthy swine. Two\n(2) animals were utilized to complete the study, and in each vessel, three (3) passes were\nconducted per device. Angiography, necropsy and histopathology of the Echo Intracranial\nBase Catheter were evaluated and compared to two (2) control devices. The vessels\nevaluated in the swine model included the renal, lingual, and internal maxillary arteries.\nSuccess criteria for all study end points were met. In regard to device safety, vessel injury\nand tissue response, the subject device performed comparably to both controls,\ndemonstrating vascular safety of the Echo Intracranial Base Catheter.\nBiocompatibility\nThe Echo Intracranial Base Catheter is categorized as a limited exposure (≤24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO\n10993-1 and FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation\nof medical devices – Part 1: Evaluation of testing within a risk management process.” All\npatient contacting components used in the Echo Intracranial Base Catheter have a history\nof safe clinical use throughout the medical device industry and/or within Stryker\nNeurovascular and have supporting biocompatibility data. The results of the\nbiocompatibility testing are summarized in Table 3 below.\nTable 3: Biocompatibility Tests and Results\nTest Test Method Summary Conclusion\nExtract and Direct Hemolysis\nISO 10993-4 Non-hemolytic\n(performed separately)\nThromboresistance ISO 10993-4 Non-thrombogenic\nSC5b-9 Complement Activation\nISO 10993-4 Non-activator\nAssay\nASTM Partial Thromboplastin No enhancement or inhibition of\nISO 10993-4\nTime coagulation system\nCytotoxicity Study Using the ISO\nISO 10993-5 Non-cytotoxic\nElution Method\nPage 5 of 6\n\n| Chemical Compatibility | Catheter was measured and visually inspected\nbefore and after exposure to various clinically\nrelevant chemicals. | Pass - Samples met established\nacceptance criteria |\n| --- | --- | --- |\n| Product Integrity Post-Removal | Catheter and accessories were inspected\nfollowing removal from packaging. | Pass - Samples met established\nacceptance criteria |\n| Simulated Use Testing | Simulated use testing in a bench anatomical\nmodel with femoral artery access. | Pass - Samples met established\nacceptance criteria |\n\n| The Echo Intracranial Base Catheter is categorized as a limited exposure (≤24 hours), |\n| --- |\n| externally communicating device with circulating blood contact in accordance with ISO |\n| 10993-1 and FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation |\n| of medical devices – Part 1: Evaluation of testing within a risk management process.” All |\n| patient contacting components used in the Echo Intracranial Base Catheter have a history |\n| of safe clinical use throughout the medical device industry and/or within Stryker |\n| Neurovascular and have supporting biocompatibility data. The results of the |\n| biocompatibility testing are summarized in Table 3 below. |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Extract and Direct Hemolysis\n(performed separately) | ISO 10993-4 | Non-hemolytic |\n| Thromboresistance | ISO 10993-4 | Non-thrombogenic |\n| SC5b-9 Complement Activation\nAssay | ISO 10993-4 | Non-activator |\n| ASTM Partial Thromboplastin\nTime | ISO 10993-4 | No enhancement or inhibition of\ncoagulation system |\n| Cytotoxicity Study Using the ISO\nElution Method | ISO 10993-5 | Non-cytotoxic |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nISO Maximization Sensitization\nISO 10993-10 No evidence of sensitization\nStudy\nNo mortality or evidence of acute\nISO Acute Systemic Toxicity ISO 10993-11\nsystemic toxicity\nMaterial Mediated Pyrogenicity USP <151> Non-pyrogenic reactivity\nISO Intracutaneous Reactivity\nISO 10993-23 Non-irritant\nStudy – Extract\nSterilization and Shelf Life\nThe Echo Intracranial Base Catheter and all device accessories are sterilized with 100% Ethylene\nOxide to a sterility assurance level (SAL) of 10-6. The subject device and accessories meet EO\nresiduals per EN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe Echo Intracranial Base Catheter and accessories are provided for single use only.\nThe labeled shelf life for the Echo Intracranial Base Catheter is 1-year. Shelf-life testing (product\nand packaging) and Distribution Shipping Challenge Conditioning testing were performed on the\nSubject Device, and the results met established criteria.\nConclusion\nThe Echo Intracranial Base Catheter is substantially equivalent to the Predicate Device\n(K193034) based on similar intended use / indications for use, same or similar materials, same\nfundamental design, and the same operating principles. The conclusions drawn from risk\nassessments, the bench testing conducted using the Subject Device compared to the Predicate\nDevice, and an animal safety study demonstrate that the Subject Device is suitable for the\nindication for use with the associated QJP Product Code. Additionally, the testing results\nsummarized above along with the risk assessment demonstrate that the benefits of the device\noutweigh any residual risks when used in accordance with device Instructions for Use.\nStryker Neurovascular has demonstrated that the Echo Intracranial Base Catheter is substantially\nequivalent to the legally marketed Predicate device.\nPage 6 of 6\n\n| ISO Maximization Sensitization\nStudy | ISO 10993-10 | No evidence of sensitization |\n| --- | --- | --- |\n| ISO Acute Systemic Toxicity | ISO 10993-11 | No mortality or evidence of acute\nsystemic toxicity |\n| Material Mediated Pyrogenicity | USP <151> | Non-pyrogenic reactivity |\n| ISO Intracutaneous Reactivity\nStudy – Extract | ISO 10993-23 | Non-irritant |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241637\nDevice Name\nEcho™ Intracranial Base Catheter\nIndications for Use (Describe)\nThe Echo Intracranial Base Catheter is indicated for the introduction of interventional devices into the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\n™\nEcho Intracranial Base Catheter\n510(k) Summary\nPage 1 of 6\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\n510(k) Summary\nTrade/Proprietary Name: Echo™ Intracranial Base Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature,\n21CFR870.1250 – Class II\nProduct Code: QJP\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Shameena Segui\nDate Prepared: December 18, 2024",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Echo Intracranial Base Catheter is a single lumen, flexible, variable stiffness catheter with\na 0.100 inch inner diameter, designed for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into the neurovascular system. It has a radiopaque\nmarker band on the distal end and a luer hub at the proximal end. The distal catheter shaft has a\n14 cm lubricious coating to reduce friction during use. It is packaged with a dilator and two\nrotating hemostatic valves. The Echo Intracranial Base Catheter is compatible with introducer\nsheaths with an inner diameter of 9F or greater. The Echo Intracranial Base Catheter is supplied\nsterile, non-pyrogenic, and intended for single use only.\nPage 2 of 6\n\n| The Echo Intracranial Base Catheter is a single lumen, flexible, variable stiffness catheter with |  |  |\n| --- | --- | --- |\n| a 0.100 inch inner diameter, designed for use in facilitating the insertion and guidance of |  |  |\n| appropriately sized interventional devices into the neurovascular system. It has a radiopaque |  |  |\n| marker band on the distal end and a | l | uer hub at the proximal end. The distal catheter shaft has a |\n| 14 cm lubricious coating to reduce friction during use. It is packaged with a dilator and two |  |  |\n\n| sheaths with an inner diameter of 9F or greater. | The | Echo Intracranial Base Catheter is supplied |\n| --- | --- | --- |\n| sterile, non-pyrogenic, and intended for single use only. |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nIndications for Use\nThe Echo Intracranial Base Catheter is indicated for the introduction of interventional devices\ninto the neurovasculature.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Echo Intracranial Base Catheter is substantially\nequivalent to the Predicate Device, AXS Infinity LS Plus (K193034) based on the same or\nsimilar materials, similar design, and the same fundamental operating principles. The Echo\nIntracranial Base Catheter indication for use is limited to use in the neurovasculature, while the\nPredicate Device AXS Infinity LS Plus is indicated for use in the peripheral, coronary, and\nneurovasculature. A comparison of the Subject Device with the Predicate Device is summarized\nin Table 1 below.\nTable 1: Comparison of Subject and Predicate Device\nDetail Subject Device Predicate Device\nDevice Trade Name Echo™ Intracranial Base Catheter AXS Infinity LS® Plus Long Sheath\nRegulation Number 21 CFR 870.1250 Same\nClassification II Same\nFDA Product Code QJP DQY\n510(k) Number K241637 K193034\nIntended Use/ Indications The Echo Intracranial Base Catheter is The AXS Infinity LS Plus is indicated\nfor Use indicated for the introduction of for the introduction of interventional\ninterventional devices into the devices into the peripheral, coronary,\nneurovasculature. and neurovasculature.\nMaterials Commonly used medical grade\nSame\nplastics & metals.\nCoating Hydrophilic coating Same\nReinforcement Stainless Steel Hypotube Stainless Steel Coil\nOuter Diameter 0.118 in. 0.109 in.\nInner Diameter 0.100 in. 0.091 in.\nEffective Length(s) 100, 105 cm 70, 80, 90 cm\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nAccessory Devices\n2 Hemostasis Valves, 1 Dilator 1 Hemostasis Valves, 1 Dilator\nProvided\nPage 3 of 6\n\n| The Echo Intracranial Base Catheter is indicated for the introduction of interventional device |\n| --- |\n| into the neurovasculature. |\n\n| equivalent to the Predicate Device, AXS Infinity LS Plus (K193034) based on the same or |\n| --- |\n| similar materials, similar design, and the same fundamental operating principles. The Echo |\n| Intracranial Base Catheter indication for use is limited to use in the neurovasculature, while the |\n| Predicate Device AXS Infinity LS Plus is indicated for use in the peripheral, coronary, and |\n| neurovasculature. A comparison of the Subject Device with the Predicate Device is summarized |\n| in Table 1 below. |\n\n|  |  |  |  | Detail |  |  |  |  |  |  |  |  | Subject Device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Predicate Device |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Device Trade Name |  |  |  |  |  |  |  |  | Echo™ |  | Intracranial Base Catheter |  |  |  |  |  |  |  |  |  |  |  |  |  |  | AXS Infinity LS® Plus |  |  |  |  |  |  | Long Sheath |  |  |  |\n|  | Regulation Number |  |  |  |  |  |  |  |  |  |  | 21 CFR 870.1250 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | Classification |  |  |  |  |  |  |  |  |  |  |  |  |  |  | II |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  | FDA Product Code |  |  |  |  |  |  |  |  |  |  |  |  |  |  | QJP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | DQY |  |  |  |  |  |\n|  |  | 510(k) Number |  |  |  |  |  |  |  |  |  |  |  |  | K241637 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | K193034 |  |  |  |  |  |  |\n| Intended Use/ Indications\nfor Use |  |  |  |  |  |  |  |  | The Echo Intracranial Base Catheter is\nindicated for the introduction of\ninterventional devices into the\nneurovasculature. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | The AXS Infinity LS Plus is indicated |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | indicated for the introduction of |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | for the introduction of interventional |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | interventional devices into the |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | devices into the peripheral, coronary, |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | neurovasculature. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | and neurovasculature. |  |  |  |  |  |  |  |  |  |  |  |\n| Materials |  |  |  |  |  |  |  |  | Commonly used medical grade\nplastics & metals. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  | plastics & metals. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  | Coating |  |  |  |  |  | H |  |  | ydrophilic coating |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | Reinforcement |  |  |  |  |  |  |  |  | Stainless Steel Hypotube |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Stainless Steel Coil |  |  |  |  |  |  |  |  |  |\n|  |  | Outer Diameter |  |  |  |  |  |  |  |  |  |  |  |  | 0.118 in. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.109 in. |  |  |  |  |  |  |\n|  |  | Inner Diameter |  |  |  |  |  |  |  |  |  |  |  |  | 0.100 in. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.091 in. |  |  |  |  |  |  |\n|  | Effective Length(s) |  |  |  |  |  |  |  |  |  |  |  |  | 100, 105 cm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 70, 80, 90 cm |  |  |  |  |  |  |  |\n|  | Sterilization Method |  |  |  |  |  |  |  |  |  |  | EO Sterilization |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | How Supplied |  |  |  |  |  |  |  |  |  | Single Use/Sterile |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n| Accessory Devices\nProvided |  |  |  |  |  |  |  |  | 2 Hemostasis Valves, 1 Dilator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1 Hemostasis Valves, 1 Dilator |  |  |  |  |  |  |  |  |  |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nTyvek/Nylon Pouch, Polyethylene\nPackaging Support Tube, Packaging Card, SBS Same\nCarton\nRisk Assessment\nRisk assessment of the Echo Intracranial Base Catheter has been conducted in accordance\nwith EN ISO 14971 and Stryker Neurovascular risk management procedures. Stryker\nNeurovascular has determined that the Echo Intracranial Base Catheter raises no new\nquestions of safety or effectiveness. The risk assessment conducted on the Subject Device\ndid not result in any new hazards or harms, and no significant changes to the occurrences\nof harm were identified when compared with the Predicate Device.\nPerformance Data- Bench Testing\nThe results of verification and validation testing conducted on the Subject Device\ndemonstrate that it performs as designed and is suitable for its intended use. Table 2\nprovides a summary of testing performed on the Subject Device:\nTable 2: Performance Data- Bench Testing\nTest Test Method Summary Conclusions\nVerification of critical dimensions. Pass - Samples met established\nDimensional Verification\nacceptance criteria\nTensile strength tested per ISO 10555-1. Pass - Samples met established\nTensile Strength\nacceptance criteria\nMeasurement of torque strength. Pass - Samples met established\nTorque Strength\nacceptance criteria\nParticulate was collected from simulated use in Pass – Device comparable to\na tortuous model, characterized by size and predicate\nParticulate\nparticulate type, and compared to\ncommercially available product.\nHydrophilic coating was inspected before and Pass – Device comparable to\nCoating Integrity\nafter simulated use in a tortuous model. predicate\nLiquid leak tested per ISO 10555-1. Pass - Samples met established\nLiquid Leak\nacceptance criteria\nAir leak tested per ISO 10555-1. Pass - Samples met established\nAir Leak\nacceptance criteria\nMeasurement of catheter kink radius. Pass - Samples met established\nKink Resistance\nacceptance criteria\nBurst strength was tested per ISO 10555-1. Pass - Samples met established\nBurst Strength\nacceptance criteria\nVerification of inner liner adherence. Pass - Samples met established\nLiner Lamination\nacceptance criteria\nMeasurement of distal tip stiffness. Pass – Device comparable to\nTip Stiffness\npredicate\nMeasurement of coating frictional force. Pass – Device comparable to\nFrictional Force\npredicate\nPage 4 of 6\n\n|  | Test |  |  | Test Method Summary |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | Verification of critical dimensions. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Tensile Strength |  |  | Tensile strength tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Torque Strength |  |  | Measurement of torque strength. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Particulate |  |  | Particulate was collected from simulated use in\na tortuous model, characterized by size and\nparticulate type, and compared to\ncommercially available product. |  | Pass – Device comparable to\npredicate |  |  |\n| Coating Integrity |  |  | Hydrophilic coating was inspected before and\nafter simulated use in a tortuous model. |  | Pass – Device comparable to\npredicate |  |  |\n| Liquid Leak |  |  | Liquid leak tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Air Leak |  |  | Air leak tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Kink Resistance |  |  | Measurement of catheter kink radius. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Burst Strength |  |  | Burst strength was tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Liner Lamination |  |  | Verification of inner liner adherence. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Tip Stiffness |  |  | Measurement of distal tip stiffness. |  | Pass – Device comparable to\npredicate |  |  |\n| Frictional Force |  |  | Measurement of coating frictional force. |  | Pass – Device comparable to\npredicate |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nCatheter was measured and visually inspected\nPass - Samples met established\nChemical Compatibility before and after exposure to various clinically\nacceptance criteria\nrelevant chemicals.\nCatheter and accessories were inspected Pass - Samples met established\nProduct Integrity Post-Removal\nfollowing removal from packaging. acceptance criteria\nSimulated use testing in a bench anatomical Pass - Samples met established\nSimulated Use Testing\nmodel with femoral artery access. acceptance criteria\nPerformance Data- Animal Safety Testing\nA subacute animal study was conducted in compliance with applicable requirements in\nthe Good Laboratory Practice (GLP) regulation (21 CFR Part 58) to evaluate safety of the\nEcho Intracranial Base Catheter in clinically relevant vessel sizes of healthy swine. Two\n(2) animals were utilized to complete the study, and in each vessel, three (3) passes were\nconducted per device. Angiography, necropsy and histopathology of the Echo Intracranial\nBase Catheter were evaluated and compared to two (2) control devices. The vessels\nevaluated in the swine model included the renal, lingual, and internal maxillary arteries.\nSuccess criteria for all study end points were met. In regard to device safety, vessel injury\nand tissue response, the subject device performed comparably to both controls,\ndemonstrating vascular safety of the Echo Intracranial Base Catheter.\nBiocompatibility\nThe Echo Intracranial Base Catheter is categorized as a limited exposure (≤24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO\n10993-1 and FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation\nof medical devices – Part 1: Evaluation of testing within a risk management process.” All\npatient contacting components used in the Echo Intracranial Base Catheter have a history\nof safe clinical use throughout the medical device industry and/or within Stryker\nNeurovascular and have supporting biocompatibility data. The results of the\nbiocompatibility testing are summarized in Table 3 below.\nTable 3: Biocompatibility Tests and Results\nTest Test Method Summary Conclusion\nExtract and Direct Hemolysis\nISO 10993-4 Non-hemolytic\n(performed separately)\nThromboresistance ISO 10993-4 Non-thrombogenic\nSC5b-9 Complement Activation\nISO 10993-4 Non-activator\nAssay\nASTM Partial Thromboplastin No enhancement or inhibition of\nISO 10993-4\nTime coagulation system\nCytotoxicity Study Using the ISO\nISO 10993-5 Non-cytotoxic\nElution Method\nPage 5 of 6\n\n| Chemical Compatibility | Catheter was measured and visually inspected\nbefore and after exposure to various clinically\nrelevant chemicals. | Pass - Samples met established\nacceptance criteria |\n| --- | --- | --- |\n| Product Integrity Post-Removal | Catheter and accessories were inspected\nfollowing removal from packaging. | Pass - Samples met established\nacceptance criteria |\n| Simulated Use Testing | Simulated use testing in a bench anatomical\nmodel with femoral artery access. | Pass - Samples met established\nacceptance criteria |\n\n| The Echo Intracranial Base Catheter is categorized as a limited exposure (≤24 hours), |\n| --- |\n| externally communicating device with circulating blood contact in accordance with ISO |\n| 10993-1 and FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation |\n| of medical devices – Part 1: Evaluation of testing within a risk management process.” All |\n| patient contacting components used in the Echo Intracranial Base Catheter have a history |\n| of safe clinical use throughout the medical device industry and/or within Stryker |\n| Neurovascular and have supporting biocompatibility data. The results of the |\n| biocompatibility testing are summarized in Table 3 below. |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Extract and Direct Hemolysis\n(performed separately) | ISO 10993-4 | Non-hemolytic |\n| Thromboresistance | ISO 10993-4 | Non-thrombogenic |\n| SC5b-9 Complement Activation\nAssay | ISO 10993-4 | Non-activator |\n| ASTM Partial Thromboplastin\nTime | ISO 10993-4 | No enhancement or inhibition of\ncoagulation system |\n| Cytotoxicity Study Using the ISO\nElution Method | ISO 10993-5 | Non-cytotoxic |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nISO Maximization Sensitization\nISO 10993-10 No evidence of sensitization\nStudy\nNo mortality or evidence of acute\nISO Acute Systemic Toxicity ISO 10993-11\nsystemic toxicity\nMaterial Mediated Pyrogenicity USP <151> Non-pyrogenic reactivity\nISO Intracutaneous Reactivity\nISO 10993-23 Non-irritant\nStudy – Extract\nSterilization and Shelf Life\nThe Echo Intracranial Base Catheter and all device accessories are sterilized with 100% Ethylene\nOxide to a sterility assurance level (SAL) of 10-6. The subject device and accessories meet EO\nresiduals per EN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe Echo Intracranial Base Catheter and accessories are provided for single use only.\nThe labeled shelf life for the Echo Intracranial Base Catheter is 1-year. Shelf-life testing (product\nand packaging) and Distribution Shipping Challenge Conditioning testing were performed on the\nSubject Device, and the results met established criteria.\nConclusion\nThe Echo Intracranial Base Catheter is substantially equivalent to the Predicate Device\n(K193034) based on similar intended use / indications for use, same or similar materials, same\nfundamental design, and the same operating principles. The conclusions drawn from risk\nassessments, the bench testing conducted using the Subject Device compared to the Predicate\nDevice, and an animal safety study demonstrate that the Subject Device is suitable for the\nindication for use with the associated QJP Product Code. Additionally, the testing results\nsummarized above along with the risk assessment demonstrate that the benefits of the device\noutweigh any residual risks when used in accordance with device Instructions for Use.\nStryker Neurovascular has demonstrated that the Echo Intracranial Base Catheter is substantially\nequivalent to the legally marketed Predicate device.\nPage 6 of 6\n\n| ISO Maximization Sensitization\nStudy | ISO 10993-10 | No evidence of sensitization |\n| --- | --- | --- |\n| ISO Acute Systemic Toxicity | ISO 10993-11 | No mortality or evidence of acute\nsystemic toxicity |\n| Material Mediated Pyrogenicity | USP <151> | Non-pyrogenic reactivity |\n| ISO Intracutaneous Reactivity\nStudy – Extract | ISO 10993-23 | Non-irritant |",
    "also_known_as": [
      "K193034"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241637\nDevice Name\nEcho™ Intracranial Base Catheter\nIndications for Use (Describe)\nThe Echo Intracranial Base Catheter is indicated for the introduction of interventional devices into the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\n™\nEcho Intracranial Base Catheter\n510(k) Summary\nPage 1 of 6\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\n510(k) Summary\nTrade/Proprietary Name: Echo™ Intracranial Base Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature,\n21CFR870.1250 – Class II\nProduct Code: QJP\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Shameena Segui\nDate Prepared: December 18, 2024",
    "Substantial Equivalence": "Predicate Device: AXS Infinity LS ® Plus Long Sheath (K193034)",
    "Device Description": "Device Description\nThe Echo Intracranial Base Catheter is a single lumen, flexible, variable stiffness catheter with\na 0.100 inch inner diameter, designed for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into the neurovascular system. It has a radiopaque\nmarker band on the distal end and a luer hub at the proximal end. The distal catheter shaft has a\n14 cm lubricious coating to reduce friction during use. It is packaged with a dilator and two\nrotating hemostatic valves. The Echo Intracranial Base Catheter is compatible with introducer\nsheaths with an inner diameter of 9F or greater. The Echo Intracranial Base Catheter is supplied\nsterile, non-pyrogenic, and intended for single use only.\nPage 2 of 6\n\n| The Echo Intracranial Base Catheter is a single lumen, flexible, variable stiffness catheter with |  |  |\n| --- | --- | --- |\n| a 0.100 inch inner diameter, designed for use in facilitating the insertion and guidance of |  |  |\n| appropriately sized interventional devices into the neurovascular system. It has a radiopaque |  |  |\n| marker band on the distal end and a | l | uer hub at the proximal end. The distal catheter shaft has a |\n| 14 cm lubricious coating to reduce friction during use. It is packaged with a dilator and two |  |  |\n\n| sheaths with an inner diameter of 9F or greater. | The | Echo Intracranial Base Catheter is supplied |\n| --- | --- | --- |\n| sterile, non-pyrogenic, and intended for single use only. |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nIndications for Use\nThe Echo Intracranial Base Catheter is indicated for the introduction of interventional devices\ninto the neurovasculature.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the Echo Intracranial Base Catheter is substantially\nequivalent to the Predicate Device, AXS Infinity LS Plus (K193034) based on the same or\nsimilar materials, similar design, and the same fundamental operating principles. The Echo\nIntracranial Base Catheter indication for use is limited to use in the neurovasculature, while the\nPredicate Device AXS Infinity LS Plus is indicated for use in the peripheral, coronary, and\nneurovasculature. A comparison of the Subject Device with the Predicate Device is summarized\nin Table 1 below.\nTable 1: Comparison of Subject and Predicate Device\nDetail Subject Device Predicate Device\nDevice Trade Name Echo™ Intracranial Base Catheter AXS Infinity LS® Plus Long Sheath\nRegulation Number 21 CFR 870.1250 Same\nClassification II Same\nFDA Product Code QJP DQY\n510(k) Number K241637 K193034\nIntended Use/ Indications The Echo Intracranial Base Catheter is The AXS Infinity LS Plus is indicated\nfor Use indicated for the introduction of for the introduction of interventional\ninterventional devices into the devices into the peripheral, coronary,\nneurovasculature. and neurovasculature.\nMaterials Commonly used medical grade\nSame\nplastics & metals.\nCoating Hydrophilic coating Same\nReinforcement Stainless Steel Hypotube Stainless Steel Coil\nOuter Diameter 0.118 in. 0.109 in.\nInner Diameter 0.100 in. 0.091 in.\nEffective Length(s) 100, 105 cm 70, 80, 90 cm\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nAccessory Devices\n2 Hemostasis Valves, 1 Dilator 1 Hemostasis Valves, 1 Dilator\nProvided\nPage 3 of 6\n\n| The Echo Intracranial Base Catheter is indicated for the introduction of interventional device |\n| --- |\n| into the neurovasculature. |\n\n| equivalent to the Predicate Device, AXS Infinity LS Plus (K193034) based on the same or |\n| --- |\n| similar materials, similar design, and the same fundamental operating principles. The Echo |\n| Intracranial Base Catheter indication for use is limited to use in the neurovasculature, while the |\n| Predicate Device AXS Infinity LS Plus is indicated for use in the peripheral, coronary, and |\n| neurovasculature. A comparison of the Subject Device with the Predicate Device is summarized |\n| in Table 1 below. |\n\n|  |  |  |  | Detail |  |  |  |  |  |  |  |  | Subject Device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Predicate Device |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Device Trade Name |  |  |  |  |  |  |  |  | Echo™ |  | Intracranial Base Catheter |  |  |  |  |  |  |  |  |  |  |  |  |  |  | AXS Infinity LS® Plus |  |  |  |  |  |  | Long Sheath |  |  |  |\n|  | Regulation Number |  |  |  |  |  |  |  |  |  |  | 21 CFR 870.1250 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | Classification |  |  |  |  |  |  |  |  |  |  |  |  |  |  | II |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  | FDA Product Code |  |  |  |  |  |  |  |  |  |  |  |  |  |  | QJP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | DQY |  |  |  |  |  |\n|  |  | 510(k) Number |  |  |  |  |  |  |  |  |  |  |  |  | K241637 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | K193034 |  |  |  |  |  |  |\n| Intended Use/ Indications\nfor Use |  |  |  |  |  |  |  |  | The Echo Intracranial Base Catheter is\nindicated for the introduction of\ninterventional devices into the\nneurovasculature. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | The AXS Infinity LS Plus is indicated |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | indicated for the introduction of |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | for the introduction of interventional |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | interventional devices into the |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | devices into the peripheral, coronary, |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | neurovasculature. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | and neurovasculature. |  |  |  |  |  |  |  |  |  |  |  |\n| Materials |  |  |  |  |  |  |  |  | Commonly used medical grade\nplastics & metals. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  | plastics & metals. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  | Coating |  |  |  |  |  | H |  |  | ydrophilic coating |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | Reinforcement |  |  |  |  |  |  |  |  | Stainless Steel Hypotube |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Stainless Steel Coil |  |  |  |  |  |  |  |  |  |\n|  |  | Outer Diameter |  |  |  |  |  |  |  |  |  |  |  |  | 0.118 in. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.109 in. |  |  |  |  |  |  |\n|  |  | Inner Diameter |  |  |  |  |  |  |  |  |  |  |  |  | 0.100 in. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.091 in. |  |  |  |  |  |  |\n|  | Effective Length(s) |  |  |  |  |  |  |  |  |  |  |  |  | 100, 105 cm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 70, 80, 90 cm |  |  |  |  |  |  |  |\n|  | Sterilization Method |  |  |  |  |  |  |  |  |  |  | EO Sterilization |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n|  |  | How Supplied |  |  |  |  |  |  |  |  |  | Single Use/Sterile |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Same |  |  |  |  |  |\n| Accessory Devices\nProvided |  |  |  |  |  |  |  |  | 2 Hemostasis Valves, 1 Dilator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1 Hemostasis Valves, 1 Dilator |  |  |  |  |  |  |  |  |  |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nTyvek/Nylon Pouch, Polyethylene\nPackaging Support Tube, Packaging Card, SBS Same\nCarton\nRisk Assessment\nRisk assessment of the Echo Intracranial Base Catheter has been conducted in accordance\nwith EN ISO 14971 and Stryker Neurovascular risk management procedures. Stryker\nNeurovascular has determined that the Echo Intracranial Base Catheter raises no new\nquestions of safety or effectiveness. The risk assessment conducted on the Subject Device\ndid not result in any new hazards or harms, and no significant changes to the occurrences\nof harm were identified when compared with the Predicate Device.\nPerformance Data- Bench Testing\nThe results of verification and validation testing conducted on the Subject Device\ndemonstrate that it performs as designed and is suitable for its intended use. Table 2\nprovides a summary of testing performed on the Subject Device:\nTable 2: Performance Data- Bench Testing\nTest Test Method Summary Conclusions\nVerification of critical dimensions. Pass - Samples met established\nDimensional Verification\nacceptance criteria\nTensile strength tested per ISO 10555-1. Pass - Samples met established\nTensile Strength\nacceptance criteria\nMeasurement of torque strength. Pass - Samples met established\nTorque Strength\nacceptance criteria\nParticulate was collected from simulated use in Pass – Device comparable to\na tortuous model, characterized by size and predicate\nParticulate\nparticulate type, and compared to\ncommercially available product.\nHydrophilic coating was inspected before and Pass – Device comparable to\nCoating Integrity\nafter simulated use in a tortuous model. predicate\nLiquid leak tested per ISO 10555-1. Pass - Samples met established\nLiquid Leak\nacceptance criteria\nAir leak tested per ISO 10555-1. Pass - Samples met established\nAir Leak\nacceptance criteria\nMeasurement of catheter kink radius. Pass - Samples met established\nKink Resistance\nacceptance criteria\nBurst strength was tested per ISO 10555-1. Pass - Samples met established\nBurst Strength\nacceptance criteria\nVerification of inner liner adherence. Pass - Samples met established\nLiner Lamination\nacceptance criteria\nMeasurement of distal tip stiffness. Pass – Device comparable to\nTip Stiffness\npredicate\nMeasurement of coating frictional force. Pass – Device comparable to\nFrictional Force\npredicate\nPage 4 of 6\n\n|  | Test |  |  | Test Method Summary |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | Verification of critical dimensions. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Tensile Strength |  |  | Tensile strength tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Torque Strength |  |  | Measurement of torque strength. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Particulate |  |  | Particulate was collected from simulated use in\na tortuous model, characterized by size and\nparticulate type, and compared to\ncommercially available product. |  | Pass – Device comparable to\npredicate |  |  |\n| Coating Integrity |  |  | Hydrophilic coating was inspected before and\nafter simulated use in a tortuous model. |  | Pass – Device comparable to\npredicate |  |  |\n| Liquid Leak |  |  | Liquid leak tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Air Leak |  |  | Air leak tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Kink Resistance |  |  | Measurement of catheter kink radius. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Burst Strength |  |  | Burst strength was tested per ISO 10555-1. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Liner Lamination |  |  | Verification of inner liner adherence. |  | Pass - Samples met established\nacceptance criteria |  |  |\n| Tip Stiffness |  |  | Measurement of distal tip stiffness. |  | Pass – Device comparable to\npredicate |  |  |\n| Frictional Force |  |  | Measurement of coating frictional force. |  | Pass – Device comparable to\npredicate |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nCatheter was measured and visually inspected\nPass - Samples met established\nChemical Compatibility before and after exposure to various clinically\nacceptance criteria\nrelevant chemicals.\nCatheter and accessories were inspected Pass - Samples met established\nProduct Integrity Post-Removal\nfollowing removal from packaging. acceptance criteria\nSimulated use testing in a bench anatomical Pass - Samples met established\nSimulated Use Testing\nmodel with femoral artery access. acceptance criteria\nPerformance Data- Animal Safety Testing\nA subacute animal study was conducted in compliance with applicable requirements in\nthe Good Laboratory Practice (GLP) regulation (21 CFR Part 58) to evaluate safety of the\nEcho Intracranial Base Catheter in clinically relevant vessel sizes of healthy swine. Two\n(2) animals were utilized to complete the study, and in each vessel, three (3) passes were\nconducted per device. Angiography, necropsy and histopathology of the Echo Intracranial\nBase Catheter were evaluated and compared to two (2) control devices. The vessels\nevaluated in the swine model included the renal, lingual, and internal maxillary arteries.\nSuccess criteria for all study end points were met. In regard to device safety, vessel injury\nand tissue response, the subject device performed comparably to both controls,\ndemonstrating vascular safety of the Echo Intracranial Base Catheter.\nBiocompatibility\nThe Echo Intracranial Base Catheter is categorized as a limited exposure (≤24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO\n10993-1 and FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation\nof medical devices – Part 1: Evaluation of testing within a risk management process.” All\npatient contacting components used in the Echo Intracranial Base Catheter have a history\nof safe clinical use throughout the medical device industry and/or within Stryker\nNeurovascular and have supporting biocompatibility data. The results of the\nbiocompatibility testing are summarized in Table 3 below.\nTable 3: Biocompatibility Tests and Results\nTest Test Method Summary Conclusion\nExtract and Direct Hemolysis\nISO 10993-4 Non-hemolytic\n(performed separately)\nThromboresistance ISO 10993-4 Non-thrombogenic\nSC5b-9 Complement Activation\nISO 10993-4 Non-activator\nAssay\nASTM Partial Thromboplastin No enhancement or inhibition of\nISO 10993-4\nTime coagulation system\nCytotoxicity Study Using the ISO\nISO 10993-5 Non-cytotoxic\nElution Method\nPage 5 of 6\n\n| Chemical Compatibility | Catheter was measured and visually inspected\nbefore and after exposure to various clinically\nrelevant chemicals. | Pass - Samples met established\nacceptance criteria |\n| --- | --- | --- |\n| Product Integrity Post-Removal | Catheter and accessories were inspected\nfollowing removal from packaging. | Pass - Samples met established\nacceptance criteria |\n| Simulated Use Testing | Simulated use testing in a bench anatomical\nmodel with femoral artery access. | Pass - Samples met established\nacceptance criteria |\n\n| The Echo Intracranial Base Catheter is categorized as a limited exposure (≤24 hours), |\n| --- |\n| externally communicating device with circulating blood contact in accordance with ISO |\n| 10993-1 and FDA Guidance, “Use of International ISO 10993-1, “Biological evaluation |\n| of medical devices – Part 1: Evaluation of testing within a risk management process.” All |\n| patient contacting components used in the Echo Intracranial Base Catheter have a history |\n| of safe clinical use throughout the medical device industry and/or within Stryker |\n| Neurovascular and have supporting biocompatibility data. The results of the |\n| biocompatibility testing are summarized in Table 3 below. |\n\n| Test | Test Method Summary | Conclusion |\n| --- | --- | --- |\n| Extract and Direct Hemolysis\n(performed separately) | ISO 10993-4 | Non-hemolytic |\n| Thromboresistance | ISO 10993-4 | Non-thrombogenic |\n| SC5b-9 Complement Activation\nAssay | ISO 10993-4 | Non-activator |\n| ASTM Partial Thromboplastin\nTime | ISO 10993-4 | No enhancement or inhibition of\ncoagulation system |\n| Cytotoxicity Study Using the ISO\nElution Method | ISO 10993-5 | Non-cytotoxic |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nEcho™ Intracranial Base Catheter\nK241637\nISO Maximization Sensitization\nISO 10993-10 No evidence of sensitization\nStudy\nNo mortality or evidence of acute\nISO Acute Systemic Toxicity ISO 10993-11\nsystemic toxicity\nMaterial Mediated Pyrogenicity USP <151> Non-pyrogenic reactivity\nISO Intracutaneous Reactivity\nISO 10993-23 Non-irritant\nStudy – Extract\nSterilization and Shelf Life\nThe Echo Intracranial Base Catheter and all device accessories are sterilized with 100% Ethylene\nOxide to a sterility assurance level (SAL) of 10-6. The subject device and accessories meet EO\nresiduals per EN ISO 10993-7 for a limited contact delivery system – externally communicating.\nThe Echo Intracranial Base Catheter and accessories are provided for single use only.\nThe labeled shelf life for the Echo Intracranial Base Catheter is 1-year. Shelf-life testing (product\nand packaging) and Distribution Shipping Challenge Conditioning testing were performed on the\nSubject Device, and the results met established criteria.\nConclusion\nThe Echo Intracranial Base Catheter is substantially equivalent to the Predicate Device\n(K193034) based on similar intended use / indications for use, same or similar materials, same\nfundamental design, and the same operating principles. The conclusions drawn from risk\nassessments, the bench testing conducted using the Subject Device compared to the Predicate\nDevice, and an animal safety study demonstrate that the Subject Device is suitable for the\nindication for use with the associated QJP Product Code. Additionally, the testing results\nsummarized above along with the risk assessment demonstrate that the benefits of the device\noutweigh any residual risks when used in accordance with device Instructions for Use.\nStryker Neurovascular has demonstrated that the Echo Intracranial Base Catheter is substantially\nequivalent to the legally marketed Predicate device.\nPage 6 of 6\n\n| ISO Maximization Sensitization\nStudy | ISO 10993-10 | No evidence of sensitization |\n| --- | --- | --- |\n| ISO Acute Systemic Toxicity | ISO 10993-11 | No mortality or evidence of acute\nsystemic toxicity |\n| Material Mediated Pyrogenicity | USP <151> | Non-pyrogenic reactivity |\n| ISO Intracutaneous Reactivity\nStudy – Extract | ISO 10993-23 | Non-irritant |"
  }
}