{
  "source_pdf": "microcatheter--stryker--excelsior-sl10--510k.pdf",
  "device_name": "excelsior-sl10",
  "manufacturer": "stryker",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Excelsior SL-10 Microcatheter is a single lumen device designed to aid the physician in accessing distal vasculature when used with a guide catheter and guidewire. The device shaft is comprised of graded materials of varying durometers, from a flexible tip to a semi-rigid proximal end. Stainless steel wire reinforcement provides for strength during torque transmission while the inner liner provides for lubricity. The hub / strain reliefs provide for kink resistance from the proximal end. A luer fitting on the catheter hub is used for the attachment of accessories. The radiopaque tip with one or two markers allows for visualization under fluoroscopy. The outer surface is coated with a hydrophilic coating which reduces friction during navigation in the vasculature. A steam shaping mandrel accessory is packaged with the catheter.",
    "sizing_specs": "| Feature                     | Tracker-10 Microcatheter<br>Predicate deared under 1<br>K925813                                                                                                                                                   | Excelsion St. 40 . 1<br>Microcartheter<br>Subject device                                                                                                                                                               | Microcatheter                                                                                                                                                                                                         |\n|-----------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Intended Use                | Tracker-10 Microcatheter is intended to assist in the delivery of diagnostic agents, such as contrast media, and therapeutic agents, such as occlusion coils, into the peripheral, coronary and neurovasculature. | Excelsior SL-10 Microcatheter is intended to assist in the delivery of diagnostic agents, such as contrast media, and therapeutic agents, such as occlusion coils, into the peripheral, coronary and neurovasculature. | Excelsior 1018 Microcatheter is intended to assist in the delivery of diagnostic agents, such as contrast media, and therapeutic agents, such as occlusion coils, into the peripheral, coronary and neurovasculature. |\n| Design:                     |                                                                                                                                                                                                                   |                                                                                                                                                                                                                        |                                                                                                                                                                                                                       |\n| Size (French)               | 2 French                                                                                                                                                                                                          | 1.7 French                                                                                                                                                                                                             | 2 French                                                                                                                                                                                                              |\n| Inside<br>Diameter (ID)     | 0.015\" minimum                                                                                                                                                                                                    | 0.016\" minimum                                                                                                                                                                                                         | 0.0185\" minimum                                                                                                                                                                                                       |\n| Outside<br>Diameter<br>(OD) | 0.034\"                                                                                                                                                                                                            | 0.031\"                                                                                                                                                                                                                 | 0.034\"                                                                                                                                                                                                                |\n| Materials                   | Predominately polypropylene, polyethylene and polycarbonate                                                                                                                                                       | Predominately polyamide,<br>stainless steel and rubber                                                                                                                                                                 | Predominately polyamide,<br>stainless steel and rubber                                                                                                                                                                |",
    "indications": "The Excelsior SL-10 Microcatheter is intended to assist in the delivery of diagnostic agents, such as contrast media, and therapeutic agents, such as occlusion coils, into the peripheral, coronary and neurovasculature.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "Excelsior<sup>TM</sup>SL-10 Microcatheter, Microcatheter"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "also_known_as": 0.7
  }
}