{
  "source_pdf": "microcatheter--toro-neurovascular-inc--toro-88-superbore-catheter--510k.pdf",
  "clearance_number": "K252297",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Toro 88 Superbore Catheter is a variable stiffness, single lumen catheter designed to introduce\ninterventional devices into the vasculature. The catheter shaft design includes stainless steel and nitinol\nwires and polymers of varying durometers. The catheter incorporates an internal lubricious liner to\nfacilitate its advancement over a steerable guidewire or microcatheter. To reduce friction during\nmanipulation, a hydrophilic coating is applied to the distal exterior section of the catheter shaft. A single\nradiopaque tip marker provides visualization under fluoroscopy. The proximal end of the catheter\nincludes a hub with Luer lock. The catheter is supplied sterile, for single use only.\nIndications for Use Statement:\nThe Toro 88 Superbore Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 7\n\n|  | Date Prepared: |  | January 13, 2026 |\n| --- | --- | --- | --- |\n|  | Primary Device |  | Catheter, Percutaneous, Neurovasculature |\n|  | Classification Name: |  |  |\n|  | Secondary Device |  | Catheter, Percutaneous |\n|  | Classification Name: |  |  |\n|  | Device Name: |  | Toro 88 Superbore Catheter |\n| Applicant: | Applicant: |  | Toro Neurovascular, Inc.\n470 Wald\nIrvine, CA 92618 |\n| Applicant Contact: |  |  | Ryan Walker\nChief Operating Officer\n657-229-1108 |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Primary Classification |  | QJP |\n|  | Product Code: |  |  |\n|  | Secondary Classification |  | DQY |\n|  | Product Code: |  |  |\n|  | Regulation Medical |  | Cardiovascular |\n|  | Specialty: |  |  |\n|  | 510(k) Review Panel: |  | Neurology |\n| Predicate Device: | Predicate Device: |  | TracStar LDP Large Distal Platform; Zoom 88 Large Distal Platform; Zoom 88\nLarge Distal Platform Support (K240948) |\n\nK252297\nComparison with the Predicate Device:\nTracStar Large Distal Platform\nZoom 88 Large Distal Platform Toro 88 Superbore Catheter\nDevice Attribute\nZoom 88 Large Distal Platform Support (K252297)\n(K240948)\nIndications for Use Statement The TracStar LDP Large Distal Platform is indicated for The Toro 88 Superbore Catheter is indicated for the\nthe introduction of interventional devices into the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. peripheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88\nLarge Distal Platform Support are indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPrimary Classification Product QJP Same as K240948\nCode\nSecondary Classification DQY Same as K240948\nProduct Code\nRegulation Number 21 CFR 870.1250 Same as K240948\nRegulation Medical Specialty Cardiovascular Same as K240948\nReview Panel Neurology Same as K240948\nDesign Feature(s)\nTip Beveled Distal Edge, Soft, Flexible, Atraumatic Straight Distal Edge, Soft, Flexible, Atraumatic\nDimensional Specifications\nProximal Inner Diameter 0.088” Same as K240948\nProximal Outer Diameter 0.110” 0.108”\nDistal Inner Diameter 0.088” Same as K240948\nDistal Outer Diameter 0.106” Same as K240948\nEffective Length TracStar LDP: 80 – 105 cm 118 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm\nMaterials\nDistal Catheter Shaft Reinforced with metals and polymers Same as K240948\nProximal Catheter Shaft Reinforced with metals and polymers Same as K240948\nCoating Hydrophilic coating Same as K240948\nPage 2 of 7\n\n| Device Attribute |  |  | TracStar Large Distal Platform |  | Toro 88 Superbore Catheter\n(K252297) |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Zoom 88 Large Distal Platform |  |  |  |\n|  |  |  | Zoom 88 Large Distal Platform Support |  |  |  |\n|  |  |  | (K240948) |  |  |  |\n| Indications for Use Statement |  | The TracStar LDP Large Distal Platform is indicated for\nthe introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88\nLarge Distal Platform Support are indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. |  |  | The Toro 88 Superbore Catheter is indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. |  |\n| Primary Classification Product\nCode |  | QJP |  |  | Same as K240948 |  |\n| Secondary Classification\nProduct Code |  | DQY |  |  | Same as K240948 |  |\n| Regulation Number |  | 21 CFR 870.1250 |  |  | Same as K240948 |  |\n| Regulation Medical Specialty |  | Cardiovascular |  |  | Same as K240948 |  |\n| Review Panel |  | Neurology |  |  | Same as K240948 |  |\n|  | Design Feature(s) |  |  |  |  |  |\n| Tip |  | Beveled Distal Edge, Soft, Flexible, Atraumatic |  |  | Straight Distal Edge, Soft, Flexible, Atraumatic |  |\n|  | Dimensional Specifications |  |  |  |  |  |\n| Proximal Inner Diameter |  | 0.088” |  |  | Same as K240948 |  |\n| Proximal Outer Diameter |  | 0.110” |  |  | 0.108” |  |\n| Distal Inner Diameter |  | 0.088” |  |  | Same as K240948 |  |\n| Distal Outer Diameter |  | 0.106” |  |  | Same as K240948 |  |\n| Effective Length |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm |  |  | 118 cm |  |\n|  | Materials |  |  |  |  |  |\n| Distal Catheter Shaft |  | Reinforced with metals and polymers |  |  | Same as K240948 |  |\n| Proximal Catheter Shaft |  | Reinforced with metals and polymers |  |  | Same as K240948 |  |\n| Coating |  | Hydrophilic coating |  |  | Same as K240948 |  |\n\n| Toro 88 Superbore Catheter |\n| --- |\n| (K252297) |\n\nK252297\nTracStar Large Distal Platform\nZoom 88 Large Distal Platform Toro 88 Superbore Catheter\nDevice Attribute\nZoom 88 Large Distal Platform Support (K252297)\n(K240948)\nMaterials Commonly used medical grade plastics and metals Same as K240948\nwith hydrophilic coating\nAccessories and Packaging\nAccessories Rotating Hemostasis Valve Split Introducer Sheath\nPackaging Configuration The catheters are placed in a protective polyethylene The catheter is placed in a protective polyethylene\ntube, mounted with accessory RHV onto a tube, mounted with split introducer sheath onto a\npolyethylene packaging card, placed into a pouch, high-density polyethylene backer card, placed into a\nsealed and labeled. The sealed pouch and IFU are pouch, sealed, and labeled. The sealed pouch and\nplaced in a labeled shelf carton box. Instructions for Use are placed inside a labeled shelf\ncarton.\nShelf Life\nShelf Life 36 Months 12 Months\nSterility\nSterilization Method Ethylene Oxide Same as K240948\nSterility Assurance Level (SAL) 10-6 Same as K240948\nPage 3 of 7\n\n| Device Attribute |  |  | TracStar Large Distal Platform |  | Toro 88 Superbore Catheter\n(K252297) |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Zoom 88 Large Distal Platform |  |  |  |\n|  |  |  | Zoom 88 Large Distal Platform Support |  |  |  |\n|  |  |  | (K240948) |  |  |  |\n| Materials |  | Commonly used medical grade plastics and metals\nwith hydrophilic coating |  |  | Same as K240948 |  |\n|  | Accessories and Packaging |  |  |  |  |  |\n| Accessories |  | Rotating Hemostasis Valve |  |  | Split Introducer Sheath |  |\n| Packaging Configuration |  | The catheters are placed in a protective polyethylene\ntube, mounted with accessory RHV onto a\npolyethylene packaging card, placed into a pouch,\nsealed and labeled. The sealed pouch and IFU are\nplaced in a labeled shelf carton box. |  |  | The catheter is placed in a protective polyethylene\ntube, mounted with split introducer sheath onto a\nhigh-density polyethylene backer card, placed into a\npouch, sealed, and labeled. The sealed pouch and\nInstructions for Use are placed inside a labeled shelf\ncarton. |  |\n|  | Shelf Life |  |  |  |  |  |\n| Shelf Life |  | 36 Months |  |  | 12 Months |  |\n|  | Sterility |  |  |  |  |  |\n| Sterilization Method |  | Ethylene Oxide |  |  | Same as K240948 |  |\n| Sterility Assurance Level (SAL) |  | 10-6 |  |  | Same as K240948 |  |\n\n| Toro 88 Superbore Catheter |\n| --- |\n| (K252297) |\n\nK252297\nBiocompatibility:\nTest Test Method Acceptance Criteria Results\nL929 MEM Elution Test – ISO ISO 10993-5:2009 To be non-cytotoxic, the device must achieve a Grade of 2 or Pass:\nlower. Non-cytotoxic.\nKligman Maximization Test – ISO 10993-10:2021 Using the scoring system of Magnusson and Kligman, the Pass:\nISO device must achieve a Grade < 1. Non-sensitizing.\nIntracutaneous Injection Test ISO 10993-23:2021 To be a non-irritant, the mean score difference between the Pass:\n– ISO test device and vehicle control must be ≤ 1.0. Non-irritant.\nSystemic Injection Test – ISO ISO 10993-11:2017 The Toro 88 Superbore Catheter passes if none of the Pass:\nanimals injected with device extracts show a significantly Non-toxic.\ngreater biological response than the control animals.\nRabbit Pyrogen Test ISO 10993-11:2017 To meet pyrogen absence requirements, no rabbit should Pass:\n(Material-Mediated) – ISO USP <151> show a temperature increase of 0.5°C or more above Non-pyrogenic.\nbaseline.\nRabbit Blood Hemolysis Test ASTM F756-17 To be non-hemolytic, the hemolytic index must be < 2%. Pass:\n(Direct Method) – ASTM ISO 10993-4:2017 Non-hemolytic.\nRabbit Blood Hemolysis Test ASTM F756-17 To be non-hemolytic, the hemolytic index must be < 2%. Pass:\n(Indirect Method) – ASTM ISO 10993-4:2017 Non-hemolytic.\nSC5b-9 Complement ISO 10993-4:2017 To be a non-activator of the complement system, there Pass:\nActivation Test (Direct should be no statistically significant increase between SC5b-9 Non-activator of the\nContact) – ISO concentrations in the plasma exposed to the device and that complement system.\nof the plasma exposed to the negative control article, the\nuntreated control, and/or a commercially available device.\nThrombogenicity Study in ISO 10993-4:2017 The Toro 88 Superbore Catheter is non-thrombogenic if Pass:\nDogs – ISO thrombus formation is comparable to or lesser than a Comparable.\ncommercially available device.\nPartial Thromboplastin Time ASTM F2382-18 The Toro 88 Superbore Catheter is non-reactive if the PTT% is Pass:\nTest (Direct Contact) – ASTM ISO 10993-4:2017 not significantly different from the untreated control, No effect on\nnegative control, and/or a commercially available device. coagulation of human\nplasma.\nPlatelet and Leukocyte Count ASTM F2888-19 The Toro 88 Superbore Catheter will be considered Pass:\nTest (Direct Contact) – ASTM ISO 10993-4:2017 comparable to the reference article if the platelet count of No effect on platelet\nthe test article is within 80-120% of the reference article. and leukocyte\nconcentrations.\nPage 4 of 7\n\n|  | Test |  |  | Test Method |  |  | Acceptance Criteria |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| L929 MEM Elution Test – ISO |  |  | ISO 10993-5:2009 |  |  | To be non-cytotoxic, the device must achieve a Grade of 2 or\nlower. |  |  | Pass:\nNon-cytotoxic. |  |  |\n| Kligman Maximization Test –\nISO |  |  | ISO 10993-10:2021 |  |  | Using the scoring system of Magnusson and Kligman, the\ndevice must achieve a Grade < 1. |  |  | Pass:\nNon-sensitizing. |  |  |\n| Intracutaneous Injection Test\n– ISO |  |  | ISO 10993-23:2021 |  |  | To be a non-irritant, the mean score difference between the\ntest device and vehicle control must be ≤ 1.0. |  |  | Pass:\nNon-irritant. |  |  |\n| Systemic Injection Test – ISO |  |  | ISO 10993-11:2017 |  |  | The Toro 88 Superbore Catheter passes if none of the\nanimals injected with device extracts show a significantly\ngreater biological response than the control animals. |  |  | Pass:\nNon-toxic. |  |  |\n| Rabbit Pyrogen Test\n(Material-Mediated) – ISO |  |  | ISO 10993-11:2017\nUSP <151> |  |  | To meet pyrogen absence requirements, no rabbit should\nshow a temperature increase of 0.5°C or more above\nbaseline. |  |  | Pass:\nNon-pyrogenic. |  |  |\n| Rabbit Blood Hemolysis Test\n(Direct Method) – ASTM |  |  | ASTM F756-17\nISO 10993-4:2017 |  |  | To be non-hemolytic, the hemolytic index must be < 2%. |  |  | Pass:\nNon-hemolytic. |  |  |\n| Rabbit Blood Hemolysis Test\n(Indirect Method) – ASTM |  |  | ASTM F756-17\nISO 10993-4:2017 |  |  | To be non-hemolytic, the hemolytic index must be < 2%. |  |  | Pass:\nNon-hemolytic. |  |  |\n| SC5b-9 Complement\nActivation Test (Direct\nContact) – ISO |  |  | ISO 10993-4:2017 |  |  | To be a non-activator of the complement system, there\nshould be no statistically significant increase between SC5b-9\nconcentrations in the plasma exposed to the device and that\nof the plasma exposed to the negative control article, the\nuntreated control, and/or a commercially available device. |  |  | Pass:\nNon-activator of the\ncomplement system. |  |  |\n| Thrombogenicity Study in\nDogs – ISO |  |  | ISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter is non-thrombogenic if\nthrombus formation is comparable to or lesser than a\ncommercially available device. |  |  | Pass:\nComparable. |  |  |\n| Partial Thromboplastin Time\nTest (Direct Contact) – ASTM |  |  | ASTM F2382-18\nISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter is non-reactive if the PTT% is\nnot significantly different from the untreated control,\nnegative control, and/or a commercially available device. |  |  | Pass:\nNo effect on\ncoagulation of human\nplasma. |  |  |\n| Platelet and Leukocyte Count\nTest (Direct Contact) – ASTM |  |  | ASTM F2888-19\nISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter will be considered\ncomparable to the reference article if the platelet count of\nthe test article is within 80-120% of the reference article. |  |  | Pass:\nNo effect on platelet\nand leukocyte\nconcentrations. |  |  |\n\nK252297\nPackaging:\nTest Test Method Summary Result\nVisual Inspection The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F1886/F1886M-16.\nSeal Width The Toro 88 Superbore Catheter was evaluated Pass\nby measuring pouch seals to verify sufficient\nseal width to ensure sterility after distribution.\nBubble Leak The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F2096-11 (2019).\nSeal Strength The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F88/F88M-23.\nSterilization:\nTest Test Method Summary Result\nEthylene Oxide Residual The Toro 88 Superbore Catheter was evaluated Pass\nper ISO 10993-7:2008/Amd 1:2019.\nEthylene Chlorohydrin The Toro 88 Superbore Catheter was evaluated Pass\nResidual per ISO 10993-7:2008/Amd 1:2019.\nBacterial Endotoxin The Toro 88 Superbore Catheter was evaluated Pass\nTesting per AAMI/ANSI ST72:2019 and USP-<85>.\nPerformance Data – Bench:\nTest Test Method Summary Result\nDesign Verification\nDimensional Verification The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the dimensional specifications were\nmet for inner diameter, outer diameter,\ncoating length, and working length.\nVisual Inspection The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device met the surface\nrequirements per ISO 10555-1:2023, §4.7.\nSimulated Use The Toro 88 Superbore Catheter was evaluated Pass\nto verify the performance of the device as it\nrelates to device preparation, maneuverability,\ndurability, compatibility, burst pressure, and\ntorque strength.\nTensile Strength The Toro 88 Superbore Catheter was tested in Pass\naccordance with ISO 10555-1:2023, Annex B\nto ensure the device has sufficient strength to\nwithstand tensile forces throughout a\nprocedure.\nCoating Lubricity The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the frictional forces are comparable\nto or less than the predicate device.\nPage 5 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F1886/F1886M-16. |  |  | Pass |  |  |\n| Seal Width |  |  | The Toro 88 Superbore Catheter was evaluated\nby measuring pouch seals to verify sufficient\nseal width to ensure sterility after distribution. |  |  | Pass |  |  |\n| Bubble Leak |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F2096-11 (2019). |  |  | Pass |  |  |\n| Seal Strength |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F88/F88M-23. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide Residual |  |  | The Toro 88 Superbore Catheter was evaluated\nper ISO 10993-7:2008/Amd 1:2019. |  |  | Pass |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The Toro 88 Superbore Catheter was evaluated\nper ISO 10993-7:2008/Amd 1:2019. |  |  | Pass |  |  |\n| Bacterial Endotoxin\nTesting |  |  | The Toro 88 Superbore Catheter was evaluated\nper AAMI/ANSI ST72:2019 and USP-<85>. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Design Verification |  |  |  |  |  |  |  |\n| Dimensional Verification |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the dimensional specifications were\nmet for inner diameter, outer diameter,\ncoating length, and working length. |  |  | Pass |  |  |\n| Visual Inspection |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device met the surface\nrequirements per ISO 10555-1:2023, §4.7. |  |  | Pass |  |  |\n| Simulated Use |  |  | The Toro 88 Superbore Catheter was evaluated\nto verify the performance of the device as it\nrelates to device preparation, maneuverability,\ndurability, compatibility, burst pressure, and\ntorque strength. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The Toro 88 Superbore Catheter was tested in\naccordance with ISO 10555-1:2023, Annex B\nto ensure the device has sufficient strength to\nwithstand tensile forces throughout a\nprocedure. |  |  | Pass |  |  |\n| Coating Lubricity |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the frictional forces are comparable\nto or less than the predicate device. |  |  | Pass |  |  |\n\nK252297\nTest Test Method Summary Result\nParticulate Evaluation The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the particulate count and size\ndistribution (≥10μm, ≥25μm, and ≥50μm) are\ncomparable to or less than the predicate\ndevice.\nCoating Integrity The Toro 88 Superbore Catheter was evaluated Pass\npost-simulated use to ensure the coating was\nfree of defects that contribute to unacceptable\nparticulate generation .\nKink Resistance The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the catheter shaft does not kink\nwhen navigating anatomically relevant bends\nwith varying radii.\nLiquid Leakage The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex C.\nFlowrate The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the flowrate of the device was\ncomparable to the predicate device when\ntested in accordance with ISO 10555-1:2023,\nAnnex E.\nDistal Tip Stiffness The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the distal tip stiffness of the device\nwas comparable to or lower than the predicate\ndevice.\nRadiopacity The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the marker band is radiopaque.\nSmall-Bore Connectors The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the dimensional and performance\nrequirements were met per ISO 80369-7:2021\nand ISO 80369-20:2024.\nCompatibility The Toro 88 Superbore Catheter was evaluated Pass\nto ensure it is compatible with syringes and\ncontrast media.\nAir Leakage The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex D.\nStatic Burst Pressure The Toro 88 Superbore Catheter was tested in Pass\naccordance with ISO 10555-1:2023, Annex F to\nensure the device does not burst under\npressure that could be seen when performing\ncontrast injections.\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Particulate Evaluation |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the particulate count and size\ndistribution (≥10μm, ≥25μm, and ≥50μm) are\ncomparable to or less than the predicate\ndevice. |  |  | Pass |  |  |\n| Coating Integrity |  |  | The Toro 88 Superbore Catheter was evaluated\npost-simulated use to ensure the coating was\nfree of defects that contribute to unacceptable\nparticulate generation . |  |  | Pass |  |  |\n| Kink Resistance |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the catheter shaft does not kink\nwhen navigating anatomically relevant bends\nwith varying radii. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex C. |  |  | Pass |  |  |\n| Flowrate |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the flowrate of the device was\ncomparable to the predicate device when\ntested in accordance with ISO 10555-1:2023,\nAnnex E. |  |  | Pass |  |  |\n| Distal Tip Stiffness |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the distal tip stiffness of the device\nwas comparable to or lower than the predicate\ndevice. |  |  | Pass |  |  |\n| Radiopacity |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the marker band is radiopaque. |  |  | Pass |  |  |\n| Small-Bore Connectors |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the dimensional and performance\nrequirements were met per ISO 80369-7:2021\nand ISO 80369-20:2024. |  |  | Pass |  |  |\n| Compatibility |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure it is compatible with syringes and\ncontrast media. |  |  | Pass |  |  |\n| Air Leakage |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex D. |  |  | Pass |  |  |\n| Static Burst Pressure |  |  | The Toro 88 Superbore Catheter was tested in\naccordance with ISO 10555-1:2023, Annex F to\nensure the device does not burst under\npressure that could be seen when performing\ncontrast injections. |  |  | Pass |  |  |\n\nK252297\nTest Test Method Summary Result\nTorque Strength The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the torque strength of the device\nwas comparable to commercially available\ndevices.\nDesign Validation and Usability Engineering\nDesign Validation The Toro 88 Superbore Catheter was evaluated Pass\nto validate the performance of the device,\nincluding its packaging and labeling, with\nintended users.\nUsability Engineering The Toro 88 Superbore Catheter was evaluated Pass\nfor usability per IEC 62366-1:2015/Amd\n1:2020.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of bench performance\ntesting.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of bench performance\ntesting.\nConclusion:\nThe Toro 88 Superbore Catheter is substantially equivalent to the TracStar Large Distal Platform, Zoom 88\nLarge Distal Platform, and Zoom 88 Large Distal Platform Support based on the same intended use and\nsimilar technological characteristics. The differences do not raise new or different questions of safety and\neffectiveness. The successful completion of non-clinical testing supports that the device meets the design\nspecifications and performs as intended.\nPage 7 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque Strength |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the torque strength of the device\nwas comparable to commercially available\ndevices. |  |  | Pass |  |  |\n|  | Design Validation and Usability Engineering |  |  |  |  |  |  |  |\n| Design Validation |  |  | The Toro 88 Superbore Catheter was evaluated\nto validate the performance of the device,\nincluding its packaging and labeling, with\nintended users. |  |  | Pass |  |  |\n| Usability Engineering |  |  | The Toro 88 Superbore Catheter was evaluated\nfor usability per IEC 62366-1:2015/Amd\n1:2020. |  |  | Pass |  |  |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252297\nDevice Name\nToro 88 Superbore Catheter\nIndications for Use (Describe)\nThe Toro 88 Superbore Catheter is indicated for the introduction of interventional devices into the peripheral, coronary,\nand neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK252297\n510(k) Summary\nDate Prepared: January 13, 2026\nPrimary Device Catheter, Percutaneous, Neurovasculature\nClassification Name:\nSecondary Device Catheter, Percutaneous\nClassification Name:\nDevice Name: Toro 88 Superbore Catheter\nApplicant: Toro Neurovascular, Inc.\n470 Wald\nIrvine, CA 92618\nApplicant Contact: Ryan Walker\nChief Operating Officer\n657-229-1108\nRegulation Number: 21 CFR 870.1250\nPrimary Classification QJP\nProduct Code:\nSecondary Classification DQY\nProduct Code:\nRegulation Medical Cardiovascular\nSpecialty:\n510(k) Review Panel: Neurology",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Toro 88 Superbore Catheter is a variable stiffness, single lumen catheter designed to introduce\ninterventional devices into the vasculature. The catheter shaft design includes stainless steel and nitinol\nwires and polymers of varying durometers. The catheter incorporates an internal lubricious liner to\nfacilitate its advancement over a steerable guidewire or microcatheter. To reduce friction during\nmanipulation, a hydrophilic coating is applied to the distal exterior section of the catheter shaft. A single\nradiopaque tip marker provides visualization under fluoroscopy. The proximal end of the catheter\nincludes a hub with Luer lock. The catheter is supplied sterile, for single use only.\nIndications for Use Statement:\nThe Toro 88 Superbore Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 7\n\n|  | Date Prepared: |  | January 13, 2026 |\n| --- | --- | --- | --- |\n|  | Primary Device |  | Catheter, Percutaneous, Neurovasculature |\n|  | Classification Name: |  |  |\n|  | Secondary Device |  | Catheter, Percutaneous |\n|  | Classification Name: |  |  |\n|  | Device Name: |  | Toro 88 Superbore Catheter |\n| Applicant: | Applicant: |  | Toro Neurovascular, Inc.\n470 Wald\nIrvine, CA 92618 |\n| Applicant Contact: |  |  | Ryan Walker\nChief Operating Officer\n657-229-1108 |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Primary Classification |  | QJP |\n|  | Product Code: |  |  |\n|  | Secondary Classification |  | DQY |\n|  | Product Code: |  |  |\n|  | Regulation Medical |  | Cardiovascular |\n|  | Specialty: |  |  |\n|  | 510(k) Review Panel: |  | Neurology |\n| Predicate Device: | Predicate Device: |  | TracStar LDP Large Distal Platform; Zoom 88 Large Distal Platform; Zoom 88\nLarge Distal Platform Support (K240948) |\n\nK252297\nComparison with the Predicate Device:\nTracStar Large Distal Platform\nZoom 88 Large Distal Platform Toro 88 Superbore Catheter\nDevice Attribute\nZoom 88 Large Distal Platform Support (K252297)\n(K240948)\nIndications for Use Statement The TracStar LDP Large Distal Platform is indicated for The Toro 88 Superbore Catheter is indicated for the\nthe introduction of interventional devices into the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. peripheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88\nLarge Distal Platform Support are indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPrimary Classification Product QJP Same as K240948\nCode\nSecondary Classification DQY Same as K240948\nProduct Code\nRegulation Number 21 CFR 870.1250 Same as K240948\nRegulation Medical Specialty Cardiovascular Same as K240948\nReview Panel Neurology Same as K240948\nDesign Feature(s)\nTip Beveled Distal Edge, Soft, Flexible, Atraumatic Straight Distal Edge, Soft, Flexible, Atraumatic\nDimensional Specifications\nProximal Inner Diameter 0.088” Same as K240948\nProximal Outer Diameter 0.110” 0.108”\nDistal Inner Diameter 0.088” Same as K240948\nDistal Outer Diameter 0.106” Same as K240948\nEffective Length TracStar LDP: 80 – 105 cm 118 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm\nMaterials\nDistal Catheter Shaft Reinforced with metals and polymers Same as K240948\nProximal Catheter Shaft Reinforced with metals and polymers Same as K240948\nCoating Hydrophilic coating Same as K240948\nPage 2 of 7\n\n| Device Attribute |  |  | TracStar Large Distal Platform |  | Toro 88 Superbore Catheter\n(K252297) |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Zoom 88 Large Distal Platform |  |  |  |\n|  |  |  | Zoom 88 Large Distal Platform Support |  |  |  |\n|  |  |  | (K240948) |  |  |  |\n| Indications for Use Statement |  | The TracStar LDP Large Distal Platform is indicated for\nthe introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88\nLarge Distal Platform Support are indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. |  |  | The Toro 88 Superbore Catheter is indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. |  |\n| Primary Classification Product\nCode |  | QJP |  |  | Same as K240948 |  |\n| Secondary Classification\nProduct Code |  | DQY |  |  | Same as K240948 |  |\n| Regulation Number |  | 21 CFR 870.1250 |  |  | Same as K240948 |  |\n| Regulation Medical Specialty |  | Cardiovascular |  |  | Same as K240948 |  |\n| Review Panel |  | Neurology |  |  | Same as K240948 |  |\n|  | Design Feature(s) |  |  |  |  |  |\n| Tip |  | Beveled Distal Edge, Soft, Flexible, Atraumatic |  |  | Straight Distal Edge, Soft, Flexible, Atraumatic |  |\n|  | Dimensional Specifications |  |  |  |  |  |\n| Proximal Inner Diameter |  | 0.088” |  |  | Same as K240948 |  |\n| Proximal Outer Diameter |  | 0.110” |  |  | 0.108” |  |\n| Distal Inner Diameter |  | 0.088” |  |  | Same as K240948 |  |\n| Distal Outer Diameter |  | 0.106” |  |  | Same as K240948 |  |\n| Effective Length |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm |  |  | 118 cm |  |\n|  | Materials |  |  |  |  |  |\n| Distal Catheter Shaft |  | Reinforced with metals and polymers |  |  | Same as K240948 |  |\n| Proximal Catheter Shaft |  | Reinforced with metals and polymers |  |  | Same as K240948 |  |\n| Coating |  | Hydrophilic coating |  |  | Same as K240948 |  |\n\n| Toro 88 Superbore Catheter |\n| --- |\n| (K252297) |\n\nK252297\nTracStar Large Distal Platform\nZoom 88 Large Distal Platform Toro 88 Superbore Catheter\nDevice Attribute\nZoom 88 Large Distal Platform Support (K252297)\n(K240948)\nMaterials Commonly used medical grade plastics and metals Same as K240948\nwith hydrophilic coating\nAccessories and Packaging\nAccessories Rotating Hemostasis Valve Split Introducer Sheath\nPackaging Configuration The catheters are placed in a protective polyethylene The catheter is placed in a protective polyethylene\ntube, mounted with accessory RHV onto a tube, mounted with split introducer sheath onto a\npolyethylene packaging card, placed into a pouch, high-density polyethylene backer card, placed into a\nsealed and labeled. The sealed pouch and IFU are pouch, sealed, and labeled. The sealed pouch and\nplaced in a labeled shelf carton box. Instructions for Use are placed inside a labeled shelf\ncarton.\nShelf Life\nShelf Life 36 Months 12 Months\nSterility\nSterilization Method Ethylene Oxide Same as K240948\nSterility Assurance Level (SAL) 10-6 Same as K240948\nPage 3 of 7\n\n| Device Attribute |  |  | TracStar Large Distal Platform |  | Toro 88 Superbore Catheter\n(K252297) |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Zoom 88 Large Distal Platform |  |  |  |\n|  |  |  | Zoom 88 Large Distal Platform Support |  |  |  |\n|  |  |  | (K240948) |  |  |  |\n| Materials |  | Commonly used medical grade plastics and metals\nwith hydrophilic coating |  |  | Same as K240948 |  |\n|  | Accessories and Packaging |  |  |  |  |  |\n| Accessories |  | Rotating Hemostasis Valve |  |  | Split Introducer Sheath |  |\n| Packaging Configuration |  | The catheters are placed in a protective polyethylene\ntube, mounted with accessory RHV onto a\npolyethylene packaging card, placed into a pouch,\nsealed and labeled. The sealed pouch and IFU are\nplaced in a labeled shelf carton box. |  |  | The catheter is placed in a protective polyethylene\ntube, mounted with split introducer sheath onto a\nhigh-density polyethylene backer card, placed into a\npouch, sealed, and labeled. The sealed pouch and\nInstructions for Use are placed inside a labeled shelf\ncarton. |  |\n|  | Shelf Life |  |  |  |  |  |\n| Shelf Life |  | 36 Months |  |  | 12 Months |  |\n|  | Sterility |  |  |  |  |  |\n| Sterilization Method |  | Ethylene Oxide |  |  | Same as K240948 |  |\n| Sterility Assurance Level (SAL) |  | 10-6 |  |  | Same as K240948 |  |\n\n| Toro 88 Superbore Catheter |\n| --- |\n| (K252297) |\n\nK252297\nBiocompatibility:\nTest Test Method Acceptance Criteria Results\nL929 MEM Elution Test – ISO ISO 10993-5:2009 To be non-cytotoxic, the device must achieve a Grade of 2 or Pass:\nlower. Non-cytotoxic.\nKligman Maximization Test – ISO 10993-10:2021 Using the scoring system of Magnusson and Kligman, the Pass:\nISO device must achieve a Grade < 1. Non-sensitizing.\nIntracutaneous Injection Test ISO 10993-23:2021 To be a non-irritant, the mean score difference between the Pass:\n– ISO test device and vehicle control must be ≤ 1.0. Non-irritant.\nSystemic Injection Test – ISO ISO 10993-11:2017 The Toro 88 Superbore Catheter passes if none of the Pass:\nanimals injected with device extracts show a significantly Non-toxic.\ngreater biological response than the control animals.\nRabbit Pyrogen Test ISO 10993-11:2017 To meet pyrogen absence requirements, no rabbit should Pass:\n(Material-Mediated) – ISO USP <151> show a temperature increase of 0.5°C or more above Non-pyrogenic.\nbaseline.\nRabbit Blood Hemolysis Test ASTM F756-17 To be non-hemolytic, the hemolytic index must be < 2%. Pass:\n(Direct Method) – ASTM ISO 10993-4:2017 Non-hemolytic.\nRabbit Blood Hemolysis Test ASTM F756-17 To be non-hemolytic, the hemolytic index must be < 2%. Pass:\n(Indirect Method) – ASTM ISO 10993-4:2017 Non-hemolytic.\nSC5b-9 Complement ISO 10993-4:2017 To be a non-activator of the complement system, there Pass:\nActivation Test (Direct should be no statistically significant increase between SC5b-9 Non-activator of the\nContact) – ISO concentrations in the plasma exposed to the device and that complement system.\nof the plasma exposed to the negative control article, the\nuntreated control, and/or a commercially available device.\nThrombogenicity Study in ISO 10993-4:2017 The Toro 88 Superbore Catheter is non-thrombogenic if Pass:\nDogs – ISO thrombus formation is comparable to or lesser than a Comparable.\ncommercially available device.\nPartial Thromboplastin Time ASTM F2382-18 The Toro 88 Superbore Catheter is non-reactive if the PTT% is Pass:\nTest (Direct Contact) – ASTM ISO 10993-4:2017 not significantly different from the untreated control, No effect on\nnegative control, and/or a commercially available device. coagulation of human\nplasma.\nPlatelet and Leukocyte Count ASTM F2888-19 The Toro 88 Superbore Catheter will be considered Pass:\nTest (Direct Contact) – ASTM ISO 10993-4:2017 comparable to the reference article if the platelet count of No effect on platelet\nthe test article is within 80-120% of the reference article. and leukocyte\nconcentrations.\nPage 4 of 7\n\n|  | Test |  |  | Test Method |  |  | Acceptance Criteria |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| L929 MEM Elution Test – ISO |  |  | ISO 10993-5:2009 |  |  | To be non-cytotoxic, the device must achieve a Grade of 2 or\nlower. |  |  | Pass:\nNon-cytotoxic. |  |  |\n| Kligman Maximization Test –\nISO |  |  | ISO 10993-10:2021 |  |  | Using the scoring system of Magnusson and Kligman, the\ndevice must achieve a Grade < 1. |  |  | Pass:\nNon-sensitizing. |  |  |\n| Intracutaneous Injection Test\n– ISO |  |  | ISO 10993-23:2021 |  |  | To be a non-irritant, the mean score difference between the\ntest device and vehicle control must be ≤ 1.0. |  |  | Pass:\nNon-irritant. |  |  |\n| Systemic Injection Test – ISO |  |  | ISO 10993-11:2017 |  |  | The Toro 88 Superbore Catheter passes if none of the\nanimals injected with device extracts show a significantly\ngreater biological response than the control animals. |  |  | Pass:\nNon-toxic. |  |  |\n| Rabbit Pyrogen Test\n(Material-Mediated) – ISO |  |  | ISO 10993-11:2017\nUSP <151> |  |  | To meet pyrogen absence requirements, no rabbit should\nshow a temperature increase of 0.5°C or more above\nbaseline. |  |  | Pass:\nNon-pyrogenic. |  |  |\n| Rabbit Blood Hemolysis Test\n(Direct Method) – ASTM |  |  | ASTM F756-17\nISO 10993-4:2017 |  |  | To be non-hemolytic, the hemolytic index must be < 2%. |  |  | Pass:\nNon-hemolytic. |  |  |\n| Rabbit Blood Hemolysis Test\n(Indirect Method) – ASTM |  |  | ASTM F756-17\nISO 10993-4:2017 |  |  | To be non-hemolytic, the hemolytic index must be < 2%. |  |  | Pass:\nNon-hemolytic. |  |  |\n| SC5b-9 Complement\nActivation Test (Direct\nContact) – ISO |  |  | ISO 10993-4:2017 |  |  | To be a non-activator of the complement system, there\nshould be no statistically significant increase between SC5b-9\nconcentrations in the plasma exposed to the device and that\nof the plasma exposed to the negative control article, the\nuntreated control, and/or a commercially available device. |  |  | Pass:\nNon-activator of the\ncomplement system. |  |  |\n| Thrombogenicity Study in\nDogs – ISO |  |  | ISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter is non-thrombogenic if\nthrombus formation is comparable to or lesser than a\ncommercially available device. |  |  | Pass:\nComparable. |  |  |\n| Partial Thromboplastin Time\nTest (Direct Contact) – ASTM |  |  | ASTM F2382-18\nISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter is non-reactive if the PTT% is\nnot significantly different from the untreated control,\nnegative control, and/or a commercially available device. |  |  | Pass:\nNo effect on\ncoagulation of human\nplasma. |  |  |\n| Platelet and Leukocyte Count\nTest (Direct Contact) – ASTM |  |  | ASTM F2888-19\nISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter will be considered\ncomparable to the reference article if the platelet count of\nthe test article is within 80-120% of the reference article. |  |  | Pass:\nNo effect on platelet\nand leukocyte\nconcentrations. |  |  |\n\nK252297\nPackaging:\nTest Test Method Summary Result\nVisual Inspection The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F1886/F1886M-16.\nSeal Width The Toro 88 Superbore Catheter was evaluated Pass\nby measuring pouch seals to verify sufficient\nseal width to ensure sterility after distribution.\nBubble Leak The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F2096-11 (2019).\nSeal Strength The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F88/F88M-23.\nSterilization:\nTest Test Method Summary Result\nEthylene Oxide Residual The Toro 88 Superbore Catheter was evaluated Pass\nper ISO 10993-7:2008/Amd 1:2019.\nEthylene Chlorohydrin The Toro 88 Superbore Catheter was evaluated Pass\nResidual per ISO 10993-7:2008/Amd 1:2019.\nBacterial Endotoxin The Toro 88 Superbore Catheter was evaluated Pass\nTesting per AAMI/ANSI ST72:2019 and USP-<85>.\nPerformance Data – Bench:\nTest Test Method Summary Result\nDesign Verification\nDimensional Verification The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the dimensional specifications were\nmet for inner diameter, outer diameter,\ncoating length, and working length.\nVisual Inspection The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device met the surface\nrequirements per ISO 10555-1:2023, §4.7.\nSimulated Use The Toro 88 Superbore Catheter was evaluated Pass\nto verify the performance of the device as it\nrelates to device preparation, maneuverability,\ndurability, compatibility, burst pressure, and\ntorque strength.\nTensile Strength The Toro 88 Superbore Catheter was tested in Pass\naccordance with ISO 10555-1:2023, Annex B\nto ensure the device has sufficient strength to\nwithstand tensile forces throughout a\nprocedure.\nCoating Lubricity The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the frictional forces are comparable\nto or less than the predicate device.\nPage 5 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F1886/F1886M-16. |  |  | Pass |  |  |\n| Seal Width |  |  | The Toro 88 Superbore Catheter was evaluated\nby measuring pouch seals to verify sufficient\nseal width to ensure sterility after distribution. |  |  | Pass |  |  |\n| Bubble Leak |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F2096-11 (2019). |  |  | Pass |  |  |\n| Seal Strength |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F88/F88M-23. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide Residual |  |  | The Toro 88 Superbore Catheter was evaluated\nper ISO 10993-7:2008/Amd 1:2019. |  |  | Pass |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The Toro 88 Superbore Catheter was evaluated\nper ISO 10993-7:2008/Amd 1:2019. |  |  | Pass |  |  |\n| Bacterial Endotoxin\nTesting |  |  | The Toro 88 Superbore Catheter was evaluated\nper AAMI/ANSI ST72:2019 and USP-<85>. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Design Verification |  |  |  |  |  |  |  |\n| Dimensional Verification |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the dimensional specifications were\nmet for inner diameter, outer diameter,\ncoating length, and working length. |  |  | Pass |  |  |\n| Visual Inspection |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device met the surface\nrequirements per ISO 10555-1:2023, §4.7. |  |  | Pass |  |  |\n| Simulated Use |  |  | The Toro 88 Superbore Catheter was evaluated\nto verify the performance of the device as it\nrelates to device preparation, maneuverability,\ndurability, compatibility, burst pressure, and\ntorque strength. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The Toro 88 Superbore Catheter was tested in\naccordance with ISO 10555-1:2023, Annex B\nto ensure the device has sufficient strength to\nwithstand tensile forces throughout a\nprocedure. |  |  | Pass |  |  |\n| Coating Lubricity |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the frictional forces are comparable\nto or less than the predicate device. |  |  | Pass |  |  |\n\nK252297\nTest Test Method Summary Result\nParticulate Evaluation The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the particulate count and size\ndistribution (≥10μm, ≥25μm, and ≥50μm) are\ncomparable to or less than the predicate\ndevice.\nCoating Integrity The Toro 88 Superbore Catheter was evaluated Pass\npost-simulated use to ensure the coating was\nfree of defects that contribute to unacceptable\nparticulate generation .\nKink Resistance The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the catheter shaft does not kink\nwhen navigating anatomically relevant bends\nwith varying radii.\nLiquid Leakage The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex C.\nFlowrate The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the flowrate of the device was\ncomparable to the predicate device when\ntested in accordance with ISO 10555-1:2023,\nAnnex E.\nDistal Tip Stiffness The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the distal tip stiffness of the device\nwas comparable to or lower than the predicate\ndevice.\nRadiopacity The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the marker band is radiopaque.\nSmall-Bore Connectors The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the dimensional and performance\nrequirements were met per ISO 80369-7:2021\nand ISO 80369-20:2024.\nCompatibility The Toro 88 Superbore Catheter was evaluated Pass\nto ensure it is compatible with syringes and\ncontrast media.\nAir Leakage The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex D.\nStatic Burst Pressure The Toro 88 Superbore Catheter was tested in Pass\naccordance with ISO 10555-1:2023, Annex F to\nensure the device does not burst under\npressure that could be seen when performing\ncontrast injections.\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Particulate Evaluation |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the particulate count and size\ndistribution (≥10μm, ≥25μm, and ≥50μm) are\ncomparable to or less than the predicate\ndevice. |  |  | Pass |  |  |\n| Coating Integrity |  |  | The Toro 88 Superbore Catheter was evaluated\npost-simulated use to ensure the coating was\nfree of defects that contribute to unacceptable\nparticulate generation . |  |  | Pass |  |  |\n| Kink Resistance |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the catheter shaft does not kink\nwhen navigating anatomically relevant bends\nwith varying radii. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex C. |  |  | Pass |  |  |\n| Flowrate |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the flowrate of the device was\ncomparable to the predicate device when\ntested in accordance with ISO 10555-1:2023,\nAnnex E. |  |  | Pass |  |  |\n| Distal Tip Stiffness |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the distal tip stiffness of the device\nwas comparable to or lower than the predicate\ndevice. |  |  | Pass |  |  |\n| Radiopacity |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the marker band is radiopaque. |  |  | Pass |  |  |\n| Small-Bore Connectors |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the dimensional and performance\nrequirements were met per ISO 80369-7:2021\nand ISO 80369-20:2024. |  |  | Pass |  |  |\n| Compatibility |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure it is compatible with syringes and\ncontrast media. |  |  | Pass |  |  |\n| Air Leakage |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex D. |  |  | Pass |  |  |\n| Static Burst Pressure |  |  | The Toro 88 Superbore Catheter was tested in\naccordance with ISO 10555-1:2023, Annex F to\nensure the device does not burst under\npressure that could be seen when performing\ncontrast injections. |  |  | Pass |  |  |\n\nK252297\nTest Test Method Summary Result\nTorque Strength The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the torque strength of the device\nwas comparable to commercially available\ndevices.\nDesign Validation and Usability Engineering\nDesign Validation The Toro 88 Superbore Catheter was evaluated Pass\nto validate the performance of the device,\nincluding its packaging and labeling, with\nintended users.\nUsability Engineering The Toro 88 Superbore Catheter was evaluated Pass\nfor usability per IEC 62366-1:2015/Amd\n1:2020.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of bench performance\ntesting.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of bench performance\ntesting.\nConclusion:\nThe Toro 88 Superbore Catheter is substantially equivalent to the TracStar Large Distal Platform, Zoom 88\nLarge Distal Platform, and Zoom 88 Large Distal Platform Support based on the same intended use and\nsimilar technological characteristics. The differences do not raise new or different questions of safety and\neffectiveness. The successful completion of non-clinical testing supports that the device meets the design\nspecifications and performs as intended.\nPage 7 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque Strength |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the torque strength of the device\nwas comparable to commercially available\ndevices. |  |  | Pass |  |  |\n|  | Design Validation and Usability Engineering |  |  |  |  |  |  |  |\n| Design Validation |  |  | The Toro 88 Superbore Catheter was evaluated\nto validate the performance of the device,\nincluding its packaging and labeling, with\nintended users. |  |  | Pass |  |  |\n| Usability Engineering |  |  | The Toro 88 Superbore Catheter was evaluated\nfor usability per IEC 62366-1:2015/Amd\n1:2020. |  |  | Pass |  |  |",
    "also_known_as": [
      "K240948"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252297\nDevice Name\nToro 88 Superbore Catheter\nIndications for Use (Describe)\nThe Toro 88 Superbore Catheter is indicated for the introduction of interventional devices into the peripheral, coronary,\nand neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK252297\n510(k) Summary\nDate Prepared: January 13, 2026\nPrimary Device Catheter, Percutaneous, Neurovasculature\nClassification Name:\nSecondary Device Catheter, Percutaneous\nClassification Name:\nDevice Name: Toro 88 Superbore Catheter\nApplicant: Toro Neurovascular, Inc.\n470 Wald\nIrvine, CA 92618\nApplicant Contact: Ryan Walker\nChief Operating Officer\n657-229-1108\nRegulation Number: 21 CFR 870.1250\nPrimary Classification QJP\nProduct Code:\nSecondary Classification DQY\nProduct Code:\nRegulation Medical Cardiovascular\nSpecialty:\n510(k) Review Panel: Neurology",
    "Substantial Equivalence": "Predicate Device: TracStar LDP Large Distal Platform; Zoom 88 Large Distal Platform; Zoom 88\nLarge Distal Platform Support (K240948)",
    "Device Description": "Device Description:\nThe Toro 88 Superbore Catheter is a variable stiffness, single lumen catheter designed to introduce\ninterventional devices into the vasculature. The catheter shaft design includes stainless steel and nitinol\nwires and polymers of varying durometers. The catheter incorporates an internal lubricious liner to\nfacilitate its advancement over a steerable guidewire or microcatheter. To reduce friction during\nmanipulation, a hydrophilic coating is applied to the distal exterior section of the catheter shaft. A single\nradiopaque tip marker provides visualization under fluoroscopy. The proximal end of the catheter\nincludes a hub with Luer lock. The catheter is supplied sterile, for single use only.\nIndications for Use Statement:\nThe Toro 88 Superbore Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPage 1 of 7\n\n|  | Date Prepared: |  | January 13, 2026 |\n| --- | --- | --- | --- |\n|  | Primary Device |  | Catheter, Percutaneous, Neurovasculature |\n|  | Classification Name: |  |  |\n|  | Secondary Device |  | Catheter, Percutaneous |\n|  | Classification Name: |  |  |\n|  | Device Name: |  | Toro 88 Superbore Catheter |\n| Applicant: | Applicant: |  | Toro Neurovascular, Inc.\n470 Wald\nIrvine, CA 92618 |\n| Applicant Contact: |  |  | Ryan Walker\nChief Operating Officer\n657-229-1108 |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Primary Classification |  | QJP |\n|  | Product Code: |  |  |\n|  | Secondary Classification |  | DQY |\n|  | Product Code: |  |  |\n|  | Regulation Medical |  | Cardiovascular |\n|  | Specialty: |  |  |\n|  | 510(k) Review Panel: |  | Neurology |\n| Predicate Device: | Predicate Device: |  | TracStar LDP Large Distal Platform; Zoom 88 Large Distal Platform; Zoom 88\nLarge Distal Platform Support (K240948) |\n\nK252297\nComparison with the Predicate Device:\nTracStar Large Distal Platform\nZoom 88 Large Distal Platform Toro 88 Superbore Catheter\nDevice Attribute\nZoom 88 Large Distal Platform Support (K252297)\n(K240948)\nIndications for Use Statement The TracStar LDP Large Distal Platform is indicated for The Toro 88 Superbore Catheter is indicated for the\nthe introduction of interventional devices into the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. peripheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88\nLarge Distal Platform Support are indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nPrimary Classification Product QJP Same as K240948\nCode\nSecondary Classification DQY Same as K240948\nProduct Code\nRegulation Number 21 CFR 870.1250 Same as K240948\nRegulation Medical Specialty Cardiovascular Same as K240948\nReview Panel Neurology Same as K240948\nDesign Feature(s)\nTip Beveled Distal Edge, Soft, Flexible, Atraumatic Straight Distal Edge, Soft, Flexible, Atraumatic\nDimensional Specifications\nProximal Inner Diameter 0.088” Same as K240948\nProximal Outer Diameter 0.110” 0.108”\nDistal Inner Diameter 0.088” Same as K240948\nDistal Outer Diameter 0.106” Same as K240948\nEffective Length TracStar LDP: 80 – 105 cm 118 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm\nMaterials\nDistal Catheter Shaft Reinforced with metals and polymers Same as K240948\nProximal Catheter Shaft Reinforced with metals and polymers Same as K240948\nCoating Hydrophilic coating Same as K240948\nPage 2 of 7\n\n| Device Attribute |  |  | TracStar Large Distal Platform |  | Toro 88 Superbore Catheter\n(K252297) |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Zoom 88 Large Distal Platform |  |  |  |\n|  |  |  | Zoom 88 Large Distal Platform Support |  |  |  |\n|  |  |  | (K240948) |  |  |  |\n| Indications for Use Statement |  | The TracStar LDP Large Distal Platform is indicated for\nthe introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and Zoom 88\nLarge Distal Platform Support are indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. |  |  | The Toro 88 Superbore Catheter is indicated for the\nintroduction of interventional devices into the\nperipheral, coronary, and neuro vasculature. |  |\n| Primary Classification Product\nCode |  | QJP |  |  | Same as K240948 |  |\n| Secondary Classification\nProduct Code |  | DQY |  |  | Same as K240948 |  |\n| Regulation Number |  | 21 CFR 870.1250 |  |  | Same as K240948 |  |\n| Regulation Medical Specialty |  | Cardiovascular |  |  | Same as K240948 |  |\n| Review Panel |  | Neurology |  |  | Same as K240948 |  |\n|  | Design Feature(s) |  |  |  |  |  |\n| Tip |  | Beveled Distal Edge, Soft, Flexible, Atraumatic |  |  | Straight Distal Edge, Soft, Flexible, Atraumatic |  |\n|  | Dimensional Specifications |  |  |  |  |  |\n| Proximal Inner Diameter |  | 0.088” |  |  | Same as K240948 |  |\n| Proximal Outer Diameter |  | 0.110” |  |  | 0.108” |  |\n| Distal Inner Diameter |  | 0.088” |  |  | Same as K240948 |  |\n| Distal Outer Diameter |  | 0.106” |  |  | Same as K240948 |  |\n| Effective Length |  | TracStar LDP: 80 – 105 cm\nZoom 88 LDP: 110 cm\nZoom 88 LDP Support: 100 cm |  |  | 118 cm |  |\n|  | Materials |  |  |  |  |  |\n| Distal Catheter Shaft |  | Reinforced with metals and polymers |  |  | Same as K240948 |  |\n| Proximal Catheter Shaft |  | Reinforced with metals and polymers |  |  | Same as K240948 |  |\n| Coating |  | Hydrophilic coating |  |  | Same as K240948 |  |\n\n| Toro 88 Superbore Catheter |\n| --- |\n| (K252297) |\n\nK252297\nTracStar Large Distal Platform\nZoom 88 Large Distal Platform Toro 88 Superbore Catheter\nDevice Attribute\nZoom 88 Large Distal Platform Support (K252297)\n(K240948)\nMaterials Commonly used medical grade plastics and metals Same as K240948\nwith hydrophilic coating\nAccessories and Packaging\nAccessories Rotating Hemostasis Valve Split Introducer Sheath\nPackaging Configuration The catheters are placed in a protective polyethylene The catheter is placed in a protective polyethylene\ntube, mounted with accessory RHV onto a tube, mounted with split introducer sheath onto a\npolyethylene packaging card, placed into a pouch, high-density polyethylene backer card, placed into a\nsealed and labeled. The sealed pouch and IFU are pouch, sealed, and labeled. The sealed pouch and\nplaced in a labeled shelf carton box. Instructions for Use are placed inside a labeled shelf\ncarton.\nShelf Life\nShelf Life 36 Months 12 Months\nSterility\nSterilization Method Ethylene Oxide Same as K240948\nSterility Assurance Level (SAL) 10-6 Same as K240948\nPage 3 of 7\n\n| Device Attribute |  |  | TracStar Large Distal Platform |  | Toro 88 Superbore Catheter\n(K252297) |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Zoom 88 Large Distal Platform |  |  |  |\n|  |  |  | Zoom 88 Large Distal Platform Support |  |  |  |\n|  |  |  | (K240948) |  |  |  |\n| Materials |  | Commonly used medical grade plastics and metals\nwith hydrophilic coating |  |  | Same as K240948 |  |\n|  | Accessories and Packaging |  |  |  |  |  |\n| Accessories |  | Rotating Hemostasis Valve |  |  | Split Introducer Sheath |  |\n| Packaging Configuration |  | The catheters are placed in a protective polyethylene\ntube, mounted with accessory RHV onto a\npolyethylene packaging card, placed into a pouch,\nsealed and labeled. The sealed pouch and IFU are\nplaced in a labeled shelf carton box. |  |  | The catheter is placed in a protective polyethylene\ntube, mounted with split introducer sheath onto a\nhigh-density polyethylene backer card, placed into a\npouch, sealed, and labeled. The sealed pouch and\nInstructions for Use are placed inside a labeled shelf\ncarton. |  |\n|  | Shelf Life |  |  |  |  |  |\n| Shelf Life |  | 36 Months |  |  | 12 Months |  |\n|  | Sterility |  |  |  |  |  |\n| Sterilization Method |  | Ethylene Oxide |  |  | Same as K240948 |  |\n| Sterility Assurance Level (SAL) |  | 10-6 |  |  | Same as K240948 |  |\n\n| Toro 88 Superbore Catheter |\n| --- |\n| (K252297) |\n\nK252297\nBiocompatibility:\nTest Test Method Acceptance Criteria Results\nL929 MEM Elution Test – ISO ISO 10993-5:2009 To be non-cytotoxic, the device must achieve a Grade of 2 or Pass:\nlower. Non-cytotoxic.\nKligman Maximization Test – ISO 10993-10:2021 Using the scoring system of Magnusson and Kligman, the Pass:\nISO device must achieve a Grade < 1. Non-sensitizing.\nIntracutaneous Injection Test ISO 10993-23:2021 To be a non-irritant, the mean score difference between the Pass:\n– ISO test device and vehicle control must be ≤ 1.0. Non-irritant.\nSystemic Injection Test – ISO ISO 10993-11:2017 The Toro 88 Superbore Catheter passes if none of the Pass:\nanimals injected with device extracts show a significantly Non-toxic.\ngreater biological response than the control animals.\nRabbit Pyrogen Test ISO 10993-11:2017 To meet pyrogen absence requirements, no rabbit should Pass:\n(Material-Mediated) – ISO USP <151> show a temperature increase of 0.5°C or more above Non-pyrogenic.\nbaseline.\nRabbit Blood Hemolysis Test ASTM F756-17 To be non-hemolytic, the hemolytic index must be < 2%. Pass:\n(Direct Method) – ASTM ISO 10993-4:2017 Non-hemolytic.\nRabbit Blood Hemolysis Test ASTM F756-17 To be non-hemolytic, the hemolytic index must be < 2%. Pass:\n(Indirect Method) – ASTM ISO 10993-4:2017 Non-hemolytic.\nSC5b-9 Complement ISO 10993-4:2017 To be a non-activator of the complement system, there Pass:\nActivation Test (Direct should be no statistically significant increase between SC5b-9 Non-activator of the\nContact) – ISO concentrations in the plasma exposed to the device and that complement system.\nof the plasma exposed to the negative control article, the\nuntreated control, and/or a commercially available device.\nThrombogenicity Study in ISO 10993-4:2017 The Toro 88 Superbore Catheter is non-thrombogenic if Pass:\nDogs – ISO thrombus formation is comparable to or lesser than a Comparable.\ncommercially available device.\nPartial Thromboplastin Time ASTM F2382-18 The Toro 88 Superbore Catheter is non-reactive if the PTT% is Pass:\nTest (Direct Contact) – ASTM ISO 10993-4:2017 not significantly different from the untreated control, No effect on\nnegative control, and/or a commercially available device. coagulation of human\nplasma.\nPlatelet and Leukocyte Count ASTM F2888-19 The Toro 88 Superbore Catheter will be considered Pass:\nTest (Direct Contact) – ASTM ISO 10993-4:2017 comparable to the reference article if the platelet count of No effect on platelet\nthe test article is within 80-120% of the reference article. and leukocyte\nconcentrations.\nPage 4 of 7\n\n|  | Test |  |  | Test Method |  |  | Acceptance Criteria |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| L929 MEM Elution Test – ISO |  |  | ISO 10993-5:2009 |  |  | To be non-cytotoxic, the device must achieve a Grade of 2 or\nlower. |  |  | Pass:\nNon-cytotoxic. |  |  |\n| Kligman Maximization Test –\nISO |  |  | ISO 10993-10:2021 |  |  | Using the scoring system of Magnusson and Kligman, the\ndevice must achieve a Grade < 1. |  |  | Pass:\nNon-sensitizing. |  |  |\n| Intracutaneous Injection Test\n– ISO |  |  | ISO 10993-23:2021 |  |  | To be a non-irritant, the mean score difference between the\ntest device and vehicle control must be ≤ 1.0. |  |  | Pass:\nNon-irritant. |  |  |\n| Systemic Injection Test – ISO |  |  | ISO 10993-11:2017 |  |  | The Toro 88 Superbore Catheter passes if none of the\nanimals injected with device extracts show a significantly\ngreater biological response than the control animals. |  |  | Pass:\nNon-toxic. |  |  |\n| Rabbit Pyrogen Test\n(Material-Mediated) – ISO |  |  | ISO 10993-11:2017\nUSP <151> |  |  | To meet pyrogen absence requirements, no rabbit should\nshow a temperature increase of 0.5°C or more above\nbaseline. |  |  | Pass:\nNon-pyrogenic. |  |  |\n| Rabbit Blood Hemolysis Test\n(Direct Method) – ASTM |  |  | ASTM F756-17\nISO 10993-4:2017 |  |  | To be non-hemolytic, the hemolytic index must be < 2%. |  |  | Pass:\nNon-hemolytic. |  |  |\n| Rabbit Blood Hemolysis Test\n(Indirect Method) – ASTM |  |  | ASTM F756-17\nISO 10993-4:2017 |  |  | To be non-hemolytic, the hemolytic index must be < 2%. |  |  | Pass:\nNon-hemolytic. |  |  |\n| SC5b-9 Complement\nActivation Test (Direct\nContact) – ISO |  |  | ISO 10993-4:2017 |  |  | To be a non-activator of the complement system, there\nshould be no statistically significant increase between SC5b-9\nconcentrations in the plasma exposed to the device and that\nof the plasma exposed to the negative control article, the\nuntreated control, and/or a commercially available device. |  |  | Pass:\nNon-activator of the\ncomplement system. |  |  |\n| Thrombogenicity Study in\nDogs – ISO |  |  | ISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter is non-thrombogenic if\nthrombus formation is comparable to or lesser than a\ncommercially available device. |  |  | Pass:\nComparable. |  |  |\n| Partial Thromboplastin Time\nTest (Direct Contact) – ASTM |  |  | ASTM F2382-18\nISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter is non-reactive if the PTT% is\nnot significantly different from the untreated control,\nnegative control, and/or a commercially available device. |  |  | Pass:\nNo effect on\ncoagulation of human\nplasma. |  |  |\n| Platelet and Leukocyte Count\nTest (Direct Contact) – ASTM |  |  | ASTM F2888-19\nISO 10993-4:2017 |  |  | The Toro 88 Superbore Catheter will be considered\ncomparable to the reference article if the platelet count of\nthe test article is within 80-120% of the reference article. |  |  | Pass:\nNo effect on platelet\nand leukocyte\nconcentrations. |  |  |\n\nK252297\nPackaging:\nTest Test Method Summary Result\nVisual Inspection The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F1886/F1886M-16.\nSeal Width The Toro 88 Superbore Catheter was evaluated Pass\nby measuring pouch seals to verify sufficient\nseal width to ensure sterility after distribution.\nBubble Leak The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F2096-11 (2019).\nSeal Strength The Toro 88 Superbore Catheter was evaluated Pass\nper ASTM F88/F88M-23.\nSterilization:\nTest Test Method Summary Result\nEthylene Oxide Residual The Toro 88 Superbore Catheter was evaluated Pass\nper ISO 10993-7:2008/Amd 1:2019.\nEthylene Chlorohydrin The Toro 88 Superbore Catheter was evaluated Pass\nResidual per ISO 10993-7:2008/Amd 1:2019.\nBacterial Endotoxin The Toro 88 Superbore Catheter was evaluated Pass\nTesting per AAMI/ANSI ST72:2019 and USP-<85>.\nPerformance Data – Bench:\nTest Test Method Summary Result\nDesign Verification\nDimensional Verification The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the dimensional specifications were\nmet for inner diameter, outer diameter,\ncoating length, and working length.\nVisual Inspection The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device met the surface\nrequirements per ISO 10555-1:2023, §4.7.\nSimulated Use The Toro 88 Superbore Catheter was evaluated Pass\nto verify the performance of the device as it\nrelates to device preparation, maneuverability,\ndurability, compatibility, burst pressure, and\ntorque strength.\nTensile Strength The Toro 88 Superbore Catheter was tested in Pass\naccordance with ISO 10555-1:2023, Annex B\nto ensure the device has sufficient strength to\nwithstand tensile forces throughout a\nprocedure.\nCoating Lubricity The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the frictional forces are comparable\nto or less than the predicate device.\nPage 5 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F1886/F1886M-16. |  |  | Pass |  |  |\n| Seal Width |  |  | The Toro 88 Superbore Catheter was evaluated\nby measuring pouch seals to verify sufficient\nseal width to ensure sterility after distribution. |  |  | Pass |  |  |\n| Bubble Leak |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F2096-11 (2019). |  |  | Pass |  |  |\n| Seal Strength |  |  | The Toro 88 Superbore Catheter was evaluated\nper ASTM F88/F88M-23. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Ethylene Oxide Residual |  |  | The Toro 88 Superbore Catheter was evaluated\nper ISO 10993-7:2008/Amd 1:2019. |  |  | Pass |  |  |\n| Ethylene Chlorohydrin\nResidual |  |  | The Toro 88 Superbore Catheter was evaluated\nper ISO 10993-7:2008/Amd 1:2019. |  |  | Pass |  |  |\n| Bacterial Endotoxin\nTesting |  |  | The Toro 88 Superbore Catheter was evaluated\nper AAMI/ANSI ST72:2019 and USP-<85>. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Design Verification |  |  |  |  |  |  |  |\n| Dimensional Verification |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the dimensional specifications were\nmet for inner diameter, outer diameter,\ncoating length, and working length. |  |  | Pass |  |  |\n| Visual Inspection |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device met the surface\nrequirements per ISO 10555-1:2023, §4.7. |  |  | Pass |  |  |\n| Simulated Use |  |  | The Toro 88 Superbore Catheter was evaluated\nto verify the performance of the device as it\nrelates to device preparation, maneuverability,\ndurability, compatibility, burst pressure, and\ntorque strength. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The Toro 88 Superbore Catheter was tested in\naccordance with ISO 10555-1:2023, Annex B\nto ensure the device has sufficient strength to\nwithstand tensile forces throughout a\nprocedure. |  |  | Pass |  |  |\n| Coating Lubricity |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the frictional forces are comparable\nto or less than the predicate device. |  |  | Pass |  |  |\n\nK252297\nTest Test Method Summary Result\nParticulate Evaluation The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the particulate count and size\ndistribution (≥10μm, ≥25μm, and ≥50μm) are\ncomparable to or less than the predicate\ndevice.\nCoating Integrity The Toro 88 Superbore Catheter was evaluated Pass\npost-simulated use to ensure the coating was\nfree of defects that contribute to unacceptable\nparticulate generation .\nKink Resistance The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the catheter shaft does not kink\nwhen navigating anatomically relevant bends\nwith varying radii.\nLiquid Leakage The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex C.\nFlowrate The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the flowrate of the device was\ncomparable to the predicate device when\ntested in accordance with ISO 10555-1:2023,\nAnnex E.\nDistal Tip Stiffness The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the distal tip stiffness of the device\nwas comparable to or lower than the predicate\ndevice.\nRadiopacity The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the marker band is radiopaque.\nSmall-Bore Connectors The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the dimensional and performance\nrequirements were met per ISO 80369-7:2021\nand ISO 80369-20:2024.\nCompatibility The Toro 88 Superbore Catheter was evaluated Pass\nto ensure it is compatible with syringes and\ncontrast media.\nAir Leakage The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex D.\nStatic Burst Pressure The Toro 88 Superbore Catheter was tested in Pass\naccordance with ISO 10555-1:2023, Annex F to\nensure the device does not burst under\npressure that could be seen when performing\ncontrast injections.\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Particulate Evaluation |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the particulate count and size\ndistribution (≥10μm, ≥25μm, and ≥50μm) are\ncomparable to or less than the predicate\ndevice. |  |  | Pass |  |  |\n| Coating Integrity |  |  | The Toro 88 Superbore Catheter was evaluated\npost-simulated use to ensure the coating was\nfree of defects that contribute to unacceptable\nparticulate generation . |  |  | Pass |  |  |\n| Kink Resistance |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the catheter shaft does not kink\nwhen navigating anatomically relevant bends\nwith varying radii. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex C. |  |  | Pass |  |  |\n| Flowrate |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the flowrate of the device was\ncomparable to the predicate device when\ntested in accordance with ISO 10555-1:2023,\nAnnex E. |  |  | Pass |  |  |\n| Distal Tip Stiffness |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the distal tip stiffness of the device\nwas comparable to or lower than the predicate\ndevice. |  |  | Pass |  |  |\n| Radiopacity |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the marker band is radiopaque. |  |  | Pass |  |  |\n| Small-Bore Connectors |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the dimensional and performance\nrequirements were met per ISO 80369-7:2021\nand ISO 80369-20:2024. |  |  | Pass |  |  |\n| Compatibility |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure it is compatible with syringes and\ncontrast media. |  |  | Pass |  |  |\n| Air Leakage |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the device remains leak free when\ntested in accordance with ISO 10555-1:2023,\nAnnex D. |  |  | Pass |  |  |\n| Static Burst Pressure |  |  | The Toro 88 Superbore Catheter was tested in\naccordance with ISO 10555-1:2023, Annex F to\nensure the device does not burst under\npressure that could be seen when performing\ncontrast injections. |  |  | Pass |  |  |\n\nK252297\nTest Test Method Summary Result\nTorque Strength The Toro 88 Superbore Catheter was evaluated Pass\nto ensure the torque strength of the device\nwas comparable to commercially available\ndevices.\nDesign Validation and Usability Engineering\nDesign Validation The Toro 88 Superbore Catheter was evaluated Pass\nto validate the performance of the device,\nincluding its packaging and labeling, with\nintended users.\nUsability Engineering The Toro 88 Superbore Catheter was evaluated Pass\nfor usability per IEC 62366-1:2015/Amd\n1:2020.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of bench performance\ntesting.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of bench performance\ntesting.\nConclusion:\nThe Toro 88 Superbore Catheter is substantially equivalent to the TracStar Large Distal Platform, Zoom 88\nLarge Distal Platform, and Zoom 88 Large Distal Platform Support based on the same intended use and\nsimilar technological characteristics. The differences do not raise new or different questions of safety and\neffectiveness. The successful completion of non-clinical testing supports that the device meets the design\nspecifications and performs as intended.\nPage 7 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Result |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque Strength |  |  | The Toro 88 Superbore Catheter was evaluated\nto ensure the torque strength of the device\nwas comparable to commercially available\ndevices. |  |  | Pass |  |  |\n|  | Design Validation and Usability Engineering |  |  |  |  |  |  |  |\n| Design Validation |  |  | The Toro 88 Superbore Catheter was evaluated\nto validate the performance of the device,\nincluding its packaging and labeling, with\nintended users. |  |  | Pass |  |  |\n| Usability Engineering |  |  | The Toro 88 Superbore Catheter was evaluated\nfor usability per IEC 62366-1:2015/Amd\n1:2020. |  |  | Pass |  |  |"
  }
}