{
  "source_pdf": "microcatheter--vesalio-inc--v-dac-catheter--510k.pdf",
  "clearance_number": "K251097",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe V-DAC Catheter consists of 1) Distal Access Catheter and 2) Peel-Away Introducer\nSheath.\nThe V-DAC Catheter is a single lumen, coil-reinforced, flexible, variable stiffness\ncomposite catheter. The catheter distal shaft has an external hydrophilic coating aimed at\nreducing friction during use. The distal end of the catheter shaft is radiopaque for\nfluoroscopic visualization, and the proximal end contains a luer hub that allows the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular\nsystem. Complete dimensions of the catheter are included on the device label.\nThe Peel-Away Introducer is an accessory provided with the catheter to aid in the delivery\nof the catheter.\nThe V-DAC Catheter and a Peel-Away Introducer are packaged together, they are\nprovided sterile, non-pyrogenic, and are intended for single use only.\nIntended Use/Indications For Use:\nThe V-DAC Catheter is indicated for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the\nperipheral and neurovascular systems.\nIndications for Use Comparison:\nWhile the predicate has a broader indication for insertion and guidance of interventional\ndevices and as conduit for retrieval devices, the subject device indication is limited to the\ninsertion and guidance of microcatheters only.\nTechnological Comparison:\nThe V-DAC Catheter has the same fundamental technological characteristics as the predicate\ndevice, AXS Catalyst Distal Access Catheter (AXS Catalyst 7) (K183463) and has a similar\ndesign, composition and materials as the predicate device and the reference device, Penumbra\nSystem with Reperfusion Catheter RED 72 (K211654). The technological differences do not\nraise new or different questions of safety or effectiveness. A comparison of the subject device\nwith the predicate and reference devices is summarized in Table 1.\n2\n\nTable 1: Comparison of Subject Device and the Predicate and Reference Devices\nV-DAC Catheter AXS Catalyst Distal Penumbra System (Reperfusion\nDevice Name Access Catheter (AXS Catheter RED 72)\n(Subject Device)\nCatalyst 7) (Reference Device)\n(Predicate Device)\n510(k) Number K251097 K183463 K211654\nCompany Vesalio, Inc. Stryker Neurovascular Penumbra, Inc.\nClassification 21 CFR 870.1250: 21 CFR 870.1250: 21 CFR 870.1250: Percutaneous Catheter\nPercutaneous Catheter Percutaneous Catheter\nProduct Code QJP: Catheter, DQY: Percutaneous Catheter NRY: Catheter, Thrombus Retriever\nPercutaneous,\nNeurovasculature\nDQY: Percutaneous\nCatheter\nA percutaneous catheter A percutaneous catheter is a Restore blood flow by removing\nIntended Use\nis a device that is device that is introduced into thrombus/clots in patients experiencing\nintroduced into a blood a blood vessel through the ischemic stroke.\nvessel through the skin skin using a sheath\nusing a sheath (introducer) or guide wire.\n(introducer) or guide\nwire.\n3\n\n| Device Name | V-DAC Catheter | AXS Catalyst Distal | Penumbra System (Reperfusion |\n| --- | --- | --- | --- |\n|  |  | Access Catheter (AXS | Catheter RED 72) |\n|  | (Subject Device) |  |  |\n|  |  | Catalyst 7) | (Reference Device) |\n|  |  |  |  |\n|  |  | (Predicate Device) |  |\n| 510(k) Number | K251097 | K183463 | K211654 |\n| Company | Vesalio, Inc. | Stryker Neurovascular | Penumbra, Inc. |\n| Classification | 21 CFR 870.1250:\nPercutaneous Catheter | 21 CFR 870.1250:\nPercutaneous Catheter | 21 CFR 870.1250: Percutaneous Catheter |\n|  |  |  |  |\n| Product Code | QJP: Catheter,\nPercutaneous,\nNeurovasculature\nDQY: Percutaneous\nCatheter | DQY: Percutaneous Catheter | NRY: Catheter, Thrombus Retriever |\n|  |  |  |  |\n| Intended Use | A percutaneous catheter\nis a device that is\nintroduced into a blood\nvessel through the skin\nusing a sheath\n(introducer) or guide\nwire. | A percutaneous catheter is a\ndevice that is introduced into\na blood vessel through the\nskin using a sheath\n(introducer) or guide wire. | Restore blood flow by removing\nthrombus/clots in patients experiencing\nischemic stroke. |\n|  |  |  |  |\n\nThe V-DAC Catheter is The AXS Catalyst Distal Penumbra Reperfusion Catheters and\nindicated for use with Access Catheter is indicated Separators: As part of the Penumbra\ncompatible guide for use in facilitating the System, the Reperfusion Catheters and\ncatheters in facilitating insertion and guidance of Separators are indicated for use in the\nthe insertion and appropriately sized\nrevascularization of patients with acute\nIndications guidance of interventional devices into a ischemic stroke secondary to intracranial\nfor Use microcatheters into a selected blood vessel in the large vessel occlusive disease (within the\nselected blood vessel in peripheral and neurovascular\ninternal carotid, middle cerebral - M1\nthe peripheral and systems. The AXS Catalyst\nand M2 segments, basilar, and vertebral\nneurovascular systems. Distal Access Catheter is\narteries) within 8 hours of symptom\nalso indicated for use as a\nonset. Patients who are ineligible for\nconduit for retrieval devices.\nintravenous tissue plasminogen activator\n(IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization\nDevice: As part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is indicated\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing: As\npart of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nintended to connect the Penumbra\nReperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump: The\nPenumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration System.\nProduct Feature Comparison of Subject Device to Predicate and Reference Devices\nMaterials Stainless Steel, PTFE, Nitinol, Polyolefin, PTFE, Stainless Steel, PTFE, Polyurethane,\nPolyurethane, Pebax, Pebax, Nylon, Tecoflex, Polyether Block Amide, Nylon 12, Nitinol,\nNylon 12, Tungsten, Platinum/iridium Platinum/Iridium\nPlatinum/Iridium\nLength 115cm, 125cm, 132cm, 115cm, 125cm, 132cm 115cm, 120cm, 125cm, 127cm, 132 cm\n140cm\nTip configuration Straight Straight Straight\nMin ID 0.070” (1.78mm) 0.068’’ 0.072” (1.83mm)\nMax OD 0.0865” (2.16mm) 0.0825’’ 0.085” (2.16mm)\nCoating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating length 50cm 30cm\n4\n\n|  | The V-DAC Catheter is\nindicated for use with\ncompatible guide\ncatheters in facilitating\nthe insertion and\nguidance of\nmicrocatheters into a\nselected blood vessel in\nthe peripheral and\nneurovascular systems. | The AXS Catalyst Distal\nAccess Catheter is indicated\nfor use in facilitating the\ninsertion and guidance of\nappropriately sized\ninterventional devices into a\nselected blood vessel in the\nperipheral and neurovascular\nsystems. The AXS Catalyst\nDistal Access Catheter is\nalso indicated for use as a\nconduit for retrieval devices. | Penumbra Reperfusion Catheters and\nSeparators: As part of the Penumbra\nSystem, the Reperfusion Catheters and\nSeparators are indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization\nDevice: As part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is indicated\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing: As\npart of the Penumbra System, the |\n| --- | --- | --- | --- |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Indications |  |  |  |\n| for Use |  |  |  |\n|  |  |  |  |\n\n|  |  |  | Penumbra Sterile Aspiration Tubing is\nintended to connect the Penumbra\nReperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump: The\nPenumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration System. |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Product Feature Comparison of Subject Device to Predicate and Reference Devices |  |  |  |\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Pebax,\nNylon 12, Tungsten,\nPlatinum/Iridium | Nitinol, Polyolefin, PTFE,\nPebax, Nylon, Tecoflex,\nPlatinum/iridium | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium |\n|  |  |  |  |\n| Length | 115cm, 125cm, 132cm,\n140cm | 115cm, 125cm, 132cm | 115cm, 120cm, 125cm, 127cm, 132 cm |\n|  |  |  |  |\n| Tip configuration | Straight | Straight | Straight |\n| Min ID | 0.070” (1.78mm) | 0.068’’ | 0.072” (1.83mm) |\n| Max OD | 0.0865” (2.16mm) | 0.0825’’ | 0.085” (2.16mm) |\n| Coating | Hydrophilic coating | Hydrophilic coating | Hydrophilic coating |\n| Coating length | 50cm |  | 30cm |\n\nAccessories Peel Away Introducer Peel-Away Introducer Peelable Sheath, Shaping Mandrel, RHV\nSheath Sheaths, RHV, Tuohy Borst\nValve with Sideport\nPackaging Polyethylene, Tyvek, Polyethylene Tube and HDPE Polyester/Polyethylene/Tyvek,\nMaterials Paperboard. Packaging Card Polystyrene, SRS Paperboard\nSterilization Yes (Ethylene Oxide) Yes (Ethylene Oxide) Yes (Ethylene Oxide)\nPerformance Data:\nBench Testing:\nBench testing was conducted after subjecting the test articles to simulated use conditions,\nenvironmental conditioning, and simulated distribution, in order to demonstrate that the\nsubject device performs as intended and is substantially equivalent to the predicate device.\nPerformance specifications and test methods were based primarily on ISO 10555-1 standard\nand included the following:\nTest Test Method Conclusions\nThe device met the\nVisual Inspection The device and packaging were visually inspected.\nacceptance criteria.\nAll dimensions met specified\nDimensional Verification Catheter dimensions were measured.\ntolerances.\nThe catheter was delivered, deployed, and retracted The device performs as\nSimulated Use per the instructions for use within a simulated intended under simulated use\nneurovasculature model. conditions.\nThe catheter was tested in clinically relevant The device met the\nDynamic Burst Pressure\nconditions for resistance to dynamic burst pressure. acceptance criteria.\nThe device met the\nAir and Liquid Leakage The catheter was evaluated for liquid and air leakage.\nacceptance criteria.\nThe catheter was tested in clinically relevant The device met acceptance\nStatic Burst Pressure\nconditions for resistance to static pressure. criterion.\nThe device met the\nTensile Force The catheter shaft was tested for peak tensile strength.\nacceptance criteria.\nThe catheter shaft was tested around clinically The device met the\nKink Resistance\nrelevant bend radii. acceptance criteria.\nThe proximal end of the catheter was rotated with the The device met the\nTorque Strength\ncatheter tip constrained from movement. acceptance criteria.\nThe device met the\nCorrosion Resistance The catheter tested for signs of corrosion.\nacceptance criteria.\nThe subject device tip\nThe distal tip of the catheter was tested for buckling\nTip Buckle buckling force is comparable\nforce.\nto the predicate device.\nParticulates generated during simulated use and\nParticulate Evaluation and The device is comparable to\ncoating integrity before/after simulated use were\nCoating Integrity the predicate device.\ntested.\nResistance of the catheter to lumen collapse was The device met the\nLumen Collapse\ntested. acceptance criteria.\nAdditionally, packaging testing and sterile barrier integrity validation were performed\n5\n\n| Accessories | Peel Away Introducer\nSheath | Peel-Away Introducer\nSheaths, RHV, Tuohy Borst\nValve with Sideport | Peelable Sheath, Shaping Mandrel, RHV |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Packaging | Polyethylene, Tyvek,\nPaperboard. | Polyethylene Tube and HDPE\nPackaging Card | Polyester/Polyethylene/Tyvek,\nPolystyrene, SRS Paperboard |\n| Materials |  |  |  |\n| Sterilization | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | The device and packaging were visually inspected. | The device met the\nacceptance criteria. |\n| Dimensional Verification | Catheter dimensions were measured. | All dimensions met specified\ntolerances. |\n| Simulated Use | The catheter was delivered, deployed, and retracted\nper the instructions for use within a simulated\nneurovasculature model. | The device performs as\nintended under simulated use\nconditions. |\n| Dynamic Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to dynamic burst pressure. | The device met the\nacceptance criteria. |\n| Air and Liquid Leakage | The catheter was evaluated for liquid and air leakage. | The device met the\nacceptance criteria. |\n| Static Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to static pressure. | The device met acceptance\ncriterion. |\n\n| Tensile Force | The catheter shaft was tested for peak tensile strength. | The device met the\nacceptance criteria. |\n| --- | --- | --- |\n| Kink Resistance | The catheter shaft was tested around clinically\nrelevant bend radii. | The device met the\nacceptance criteria. |\n| Torque Strength | The proximal end of the catheter was rotated with the\ncatheter tip constrained from movement. | The device met the\nacceptance criteria. |\n| Corrosion Resistance | The catheter tested for signs of corrosion. | The device met the\nacceptance criteria. |\n| Tip Buckle | The distal tip of the catheter was tested for buckling\nforce. | The subject device tip\nbuckling force is comparable\nto the predicate device. |\n| Particulate Evaluation and\nCoating Integrity | Particulates generated during simulated use and\ncoating integrity before/after simulated use were\ntested. | The device is comparable to\nthe predicate device. |\n| Lumen Collapse | Resistance of the catheter to lumen collapse was\ntested. | The device met the\nacceptance criteria. |\n\nper ISO 11607-1 and ISO 11607-2.\nAll results met their predefined acceptance criteria.\nShelf Life Testing:\nShelf life testing of samples aged and subjected to transportation simulation were performed\nand the results met predefined acceptance criteria.\nSterilization:\nThe V-DAC Catheter is Ethylene Oxide (EO) sterilized. The device is provided sterile for\nsingle use while demonstrating a sterility assurance level (SAL) of 10-6.\nThe V-DAC Catheter meets the requirements for EO residuals per EN ISO 10993-7 for a\nlimited contact delivery system - externally communicating.\nBiocompatibility:\nThe V-DAC Catheter was assessed for biocompatibility in accordance with ISO 10993-1 and\nFDA guidance document entitled, “Use of International Standard ISO 10993-1,\n\"Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process\",” issued September 8, 2023. The V-DAC Catheter is considered an\nexternal communicating device with direct contact with circulating blood for a limited (≤24\nhours) duration of exposure. The Peel Away Introducer Sheath is considered an external\ncommunicating device with indirect blood contact (via the fluid path) for a limited (≤24\nhours) duration of exposure.\nBased on this classification, tests relevant to the device components were selected and\nconducted in accordance with ISO 10993-1 and its applicable sub-parts. The V-DAC\nCatheter passed all biocompatibility testing. The results of the biocompatibility testing\nare summarized in the table below.\n6\n\nTest and Standard Results Conclusion\nCytotoxicity (MEM Elution) Non-cytotoxic Pass\nIrritation (Intracutaneous Reactivity) Non-irritant Pass\nSensitization (Guinea Pig Maximization) Non-sensitizer Pass\nAcute Systemic Toxicity (Injection study) Non-toxic Pass\nPass\nSystemic Toxicity (Material-Mediated Pyrogenicity) Non-pyrogenic\nDirect and Indirect Hemolysis (ASTM F756) Non-hemolytic Pass\nSC5b-9 Complement Activation Comparable results to historical Pass\nnegative controls and <5% of the\nCobra Venom Factor positive control.\nPartial Thromboplastin Time Assay with Comparison Materials do not significantly affect the Pass\nArticle coagulation system.\nHeparinized Blood Platelet and Leukocyte Count Materials do not significantly affect Pass\nAssay platelets.\nPass\nIn Vitro Blood Loop Assay with Comparison Article Non-thrombogenic\nAnimal Study:\nNon-clinical animal testing comparing the safety, usability, and performance of the V-DAC\nCatheter (as part of the NeVasc Aspiration System, K251006) to the reference device was\nconducted in a swine model. Testing was performed in accordance to Good Laboratory\nPractice (GLP) regulations (21 CFR Part 58). Sub-acute (4-day) and chronic (28-day)\ntimepoints were assessed. Device usability, radiopacity, and compatibility with ancillary\ndevices were evaluated and found to be comparable between the test and control devices.\nAngiographic and histological evaluations demonstrated that the V-DAC Catheter was\ncomparable to the control device at both timepoints. No vessel dissection, perforation, or device\nrelated thrombosis were observed. The results of the animal studies support the safety and\nperformance of the V-DAC Catheter.\nClinical:\nNo clinical studies were conducted as bench testing and the animal study were determined\nsufficient for verification and validation purposes and to support substantial equivalence.\nConclusion:\nThe V-DAC Catheter is substantially equivalent to the predicate device, AXS Catalyst\nDistal Access Catheter (AXS Catalyst 7) (K183463) based on the same intended use and\nsimilar indications for use, similar materials and design, and the same operating principles.\nThe collective results of non-clinical performance testing demonstrated that the subject\ndevice meets all design specifications and performs as intended. The technological\ndifferences between the subject device and the predicate device do not raise new or\ndifferent questions of safety or effectiveness. Therefore, it is concluded that the subject\ndevice is substantially equivalent to the predicate device.\n7\n\n| Test and Standard | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity (MEM Elution) | Non-cytotoxic | Pass |\n| Irritation (Intracutaneous Reactivity) | Non-irritant | Pass |\n| Sensitization (Guinea Pig Maximization) | Non-sensitizer | Pass |\n| Acute Systemic Toxicity (Injection study) | Non-toxic | Pass |\n| Systemic Toxicity (Material-Mediated Pyrogenicity) | Non-pyrogenic | Pass |\n| Direct and Indirect Hemolysis (ASTM F756) | Non-hemolytic | Pass |\n| SC5b-9 Complement Activation | Comparable results to historical\nnegative controls and <5% of the\nCobra Venom Factor positive control. | Pass |\n| Partial Thromboplastin Time Assay with Comparison\nArticle | Materials do not significantly affect the\ncoagulation system. | Pass |\n| Heparinized Blood Platelet and Leukocyte Count\nAssay | Materials do not significantly affect\nplatelets. | Pass |\n| In Vitro Blood Loop Assay with Comparison Article | Non-thrombogenic | Pass |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251097\nDevice Name\nV-DAC Catheter\nIndications for Use (Describe)\nThe V-DAC Catheter is indicated for use with compatible guide catheters in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the peripheral and neurovascular systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK251097\nAs required by 21 CFR 807.92\nSubmitter:\nVesalio, Inc.\n2305 Historic Decatur Road\nSuite 100\nSan Diego, CA 92106\nUnited States\nContact Person:\nSharon Shachar\nDirector of Regulatory & Clinical\nPhone: (248) 697-6616\nEmail: sshachar@vesalio.com\nDate Prepared: January 2, 2026\nDevice:\nProprietary Name: V-DAC Catheter\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous,\nNeurovasculature\nRegulatory Class: Class II\nProduct Codes: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nPredicate:\nProprietary Name: AXS Catalyst Distal Access Catheter (AXS Catalyst 7)\nProduct Code: DQY\n510(k) Number: K183463\n1",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe V-DAC Catheter consists of 1) Distal Access Catheter and 2) Peel-Away Introducer\nSheath.\nThe V-DAC Catheter is a single lumen, coil-reinforced, flexible, variable stiffness\ncomposite catheter. The catheter distal shaft has an external hydrophilic coating aimed at\nreducing friction during use. The distal end of the catheter shaft is radiopaque for\nfluoroscopic visualization, and the proximal end contains a luer hub that allows the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular\nsystem. Complete dimensions of the catheter are included on the device label.\nThe Peel-Away Introducer is an accessory provided with the catheter to aid in the delivery\nof the catheter.\nThe V-DAC Catheter and a Peel-Away Introducer are packaged together, they are\nprovided sterile, non-pyrogenic, and are intended for single use only.\nIntended Use/Indications For Use:\nThe V-DAC Catheter is indicated for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the\nperipheral and neurovascular systems.\nIndications for Use Comparison:\nWhile the predicate has a broader indication for insertion and guidance of interventional\ndevices and as conduit for retrieval devices, the subject device indication is limited to the\ninsertion and guidance of microcatheters only.\nTechnological Comparison:\nThe V-DAC Catheter has the same fundamental technological characteristics as the predicate\ndevice, AXS Catalyst Distal Access Catheter (AXS Catalyst 7) (K183463) and has a similar\ndesign, composition and materials as the predicate device and the reference device, Penumbra\nSystem with Reperfusion Catheter RED 72 (K211654). The technological differences do not\nraise new or different questions of safety or effectiveness. A comparison of the subject device\nwith the predicate and reference devices is summarized in Table 1.\n2\n\nTable 1: Comparison of Subject Device and the Predicate and Reference Devices\nV-DAC Catheter AXS Catalyst Distal Penumbra System (Reperfusion\nDevice Name Access Catheter (AXS Catheter RED 72)\n(Subject Device)\nCatalyst 7) (Reference Device)\n(Predicate Device)\n510(k) Number K251097 K183463 K211654\nCompany Vesalio, Inc. Stryker Neurovascular Penumbra, Inc.\nClassification 21 CFR 870.1250: 21 CFR 870.1250: 21 CFR 870.1250: Percutaneous Catheter\nPercutaneous Catheter Percutaneous Catheter\nProduct Code QJP: Catheter, DQY: Percutaneous Catheter NRY: Catheter, Thrombus Retriever\nPercutaneous,\nNeurovasculature\nDQY: Percutaneous\nCatheter\nA percutaneous catheter A percutaneous catheter is a Restore blood flow by removing\nIntended Use\nis a device that is device that is introduced into thrombus/clots in patients experiencing\nintroduced into a blood a blood vessel through the ischemic stroke.\nvessel through the skin skin using a sheath\nusing a sheath (introducer) or guide wire.\n(introducer) or guide\nwire.\n3\n\n| Device Name | V-DAC Catheter | AXS Catalyst Distal | Penumbra System (Reperfusion |\n| --- | --- | --- | --- |\n|  |  | Access Catheter (AXS | Catheter RED 72) |\n|  | (Subject Device) |  |  |\n|  |  | Catalyst 7) | (Reference Device) |\n|  |  |  |  |\n|  |  | (Predicate Device) |  |\n| 510(k) Number | K251097 | K183463 | K211654 |\n| Company | Vesalio, Inc. | Stryker Neurovascular | Penumbra, Inc. |\n| Classification | 21 CFR 870.1250:\nPercutaneous Catheter | 21 CFR 870.1250:\nPercutaneous Catheter | 21 CFR 870.1250: Percutaneous Catheter |\n|  |  |  |  |\n| Product Code | QJP: Catheter,\nPercutaneous,\nNeurovasculature\nDQY: Percutaneous\nCatheter | DQY: Percutaneous Catheter | NRY: Catheter, Thrombus Retriever |\n|  |  |  |  |\n| Intended Use | A percutaneous catheter\nis a device that is\nintroduced into a blood\nvessel through the skin\nusing a sheath\n(introducer) or guide\nwire. | A percutaneous catheter is a\ndevice that is introduced into\na blood vessel through the\nskin using a sheath\n(introducer) or guide wire. | Restore blood flow by removing\nthrombus/clots in patients experiencing\nischemic stroke. |\n|  |  |  |  |\n\nThe V-DAC Catheter is The AXS Catalyst Distal Penumbra Reperfusion Catheters and\nindicated for use with Access Catheter is indicated Separators: As part of the Penumbra\ncompatible guide for use in facilitating the System, the Reperfusion Catheters and\ncatheters in facilitating insertion and guidance of Separators are indicated for use in the\nthe insertion and appropriately sized\nrevascularization of patients with acute\nIndications guidance of interventional devices into a ischemic stroke secondary to intracranial\nfor Use microcatheters into a selected blood vessel in the large vessel occlusive disease (within the\nselected blood vessel in peripheral and neurovascular\ninternal carotid, middle cerebral - M1\nthe peripheral and systems. The AXS Catalyst\nand M2 segments, basilar, and vertebral\nneurovascular systems. Distal Access Catheter is\narteries) within 8 hours of symptom\nalso indicated for use as a\nonset. Patients who are ineligible for\nconduit for retrieval devices.\nintravenous tissue plasminogen activator\n(IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization\nDevice: As part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is indicated\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing: As\npart of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nintended to connect the Penumbra\nReperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump: The\nPenumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration System.\nProduct Feature Comparison of Subject Device to Predicate and Reference Devices\nMaterials Stainless Steel, PTFE, Nitinol, Polyolefin, PTFE, Stainless Steel, PTFE, Polyurethane,\nPolyurethane, Pebax, Pebax, Nylon, Tecoflex, Polyether Block Amide, Nylon 12, Nitinol,\nNylon 12, Tungsten, Platinum/iridium Platinum/Iridium\nPlatinum/Iridium\nLength 115cm, 125cm, 132cm, 115cm, 125cm, 132cm 115cm, 120cm, 125cm, 127cm, 132 cm\n140cm\nTip configuration Straight Straight Straight\nMin ID 0.070” (1.78mm) 0.068’’ 0.072” (1.83mm)\nMax OD 0.0865” (2.16mm) 0.0825’’ 0.085” (2.16mm)\nCoating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating length 50cm 30cm\n4\n\n|  | The V-DAC Catheter is\nindicated for use with\ncompatible guide\ncatheters in facilitating\nthe insertion and\nguidance of\nmicrocatheters into a\nselected blood vessel in\nthe peripheral and\nneurovascular systems. | The AXS Catalyst Distal\nAccess Catheter is indicated\nfor use in facilitating the\ninsertion and guidance of\nappropriately sized\ninterventional devices into a\nselected blood vessel in the\nperipheral and neurovascular\nsystems. The AXS Catalyst\nDistal Access Catheter is\nalso indicated for use as a\nconduit for retrieval devices. | Penumbra Reperfusion Catheters and\nSeparators: As part of the Penumbra\nSystem, the Reperfusion Catheters and\nSeparators are indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization\nDevice: As part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is indicated\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing: As\npart of the Penumbra System, the |\n| --- | --- | --- | --- |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Indications |  |  |  |\n| for Use |  |  |  |\n|  |  |  |  |\n\n|  |  |  | Penumbra Sterile Aspiration Tubing is\nintended to connect the Penumbra\nReperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump: The\nPenumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration System. |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Product Feature Comparison of Subject Device to Predicate and Reference Devices |  |  |  |\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Pebax,\nNylon 12, Tungsten,\nPlatinum/Iridium | Nitinol, Polyolefin, PTFE,\nPebax, Nylon, Tecoflex,\nPlatinum/iridium | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium |\n|  |  |  |  |\n| Length | 115cm, 125cm, 132cm,\n140cm | 115cm, 125cm, 132cm | 115cm, 120cm, 125cm, 127cm, 132 cm |\n|  |  |  |  |\n| Tip configuration | Straight | Straight | Straight |\n| Min ID | 0.070” (1.78mm) | 0.068’’ | 0.072” (1.83mm) |\n| Max OD | 0.0865” (2.16mm) | 0.0825’’ | 0.085” (2.16mm) |\n| Coating | Hydrophilic coating | Hydrophilic coating | Hydrophilic coating |\n| Coating length | 50cm |  | 30cm |\n\nAccessories Peel Away Introducer Peel-Away Introducer Peelable Sheath, Shaping Mandrel, RHV\nSheath Sheaths, RHV, Tuohy Borst\nValve with Sideport\nPackaging Polyethylene, Tyvek, Polyethylene Tube and HDPE Polyester/Polyethylene/Tyvek,\nMaterials Paperboard. Packaging Card Polystyrene, SRS Paperboard\nSterilization Yes (Ethylene Oxide) Yes (Ethylene Oxide) Yes (Ethylene Oxide)\nPerformance Data:\nBench Testing:\nBench testing was conducted after subjecting the test articles to simulated use conditions,\nenvironmental conditioning, and simulated distribution, in order to demonstrate that the\nsubject device performs as intended and is substantially equivalent to the predicate device.\nPerformance specifications and test methods were based primarily on ISO 10555-1 standard\nand included the following:\nTest Test Method Conclusions\nThe device met the\nVisual Inspection The device and packaging were visually inspected.\nacceptance criteria.\nAll dimensions met specified\nDimensional Verification Catheter dimensions were measured.\ntolerances.\nThe catheter was delivered, deployed, and retracted The device performs as\nSimulated Use per the instructions for use within a simulated intended under simulated use\nneurovasculature model. conditions.\nThe catheter was tested in clinically relevant The device met the\nDynamic Burst Pressure\nconditions for resistance to dynamic burst pressure. acceptance criteria.\nThe device met the\nAir and Liquid Leakage The catheter was evaluated for liquid and air leakage.\nacceptance criteria.\nThe catheter was tested in clinically relevant The device met acceptance\nStatic Burst Pressure\nconditions for resistance to static pressure. criterion.\nThe device met the\nTensile Force The catheter shaft was tested for peak tensile strength.\nacceptance criteria.\nThe catheter shaft was tested around clinically The device met the\nKink Resistance\nrelevant bend radii. acceptance criteria.\nThe proximal end of the catheter was rotated with the The device met the\nTorque Strength\ncatheter tip constrained from movement. acceptance criteria.\nThe device met the\nCorrosion Resistance The catheter tested for signs of corrosion.\nacceptance criteria.\nThe subject device tip\nThe distal tip of the catheter was tested for buckling\nTip Buckle buckling force is comparable\nforce.\nto the predicate device.\nParticulates generated during simulated use and\nParticulate Evaluation and The device is comparable to\ncoating integrity before/after simulated use were\nCoating Integrity the predicate device.\ntested.\nResistance of the catheter to lumen collapse was The device met the\nLumen Collapse\ntested. acceptance criteria.\nAdditionally, packaging testing and sterile barrier integrity validation were performed\n5\n\n| Accessories | Peel Away Introducer\nSheath | Peel-Away Introducer\nSheaths, RHV, Tuohy Borst\nValve with Sideport | Peelable Sheath, Shaping Mandrel, RHV |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Packaging | Polyethylene, Tyvek,\nPaperboard. | Polyethylene Tube and HDPE\nPackaging Card | Polyester/Polyethylene/Tyvek,\nPolystyrene, SRS Paperboard |\n| Materials |  |  |  |\n| Sterilization | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | The device and packaging were visually inspected. | The device met the\nacceptance criteria. |\n| Dimensional Verification | Catheter dimensions were measured. | All dimensions met specified\ntolerances. |\n| Simulated Use | The catheter was delivered, deployed, and retracted\nper the instructions for use within a simulated\nneurovasculature model. | The device performs as\nintended under simulated use\nconditions. |\n| Dynamic Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to dynamic burst pressure. | The device met the\nacceptance criteria. |\n| Air and Liquid Leakage | The catheter was evaluated for liquid and air leakage. | The device met the\nacceptance criteria. |\n| Static Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to static pressure. | The device met acceptance\ncriterion. |\n\n| Tensile Force | The catheter shaft was tested for peak tensile strength. | The device met the\nacceptance criteria. |\n| --- | --- | --- |\n| Kink Resistance | The catheter shaft was tested around clinically\nrelevant bend radii. | The device met the\nacceptance criteria. |\n| Torque Strength | The proximal end of the catheter was rotated with the\ncatheter tip constrained from movement. | The device met the\nacceptance criteria. |\n| Corrosion Resistance | The catheter tested for signs of corrosion. | The device met the\nacceptance criteria. |\n| Tip Buckle | The distal tip of the catheter was tested for buckling\nforce. | The subject device tip\nbuckling force is comparable\nto the predicate device. |\n| Particulate Evaluation and\nCoating Integrity | Particulates generated during simulated use and\ncoating integrity before/after simulated use were\ntested. | The device is comparable to\nthe predicate device. |\n| Lumen Collapse | Resistance of the catheter to lumen collapse was\ntested. | The device met the\nacceptance criteria. |\n\nper ISO 11607-1 and ISO 11607-2.\nAll results met their predefined acceptance criteria.\nShelf Life Testing:\nShelf life testing of samples aged and subjected to transportation simulation were performed\nand the results met predefined acceptance criteria.\nSterilization:\nThe V-DAC Catheter is Ethylene Oxide (EO) sterilized. The device is provided sterile for\nsingle use while demonstrating a sterility assurance level (SAL) of 10-6.\nThe V-DAC Catheter meets the requirements for EO residuals per EN ISO 10993-7 for a\nlimited contact delivery system - externally communicating.\nBiocompatibility:\nThe V-DAC Catheter was assessed for biocompatibility in accordance with ISO 10993-1 and\nFDA guidance document entitled, “Use of International Standard ISO 10993-1,\n\"Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process\",” issued September 8, 2023. The V-DAC Catheter is considered an\nexternal communicating device with direct contact with circulating blood for a limited (≤24\nhours) duration of exposure. The Peel Away Introducer Sheath is considered an external\ncommunicating device with indirect blood contact (via the fluid path) for a limited (≤24\nhours) duration of exposure.\nBased on this classification, tests relevant to the device components were selected and\nconducted in accordance with ISO 10993-1 and its applicable sub-parts. The V-DAC\nCatheter passed all biocompatibility testing. The results of the biocompatibility testing\nare summarized in the table below.\n6\n\nTest and Standard Results Conclusion\nCytotoxicity (MEM Elution) Non-cytotoxic Pass\nIrritation (Intracutaneous Reactivity) Non-irritant Pass\nSensitization (Guinea Pig Maximization) Non-sensitizer Pass\nAcute Systemic Toxicity (Injection study) Non-toxic Pass\nPass\nSystemic Toxicity (Material-Mediated Pyrogenicity) Non-pyrogenic\nDirect and Indirect Hemolysis (ASTM F756) Non-hemolytic Pass\nSC5b-9 Complement Activation Comparable results to historical Pass\nnegative controls and <5% of the\nCobra Venom Factor positive control.\nPartial Thromboplastin Time Assay with Comparison Materials do not significantly affect the Pass\nArticle coagulation system.\nHeparinized Blood Platelet and Leukocyte Count Materials do not significantly affect Pass\nAssay platelets.\nPass\nIn Vitro Blood Loop Assay with Comparison Article Non-thrombogenic\nAnimal Study:\nNon-clinical animal testing comparing the safety, usability, and performance of the V-DAC\nCatheter (as part of the NeVasc Aspiration System, K251006) to the reference device was\nconducted in a swine model. Testing was performed in accordance to Good Laboratory\nPractice (GLP) regulations (21 CFR Part 58). Sub-acute (4-day) and chronic (28-day)\ntimepoints were assessed. Device usability, radiopacity, and compatibility with ancillary\ndevices were evaluated and found to be comparable between the test and control devices.\nAngiographic and histological evaluations demonstrated that the V-DAC Catheter was\ncomparable to the control device at both timepoints. No vessel dissection, perforation, or device\nrelated thrombosis were observed. The results of the animal studies support the safety and\nperformance of the V-DAC Catheter.\nClinical:\nNo clinical studies were conducted as bench testing and the animal study were determined\nsufficient for verification and validation purposes and to support substantial equivalence.\nConclusion:\nThe V-DAC Catheter is substantially equivalent to the predicate device, AXS Catalyst\nDistal Access Catheter (AXS Catalyst 7) (K183463) based on the same intended use and\nsimilar indications for use, similar materials and design, and the same operating principles.\nThe collective results of non-clinical performance testing demonstrated that the subject\ndevice meets all design specifications and performs as intended. The technological\ndifferences between the subject device and the predicate device do not raise new or\ndifferent questions of safety or effectiveness. Therefore, it is concluded that the subject\ndevice is substantially equivalent to the predicate device.\n7\n\n| Test and Standard | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity (MEM Elution) | Non-cytotoxic | Pass |\n| Irritation (Intracutaneous Reactivity) | Non-irritant | Pass |\n| Sensitization (Guinea Pig Maximization) | Non-sensitizer | Pass |\n| Acute Systemic Toxicity (Injection study) | Non-toxic | Pass |\n| Systemic Toxicity (Material-Mediated Pyrogenicity) | Non-pyrogenic | Pass |\n| Direct and Indirect Hemolysis (ASTM F756) | Non-hemolytic | Pass |\n| SC5b-9 Complement Activation | Comparable results to historical\nnegative controls and <5% of the\nCobra Venom Factor positive control. | Pass |\n| Partial Thromboplastin Time Assay with Comparison\nArticle | Materials do not significantly affect the\ncoagulation system. | Pass |\n| Heparinized Blood Platelet and Leukocyte Count\nAssay | Materials do not significantly affect\nplatelets. | Pass |\n| In Vitro Blood Loop Assay with Comparison Article | Non-thrombogenic | Pass |",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251097\nDevice Name\nV-DAC Catheter\nIndications for Use (Describe)\nThe V-DAC Catheter is indicated for use with compatible guide catheters in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the peripheral and neurovascular systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nK251097\nAs required by 21 CFR 807.92\nSubmitter:\nVesalio, Inc.\n2305 Historic Decatur Road\nSuite 100\nSan Diego, CA 92106\nUnited States\nContact Person:\nSharon Shachar\nDirector of Regulatory & Clinical\nPhone: (248) 697-6616\nEmail: sshachar@vesalio.com\nDate Prepared: January 2, 2026\nDevice:\nProprietary Name: V-DAC Catheter\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous,\nNeurovasculature\nRegulatory Class: Class II\nProduct Codes: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nPredicate:\nProprietary Name: AXS Catalyst Distal Access Catheter (AXS Catalyst 7)\nProduct Code: DQY\n510(k) Number: K183463\n1",
    "Device Description": "Device Description:\nThe V-DAC Catheter consists of 1) Distal Access Catheter and 2) Peel-Away Introducer\nSheath.\nThe V-DAC Catheter is a single lumen, coil-reinforced, flexible, variable stiffness\ncomposite catheter. The catheter distal shaft has an external hydrophilic coating aimed at\nreducing friction during use. The distal end of the catheter shaft is radiopaque for\nfluoroscopic visualization, and the proximal end contains a luer hub that allows the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular\nsystem. Complete dimensions of the catheter are included on the device label.\nThe Peel-Away Introducer is an accessory provided with the catheter to aid in the delivery\nof the catheter.\nThe V-DAC Catheter and a Peel-Away Introducer are packaged together, they are\nprovided sterile, non-pyrogenic, and are intended for single use only.\nIntended Use/Indications For Use:\nThe V-DAC Catheter is indicated for use with compatible guide catheters in facilitating\nthe insertion and guidance of microcatheters into a selected blood vessel in the\nperipheral and neurovascular systems.\nIndications for Use Comparison:\nWhile the predicate has a broader indication for insertion and guidance of interventional\ndevices and as conduit for retrieval devices, the subject device indication is limited to the\ninsertion and guidance of microcatheters only.\nTechnological Comparison:\nThe V-DAC Catheter has the same fundamental technological characteristics as the predicate\ndevice, AXS Catalyst Distal Access Catheter (AXS Catalyst 7) (K183463) and has a similar\ndesign, composition and materials as the predicate device and the reference device, Penumbra\nSystem with Reperfusion Catheter RED 72 (K211654). The technological differences do not\nraise new or different questions of safety or effectiveness. A comparison of the subject device\nwith the predicate and reference devices is summarized in Table 1.\n2\n\nTable 1: Comparison of Subject Device and the Predicate and Reference Devices\nV-DAC Catheter AXS Catalyst Distal Penumbra System (Reperfusion\nDevice Name Access Catheter (AXS Catheter RED 72)\n(Subject Device)\nCatalyst 7) (Reference Device)\n(Predicate Device)\n510(k) Number K251097 K183463 K211654\nCompany Vesalio, Inc. Stryker Neurovascular Penumbra, Inc.\nClassification 21 CFR 870.1250: 21 CFR 870.1250: 21 CFR 870.1250: Percutaneous Catheter\nPercutaneous Catheter Percutaneous Catheter\nProduct Code QJP: Catheter, DQY: Percutaneous Catheter NRY: Catheter, Thrombus Retriever\nPercutaneous,\nNeurovasculature\nDQY: Percutaneous\nCatheter\nA percutaneous catheter A percutaneous catheter is a Restore blood flow by removing\nIntended Use\nis a device that is device that is introduced into thrombus/clots in patients experiencing\nintroduced into a blood a blood vessel through the ischemic stroke.\nvessel through the skin skin using a sheath\nusing a sheath (introducer) or guide wire.\n(introducer) or guide\nwire.\n3\n\n| Device Name | V-DAC Catheter | AXS Catalyst Distal | Penumbra System (Reperfusion |\n| --- | --- | --- | --- |\n|  |  | Access Catheter (AXS | Catheter RED 72) |\n|  | (Subject Device) |  |  |\n|  |  | Catalyst 7) | (Reference Device) |\n|  |  |  |  |\n|  |  | (Predicate Device) |  |\n| 510(k) Number | K251097 | K183463 | K211654 |\n| Company | Vesalio, Inc. | Stryker Neurovascular | Penumbra, Inc. |\n| Classification | 21 CFR 870.1250:\nPercutaneous Catheter | 21 CFR 870.1250:\nPercutaneous Catheter | 21 CFR 870.1250: Percutaneous Catheter |\n|  |  |  |  |\n| Product Code | QJP: Catheter,\nPercutaneous,\nNeurovasculature\nDQY: Percutaneous\nCatheter | DQY: Percutaneous Catheter | NRY: Catheter, Thrombus Retriever |\n|  |  |  |  |\n| Intended Use | A percutaneous catheter\nis a device that is\nintroduced into a blood\nvessel through the skin\nusing a sheath\n(introducer) or guide\nwire. | A percutaneous catheter is a\ndevice that is introduced into\na blood vessel through the\nskin using a sheath\n(introducer) or guide wire. | Restore blood flow by removing\nthrombus/clots in patients experiencing\nischemic stroke. |\n|  |  |  |  |\n\nThe V-DAC Catheter is The AXS Catalyst Distal Penumbra Reperfusion Catheters and\nindicated for use with Access Catheter is indicated Separators: As part of the Penumbra\ncompatible guide for use in facilitating the System, the Reperfusion Catheters and\ncatheters in facilitating insertion and guidance of Separators are indicated for use in the\nthe insertion and appropriately sized\nrevascularization of patients with acute\nIndications guidance of interventional devices into a ischemic stroke secondary to intracranial\nfor Use microcatheters into a selected blood vessel in the large vessel occlusive disease (within the\nselected blood vessel in peripheral and neurovascular\ninternal carotid, middle cerebral - M1\nthe peripheral and systems. The AXS Catalyst\nand M2 segments, basilar, and vertebral\nneurovascular systems. Distal Access Catheter is\narteries) within 8 hours of symptom\nalso indicated for use as a\nonset. Patients who are ineligible for\nconduit for retrieval devices.\nintravenous tissue plasminogen activator\n(IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization\nDevice: As part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is indicated\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing: As\npart of the Penumbra System, the\nPenumbra Sterile Aspiration Tubing is\nintended to connect the Penumbra\nReperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump: The\nPenumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration System.\nProduct Feature Comparison of Subject Device to Predicate and Reference Devices\nMaterials Stainless Steel, PTFE, Nitinol, Polyolefin, PTFE, Stainless Steel, PTFE, Polyurethane,\nPolyurethane, Pebax, Pebax, Nylon, Tecoflex, Polyether Block Amide, Nylon 12, Nitinol,\nNylon 12, Tungsten, Platinum/iridium Platinum/Iridium\nPlatinum/Iridium\nLength 115cm, 125cm, 132cm, 115cm, 125cm, 132cm 115cm, 120cm, 125cm, 127cm, 132 cm\n140cm\nTip configuration Straight Straight Straight\nMin ID 0.070” (1.78mm) 0.068’’ 0.072” (1.83mm)\nMax OD 0.0865” (2.16mm) 0.0825’’ 0.085” (2.16mm)\nCoating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating length 50cm 30cm\n4\n\n|  | The V-DAC Catheter is\nindicated for use with\ncompatible guide\ncatheters in facilitating\nthe insertion and\nguidance of\nmicrocatheters into a\nselected blood vessel in\nthe peripheral and\nneurovascular systems. | The AXS Catalyst Distal\nAccess Catheter is indicated\nfor use in facilitating the\ninsertion and guidance of\nappropriately sized\ninterventional devices into a\nselected blood vessel in the\nperipheral and neurovascular\nsystems. The AXS Catalyst\nDistal Access Catheter is\nalso indicated for use as a\nconduit for retrieval devices. | Penumbra Reperfusion Catheters and\nSeparators: As part of the Penumbra\nSystem, the Reperfusion Catheters and\nSeparators are indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen activator\n(IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization\nDevice: As part of the Penumbra\nSystem, the Penumbra 3D\nRevascularization Device is indicated\nfor use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral - M1 and M2\nsegments) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nPenumbra Aspiration Tubing: As\npart of the Penumbra System, the |\n| --- | --- | --- | --- |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Indications |  |  |  |\n| for Use |  |  |  |\n|  |  |  |  |\n\n|  |  |  | Penumbra Sterile Aspiration Tubing is\nintended to connect the Penumbra\nReperfusion Catheters\nto the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump: The\nPenumbra Aspiration Pump is indicated\nas a vacuum source for Penumbra\nAspiration System. |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Product Feature Comparison of Subject Device to Predicate and Reference Devices |  |  |  |\n| Materials | Stainless Steel, PTFE,\nPolyurethane, Pebax,\nNylon 12, Tungsten,\nPlatinum/Iridium | Nitinol, Polyolefin, PTFE,\nPebax, Nylon, Tecoflex,\nPlatinum/iridium | Stainless Steel, PTFE, Polyurethane,\nPolyether Block Amide, Nylon 12, Nitinol,\nPlatinum/Iridium |\n|  |  |  |  |\n| Length | 115cm, 125cm, 132cm,\n140cm | 115cm, 125cm, 132cm | 115cm, 120cm, 125cm, 127cm, 132 cm |\n|  |  |  |  |\n| Tip configuration | Straight | Straight | Straight |\n| Min ID | 0.070” (1.78mm) | 0.068’’ | 0.072” (1.83mm) |\n| Max OD | 0.0865” (2.16mm) | 0.0825’’ | 0.085” (2.16mm) |\n| Coating | Hydrophilic coating | Hydrophilic coating | Hydrophilic coating |\n| Coating length | 50cm |  | 30cm |\n\nAccessories Peel Away Introducer Peel-Away Introducer Peelable Sheath, Shaping Mandrel, RHV\nSheath Sheaths, RHV, Tuohy Borst\nValve with Sideport\nPackaging Polyethylene, Tyvek, Polyethylene Tube and HDPE Polyester/Polyethylene/Tyvek,\nMaterials Paperboard. Packaging Card Polystyrene, SRS Paperboard\nSterilization Yes (Ethylene Oxide) Yes (Ethylene Oxide) Yes (Ethylene Oxide)\nPerformance Data:\nBench Testing:\nBench testing was conducted after subjecting the test articles to simulated use conditions,\nenvironmental conditioning, and simulated distribution, in order to demonstrate that the\nsubject device performs as intended and is substantially equivalent to the predicate device.\nPerformance specifications and test methods were based primarily on ISO 10555-1 standard\nand included the following:\nTest Test Method Conclusions\nThe device met the\nVisual Inspection The device and packaging were visually inspected.\nacceptance criteria.\nAll dimensions met specified\nDimensional Verification Catheter dimensions were measured.\ntolerances.\nThe catheter was delivered, deployed, and retracted The device performs as\nSimulated Use per the instructions for use within a simulated intended under simulated use\nneurovasculature model. conditions.\nThe catheter was tested in clinically relevant The device met the\nDynamic Burst Pressure\nconditions for resistance to dynamic burst pressure. acceptance criteria.\nThe device met the\nAir and Liquid Leakage The catheter was evaluated for liquid and air leakage.\nacceptance criteria.\nThe catheter was tested in clinically relevant The device met acceptance\nStatic Burst Pressure\nconditions for resistance to static pressure. criterion.\nThe device met the\nTensile Force The catheter shaft was tested for peak tensile strength.\nacceptance criteria.\nThe catheter shaft was tested around clinically The device met the\nKink Resistance\nrelevant bend radii. acceptance criteria.\nThe proximal end of the catheter was rotated with the The device met the\nTorque Strength\ncatheter tip constrained from movement. acceptance criteria.\nThe device met the\nCorrosion Resistance The catheter tested for signs of corrosion.\nacceptance criteria.\nThe subject device tip\nThe distal tip of the catheter was tested for buckling\nTip Buckle buckling force is comparable\nforce.\nto the predicate device.\nParticulates generated during simulated use and\nParticulate Evaluation and The device is comparable to\ncoating integrity before/after simulated use were\nCoating Integrity the predicate device.\ntested.\nResistance of the catheter to lumen collapse was The device met the\nLumen Collapse\ntested. acceptance criteria.\nAdditionally, packaging testing and sterile barrier integrity validation were performed\n5\n\n| Accessories | Peel Away Introducer\nSheath | Peel-Away Introducer\nSheaths, RHV, Tuohy Borst\nValve with Sideport | Peelable Sheath, Shaping Mandrel, RHV |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Packaging | Polyethylene, Tyvek,\nPaperboard. | Polyethylene Tube and HDPE\nPackaging Card | Polyester/Polyethylene/Tyvek,\nPolystyrene, SRS Paperboard |\n| Materials |  |  |  |\n| Sterilization | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) | Yes (Ethylene Oxide) |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | The device and packaging were visually inspected. | The device met the\nacceptance criteria. |\n| Dimensional Verification | Catheter dimensions were measured. | All dimensions met specified\ntolerances. |\n| Simulated Use | The catheter was delivered, deployed, and retracted\nper the instructions for use within a simulated\nneurovasculature model. | The device performs as\nintended under simulated use\nconditions. |\n| Dynamic Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to dynamic burst pressure. | The device met the\nacceptance criteria. |\n| Air and Liquid Leakage | The catheter was evaluated for liquid and air leakage. | The device met the\nacceptance criteria. |\n| Static Burst Pressure | The catheter was tested in clinically relevant\nconditions for resistance to static pressure. | The device met acceptance\ncriterion. |\n\n| Tensile Force | The catheter shaft was tested for peak tensile strength. | The device met the\nacceptance criteria. |\n| --- | --- | --- |\n| Kink Resistance | The catheter shaft was tested around clinically\nrelevant bend radii. | The device met the\nacceptance criteria. |\n| Torque Strength | The proximal end of the catheter was rotated with the\ncatheter tip constrained from movement. | The device met the\nacceptance criteria. |\n| Corrosion Resistance | The catheter tested for signs of corrosion. | The device met the\nacceptance criteria. |\n| Tip Buckle | The distal tip of the catheter was tested for buckling\nforce. | The subject device tip\nbuckling force is comparable\nto the predicate device. |\n| Particulate Evaluation and\nCoating Integrity | Particulates generated during simulated use and\ncoating integrity before/after simulated use were\ntested. | The device is comparable to\nthe predicate device. |\n| Lumen Collapse | Resistance of the catheter to lumen collapse was\ntested. | The device met the\nacceptance criteria. |\n\nper ISO 11607-1 and ISO 11607-2.\nAll results met their predefined acceptance criteria.\nShelf Life Testing:\nShelf life testing of samples aged and subjected to transportation simulation were performed\nand the results met predefined acceptance criteria.\nSterilization:\nThe V-DAC Catheter is Ethylene Oxide (EO) sterilized. The device is provided sterile for\nsingle use while demonstrating a sterility assurance level (SAL) of 10-6.\nThe V-DAC Catheter meets the requirements for EO residuals per EN ISO 10993-7 for a\nlimited contact delivery system - externally communicating.\nBiocompatibility:\nThe V-DAC Catheter was assessed for biocompatibility in accordance with ISO 10993-1 and\nFDA guidance document entitled, “Use of International Standard ISO 10993-1,\n\"Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process\",” issued September 8, 2023. The V-DAC Catheter is considered an\nexternal communicating device with direct contact with circulating blood for a limited (≤24\nhours) duration of exposure. The Peel Away Introducer Sheath is considered an external\ncommunicating device with indirect blood contact (via the fluid path) for a limited (≤24\nhours) duration of exposure.\nBased on this classification, tests relevant to the device components were selected and\nconducted in accordance with ISO 10993-1 and its applicable sub-parts. The V-DAC\nCatheter passed all biocompatibility testing. The results of the biocompatibility testing\nare summarized in the table below.\n6\n\nTest and Standard Results Conclusion\nCytotoxicity (MEM Elution) Non-cytotoxic Pass\nIrritation (Intracutaneous Reactivity) Non-irritant Pass\nSensitization (Guinea Pig Maximization) Non-sensitizer Pass\nAcute Systemic Toxicity (Injection study) Non-toxic Pass\nPass\nSystemic Toxicity (Material-Mediated Pyrogenicity) Non-pyrogenic\nDirect and Indirect Hemolysis (ASTM F756) Non-hemolytic Pass\nSC5b-9 Complement Activation Comparable results to historical Pass\nnegative controls and <5% of the\nCobra Venom Factor positive control.\nPartial Thromboplastin Time Assay with Comparison Materials do not significantly affect the Pass\nArticle coagulation system.\nHeparinized Blood Platelet and Leukocyte Count Materials do not significantly affect Pass\nAssay platelets.\nPass\nIn Vitro Blood Loop Assay with Comparison Article Non-thrombogenic\nAnimal Study:\nNon-clinical animal testing comparing the safety, usability, and performance of the V-DAC\nCatheter (as part of the NeVasc Aspiration System, K251006) to the reference device was\nconducted in a swine model. Testing was performed in accordance to Good Laboratory\nPractice (GLP) regulations (21 CFR Part 58). Sub-acute (4-day) and chronic (28-day)\ntimepoints were assessed. Device usability, radiopacity, and compatibility with ancillary\ndevices were evaluated and found to be comparable between the test and control devices.\nAngiographic and histological evaluations demonstrated that the V-DAC Catheter was\ncomparable to the control device at both timepoints. No vessel dissection, perforation, or device\nrelated thrombosis were observed. The results of the animal studies support the safety and\nperformance of the V-DAC Catheter.\nClinical:\nNo clinical studies were conducted as bench testing and the animal study were determined\nsufficient for verification and validation purposes and to support substantial equivalence.\nConclusion:\nThe V-DAC Catheter is substantially equivalent to the predicate device, AXS Catalyst\nDistal Access Catheter (AXS Catalyst 7) (K183463) based on the same intended use and\nsimilar indications for use, similar materials and design, and the same operating principles.\nThe collective results of non-clinical performance testing demonstrated that the subject\ndevice meets all design specifications and performs as intended. The technological\ndifferences between the subject device and the predicate device do not raise new or\ndifferent questions of safety or effectiveness. Therefore, it is concluded that the subject\ndevice is substantially equivalent to the predicate device.\n7\n\n| Test and Standard | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity (MEM Elution) | Non-cytotoxic | Pass |\n| Irritation (Intracutaneous Reactivity) | Non-irritant | Pass |\n| Sensitization (Guinea Pig Maximization) | Non-sensitizer | Pass |\n| Acute Systemic Toxicity (Injection study) | Non-toxic | Pass |\n| Systemic Toxicity (Material-Mediated Pyrogenicity) | Non-pyrogenic | Pass |\n| Direct and Indirect Hemolysis (ASTM F756) | Non-hemolytic | Pass |\n| SC5b-9 Complement Activation | Comparable results to historical\nnegative controls and <5% of the\nCobra Venom Factor positive control. | Pass |\n| Partial Thromboplastin Time Assay with Comparison\nArticle | Materials do not significantly affect the\ncoagulation system. | Pass |\n| Heparinized Blood Platelet and Leukocyte Count\nAssay | Materials do not significantly affect\nplatelets. | Pass |\n| In Vitro Blood Loop Assay with Comparison Article | Non-thrombogenic | Pass |"
  }
}