{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-chikai-10-guide-wire--510k.pdf",
  "clearance_number": "K993257",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DESCRIPTION OF THE DEVICE SUBJECT TO PREMARKET NOTIFICATION:\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire is a steerable guide wire with a\nmaximum diameter of 0.010 inches (0.26mm) and available in 200 cm and 300 cm\nlengths. The extension wire is connected to the end of the guide wire outside the body\nfor 200 cm wire. The guide wire is constructed from a stainless steel core wire with\nplatinum-nickel and stainless steel coils. The coil assembly consists of an inner coil and\nan outer coil, and the coil assembly is soldered to the core wire. The coil assembly\nconstruction is similar to the 510k cleared ASAHI CHIKAI Neurovascular Guide Wire\nwith K1 10584.\nThe distal end of the guide wire has a radiopaque tip to achieve visibility, and is available\nin a straight configuration and can be made to bend easily with the vessel curve. A\n\n510(K) SUMMARY\nhydrophilic coating is applied to the distal portion of the guide wire. The proximal section\nof the guide wire for 300 cm wire is coated with PTFE.",
    "indications": "INDICATION FOR USE:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only int he neuro\nvasculature.\nTECHNICAL CHARACTERISTICS:\nComparisons of the ASAHI CHIKAI 10 Neurovascular Guide Wire and predicate devices\nshow that the technological characteristics such as product performance, design and\nintended use are substantially equivalent to the current marketed predicate devices.\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire is similar in design device\n-\ndimensional specifications, and intended use, manufacturing process. operating principle.\nshelf life and sterilization process are the same and materials that have been used in\nother predicate devices in that its core wire, tip coils and solders remain the same.\nPERFORMANCE DATA:\nEnclosed within this submission is performance data that demonstrates that the ASAHI\nCHIKAI 10 Neurovascular Guide Wire meets all predetermined performance criteria.\nAll components that come in direct contact with the patient have a long history of use in\nmedical devices and are proven to be biocompatible for use in the vasculature.\nFurthermore, this submission contains reference to predicate ASAHI devices that use\nthe same malierials as used in the subject device.\nIn vitro bench testing, including tensile strength, torque strength, torqueability, tip\nflexibility, coating adherence, catheter compatibility, particulate testing and shelf life\ntesting as listed below were conducted on the ASAHI CHIKAI 10 Neurovascular Guide\nWire. This 5110(k) notice includes mechanical and functional bench testing that\ndemonstrates that the ASAHI CHIKAI 10 Neurovascular Guide Wire performs as\nintended.\nThe biocompatibility has been established by the successful use of the same materials\nand manufacturing process in currently 51 0(k) approved Asahi Guide Wire products.\nPerformance testevaluation summary:\nDevice performance:\nTensile Strength\nTurns to Failure (Torque Strength)\nTorqueability (Torque Response)\nTip Flexibility\nCoating Adhesion\nSlipping Ability of Guide Wire with Microcatheter\nAdditional bench testing\nParticulate testing\nAsahi Intecc\n\n510O(K) SUMMARY\nBiocompatibilitv/evaluation:\nSystemic Toxicity Study\nIn Vitro Hemolysis Study\nIntracutaneous Study\nCytotoxicity Study\nSensitization Study\nPyrogen Study\nPlasma Recalcification Time Coagulation Study\nInV ivo Thromboresistance Study\nC3a Complement Activation Study\nSC5b-9 Complement Activation Study\nSUMMARY/CONCLUSION:\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire characteristics are substantially\nequivalent to the specified predicate device and other currently marketed devices for the\nsame indication for use.\nAsahi Intece\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES\nPublic Health Service\n7z4\nFood and Drug Administration\nDocument Control Room -W066-G609\nSilver Spring, MD 20993 -0002\nAsahi Inteec Co., Ltd.\nc/o Mr. Yoshi Terai DEL'- 2011\nPresident, CEO\n2500 Red Hill Ave., Suite 210\nSanta Ana, CA 92705\nRe: KI 12979\nTrade/Device Name: ASAHI CHIKAI 10 Neurovascular Guide Wire\nRegulation Number: 21 CFR 870.1330\nRegulation Name: Catheter Guide Wire\nRegulatory Class: Class 11\nProduct Code: MOE\nDated: October 5, 2011\nReceived: October 12, 2011\nDear Mr. Terai:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. Yoshi Terai\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to htp/wwfa ,vAotD/ete-~fcsCR/DHfie/c II 5809,htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www. fda.tzov/Medical Devices/Safety/ReportaProblem/defaulthtm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postrnarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nlit:/w~d.,o/eia~vcsRsoicso~uIiutvdfLI.~M\nSincerely yours, 4\nMalvina B. Eydelman,\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nINDICATIONS FOR USE STATEMENT\nK INDICATIIONS FOR USE STATEMENT\n510(k) Number (if known):\nDevice Name: ASAHI CHIKA1 10 Neurovascular Guide Wire\nIndications for Use:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 8011 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF\nNEEDED)\nConcurrence of CORH, Office of Device Evaluation (ODE)\nTIhE HU- Trc'R\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and EMr,\nNose and Throat Devices Page of\nKlI1Z9179\n51 0(k) Number",
    "contraindications": null,
    "sizing_specs": "DESCRIPTION OF THE DEVICE SUBJECT TO PREMARKET NOTIFICATION:\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire is a steerable guide wire with a\nmaximum diameter of 0.010 inches (0.26mm) and available in 200 cm and 300 cm\nlengths. The extension wire is connected to the end of the guide wire outside the body\nfor 200 cm wire. The guide wire is constructed from a stainless steel core wire with\nplatinum-nickel and stainless steel coils. The coil assembly consists of an inner coil and\nan outer coil, and the coil assembly is soldered to the core wire. The coil assembly\nconstruction is similar to the 510k cleared ASAHI CHIKAI Neurovascular Guide Wire\nwith K1 10584.\nThe distal end of the guide wire has a radiopaque tip to achieve visibility, and is available\nin a straight configuration and can be made to bend easily with the vessel curve. A\n\n510(K) SUMMARY\nhydrophilic coating is applied to the distal portion of the guide wire. The proximal section\nof the guide wire for 300 cm wire is coated with PTFE.",
    "also_known_as": [
      "K993257",
      "K022762"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "PREDICATE DEVICE: 1. Asahi - ASAHI CHIKAL Neurovascular Guide Wire - 51 0(k) K1 10584\n2. Micro Therapeutics, Inc. / 2V3 - SilverSpeed Hydrophilic Guidewire -\n510(k) K993257\n3. Asahi - JoWire Neos PTCA Guide Wire - 510(k) K022762\n4. BSC/SciMed Life Systems, Inc. -Transend EX Platinum Guidewire -51 0(k)\nK971 254\nAdditional referenced 510(k) cleared device:\n5. Asahi -ASAHI SION PTCA Guide Wire - 510(k) K1 00578",
    "Device Description": "DESCRIPTION OF THE DEVICE SUBJECT TO PREMARKET NOTIFICATION:\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire is a steerable guide wire with a\nmaximum diameter of 0.010 inches (0.26mm) and available in 200 cm and 300 cm\nlengths. The extension wire is connected to the end of the guide wire outside the body\nfor 200 cm wire. The guide wire is constructed from a stainless steel core wire with\nplatinum-nickel and stainless steel coils. The coil assembly consists of an inner coil and\nan outer coil, and the coil assembly is soldered to the core wire. The coil assembly\nconstruction is similar to the 510k cleared ASAHI CHIKAI Neurovascular Guide Wire\nwith K1 10584.\nThe distal end of the guide wire has a radiopaque tip to achieve visibility, and is available\nin a straight configuration and can be made to bend easily with the vessel curve. A\n\n510(K) SUMMARY\nhydrophilic coating is applied to the distal portion of the guide wire. The proximal section\nof the guide wire for 300 cm wire is coated with PTFE.",
    "Indications for Use": "INDICATION FOR USE:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only int he neuro\nvasculature.\nTECHNICAL CHARACTERISTICS:\nComparisons of the ASAHI CHIKAI 10 Neurovascular Guide Wire and predicate devices\nshow that the technological characteristics such as product performance, design and\nintended use are substantially equivalent to the current marketed predicate devices.\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire is similar in design device\n-\ndimensional specifications, and intended use, manufacturing process. operating principle.\nshelf life and sterilization process are the same and materials that have been used in\nother predicate devices in that its core wire, tip coils and solders remain the same.\nPERFORMANCE DATA:\nEnclosed within this submission is performance data that demonstrates that the ASAHI\nCHIKAI 10 Neurovascular Guide Wire meets all predetermined performance criteria.\nAll components that come in direct contact with the patient have a long history of use in\nmedical devices and are proven to be biocompatible for use in the vasculature.\nFurthermore, this submission contains reference to predicate ASAHI devices that use\nthe same malierials as used in the subject device.\nIn vitro bench testing, including tensile strength, torque strength, torqueability, tip\nflexibility, coating adherence, catheter compatibility, particulate testing and shelf life\ntesting as listed below were conducted on the ASAHI CHIKAI 10 Neurovascular Guide\nWire. This 5110(k) notice includes mechanical and functional bench testing that\ndemonstrates that the ASAHI CHIKAI 10 Neurovascular Guide Wire performs as\nintended.\nThe biocompatibility has been established by the successful use of the same materials\nand manufacturing process in currently 51 0(k) approved Asahi Guide Wire products.\nPerformance testevaluation summary:\nDevice performance:\nTensile Strength\nTurns to Failure (Torque Strength)\nTorqueability (Torque Response)\nTip Flexibility\nCoating Adhesion\nSlipping Ability of Guide Wire with Microcatheter\nAdditional bench testing\nParticulate testing\nAsahi Intecc\n\n510O(K) SUMMARY\nBiocompatibilitv/evaluation:\nSystemic Toxicity Study\nIn Vitro Hemolysis Study\nIntracutaneous Study\nCytotoxicity Study\nSensitization Study\nPyrogen Study\nPlasma Recalcification Time Coagulation Study\nInV ivo Thromboresistance Study\nC3a Complement Activation Study\nSC5b-9 Complement Activation Study\nSUMMARY/CONCLUSION:\nThe ASAHI CHIKAI 10 Neurovascular Guide Wire characteristics are substantially\nequivalent to the specified predicate device and other currently marketed devices for the\nsame indication for use.\nAsahi Intece\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES\nPublic Health Service\n7z4\nFood and Drug Administration\nDocument Control Room -W066-G609\nSilver Spring, MD 20993 -0002\nAsahi Inteec Co., Ltd.\nc/o Mr. Yoshi Terai DEL'- 2011\nPresident, CEO\n2500 Red Hill Ave., Suite 210\nSanta Ana, CA 92705\nRe: KI 12979\nTrade/Device Name: ASAHI CHIKAI 10 Neurovascular Guide Wire\nRegulation Number: 21 CFR 870.1330\nRegulation Name: Catheter Guide Wire\nRegulatory Class: Class 11\nProduct Code: MOE\nDated: October 5, 2011\nReceived: October 12, 2011\nDear Mr. Terai:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDR- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Mr. Yoshi Terai\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to htp/wwfa ,vAotD/ete-~fcsCR/DHfie/c II 5809,htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www. fda.tzov/Medical Devices/Safety/ReportaProblem/defaulthtm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postrnarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nlit:/w~d.,o/eia~vcsRsoicso~uIiutvdfLI.~M\nSincerely yours, 4\nMalvina B. Eydelman,\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nINDICATIONS FOR USE STATEMENT\nK INDICATIIONS FOR USE STATEMENT\n510(k) Number (if known):\nDevice Name: ASAHI CHIKA1 10 Neurovascular Guide Wire\nIndications for Use:\nASAHI Neurovascular Guide Wire is intended to be used in the neuro vasculature to\nfacilitate the placement and exchange of therapeutic devices such as cerebral catheters\nduring intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 8011 Subpart 0) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF\nNEEDED)\nConcurrence of CORH, Office of Device Evaluation (ODE)\nTIhE HU- Trc'R\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and EMr,\nNose and Throat Devices Page of\nKlI1Z9179\n51 0(k) Number"
  }
}