{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-chikai-guide-wire-round--510k.pdf",
  "clearance_number": "K160659",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) is a\nsteerable·guide wire with a maximum diameter of 0.014 inches (0.36mm)\nand available in 200 cm and 300 cm lengths. The guide wire is constructed\nfrom a stainless steel core wire with platinum-nickel and stainless steel coils.\nThe coil assembly consists of an inner coil and an outer coil, and the coil\nASAHI Intecc Co., Ltd\nPage 1\n\n| DATE PREPARED: | March 7, 2016 |\n| --- | --- |\n| APPLICANT | ASAHI Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan |\n| OFFICIAL CORRESPONDENT | Carroll Councilman\nSr. RA Manager\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com |\n| TRADE NAME: | ASAHI CHIKAI Neurovascular Guide Wire |\n| DEVICE CLASSIFICATION: | Class 2 per 21 CFR §870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovasculature |\n| PRODUCT CODE | MOF- Catheter Guide Wire |\n| PREDICATE DEVICES: | ASAHI CHIKAI Neurovascular Guide Wire (K110584) |\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\nassembly is soldered to the core wire. The coil assembly construction is\nidentical to the 510(k) cleared ASAHI CHIKAI Neurovascular Guide Wire\n(K110584).\nThe distal end of the guide wire has a radiopaque tip to achieve visibility.\nThis change introduces a rounded tip configuration designed to bend with\nthe vessel curve. A hydrophilic coating is applied to the distal portion of the\nguide wire. The proximal section of the guide wire for 300 cm wire is coated\nwith PTFE.\nCOMPARISON WITH PREDICATE DEVICES:\nComparisons of the CHIKAI Round Curve to its predicate device show that the\ntechnological characteristics of the Subject device such as the product\nperformance, intended use/indications, components, materials, sterilization\nmethod, shelf life, manufacturing process, and operating principle are identical to\nthe currently marketed predicate devices. There are only minor shape variations\nbetween the Subject and predicate device.\nName of Device ASAHI CHIKAI Neurovascular ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) Guide Wire\n510(k) Current Application K110584\nIntended Use and ASAHI Neurovascular Guide Wire is intended to be used in the\nIndications neuro vasculature to facilitate the placement and exchange of\ntherapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature.\nSterilization Provided sterile via Ethylene Oxide to SAL10-6\nShelf Life 3 Years\nTarget Body Location Neuro Vascular\nOuter Distal Hydrophilic\nYes\ncoating\nProximal Coating PTFE (300cm only)\nOuter Coil Material Stainless Steel\nPlatinum-Nickel\nCore Wire Material Stainless Steel\nInner Coil Material Stainless Steel\nDistal Tip Shape Round Curve Straight\nOverall Length 200-300 cm\nOuter coil length 30cm\nOuter Coil Outer Diameter 0.36mm\nDistal Outer Coating Hydrophilic\nOuter Coil Radiopaque Coil\nASAHI Intecc Co., Ltd\nPage 2\n\n| Name of Device | ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) | ASAHI CHIKAI Neurovascular\nGuide Wire |\n| --- | --- | --- |\n| 510(k) | Current Application | K110584 |\n| Intended Use and\nIndications | ASAHI Neurovascular Guide Wire is intended to be used in the\nneuro vasculature to facilitate the placement and exchange of\ntherapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature. |  |\n| Sterilization | Provided sterile via Ethylene Oxide to SAL10-6 |  |\n| Shelf Life | 3 Years |  |\n| Target Body Location | Neuro Vascular |  |\n| Outer Distal Hydrophilic\ncoating | Yes |  |\n| Proximal Coating | PTFE (300cm only) |  |\n| Outer Coil Material | Stainless Steel\nPlatinum-Nickel |  |\n| Core Wire Material | Stainless Steel |  |\n| Inner Coil Material | Stainless Steel |  |\n| Distal Tip Shape | Round Curve | Straight |\n| Overall Length | 200-300 cm |  |\n| Outer coil length | 30cm |  |\n| Outer Coil Outer Diameter | 0.36mm |  |\n| Distal Outer Coating | Hydrophilic |  |\n| Outer Coil | Radiopaque Coil |  |\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\nNON CLINICAL TESTING / PERFORMANCE DATA:\nConfirmatory non clinical laboratory testing was performed on the ASAHI CHIKAI\nNeurovascular Guide Wire (Round Curve) to determine substantial equivalence.\nThe following testing/assessments were performed:\n• Tensile Strength\n• Torque Strength\n• Torqueability\n• Tip Flexibility\nThe in vitro bench tests demonstrated that the ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) met all acceptance criteria and performed similarly to\nthe predicate devices. Performance data demonstrate that the device functions as\nintended, and has a safety and effectiveness profile that is similar to the predicate\ndevices.\nBIOCOMPATIBILITY:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) was compared to\nthe predicate device. Based on the identical materials and manufacturing process\nused in the subject device to its predicate, the biocompatibility of the ASAHI\nCHIKAI Neurovascular Guide Wire (Round Curve) was verified to be the same as\nthose of the predicate.\nCONCLUSION:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) has identical\nintended use and the same or similar technological characteristics such as\ncomponents, design, materials, sterilization method, shelf life and operating\nprinciples as the predicate devices. Performance data demonstrates that the\ndevice functions as intended.\nTherefore, the ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) is\nsubstantially equivalent to the predicate device.\nASAHI Intecc Co., Ltd\nPage 3",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK160659\nDevice Name\nASAHI CHIKAI Neurovascular Guide Wire\nIndications for Use (Describe)\nASAHI CHIKAI Neurovascular Guide Wire is intended to be used in the neuro vasculature to facilitate the placement and\nexchange of therapeutic devices such as cerebral catheters during intravascular therapy. This guide wire is intended for\nuse only in the neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\n510(k) Summary\n(as required by 21 CFR 807.92)\n1703 Wakita-cho, Moriyama-ku, Nagoya, Aichi 463-0024 Japan\nTel. +81-52-768-1211 Fax. +81-52-768-1221\nBranch offices: Tokyo, Nagoya, Osaka, Hong Kong, Amsterdam, Singapore,\nBeijing\nResearch Facilities and Factories: Osaka, Seto, Thailand, Hanoi\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\n510(k) [K160659]\nDATE PREPARED: March 7, 2016\nAPPLICANT ASAHI Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan\nOFFICIAL CORRESPONDENT Carroll Councilman\nSr. RA Manager\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com\nTRADE NAME: ASAHI CHIKAI Neurovascular Guide Wire\nDEVICE CLASSIFICATION: Class 2 per 21 CFR §870.1330\nCLASSIFICATION NAME: Wire, Guide, Catheter, Neurovasculature\nPRODUCT CODE MOF- Catheter Guide Wire",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) is a\nsteerable·guide wire with a maximum diameter of 0.014 inches (0.36mm)\nand available in 200 cm and 300 cm lengths. The guide wire is constructed\nfrom a stainless steel core wire with platinum-nickel and stainless steel coils.\nThe coil assembly consists of an inner coil and an outer coil, and the coil\nASAHI Intecc Co., Ltd\nPage 1\n\n| DATE PREPARED: | March 7, 2016 |\n| --- | --- |\n| APPLICANT | ASAHI Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan |\n| OFFICIAL CORRESPONDENT | Carroll Councilman\nSr. RA Manager\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com |\n| TRADE NAME: | ASAHI CHIKAI Neurovascular Guide Wire |\n| DEVICE CLASSIFICATION: | Class 2 per 21 CFR §870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovasculature |\n| PRODUCT CODE | MOF- Catheter Guide Wire |\n| PREDICATE DEVICES: | ASAHI CHIKAI Neurovascular Guide Wire (K110584) |\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\nassembly is soldered to the core wire. The coil assembly construction is\nidentical to the 510(k) cleared ASAHI CHIKAI Neurovascular Guide Wire\n(K110584).\nThe distal end of the guide wire has a radiopaque tip to achieve visibility.\nThis change introduces a rounded tip configuration designed to bend with\nthe vessel curve. A hydrophilic coating is applied to the distal portion of the\nguide wire. The proximal section of the guide wire for 300 cm wire is coated\nwith PTFE.\nCOMPARISON WITH PREDICATE DEVICES:\nComparisons of the CHIKAI Round Curve to its predicate device show that the\ntechnological characteristics of the Subject device such as the product\nperformance, intended use/indications, components, materials, sterilization\nmethod, shelf life, manufacturing process, and operating principle are identical to\nthe currently marketed predicate devices. There are only minor shape variations\nbetween the Subject and predicate device.\nName of Device ASAHI CHIKAI Neurovascular ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) Guide Wire\n510(k) Current Application K110584\nIntended Use and ASAHI Neurovascular Guide Wire is intended to be used in the\nIndications neuro vasculature to facilitate the placement and exchange of\ntherapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature.\nSterilization Provided sterile via Ethylene Oxide to SAL10-6\nShelf Life 3 Years\nTarget Body Location Neuro Vascular\nOuter Distal Hydrophilic\nYes\ncoating\nProximal Coating PTFE (300cm only)\nOuter Coil Material Stainless Steel\nPlatinum-Nickel\nCore Wire Material Stainless Steel\nInner Coil Material Stainless Steel\nDistal Tip Shape Round Curve Straight\nOverall Length 200-300 cm\nOuter coil length 30cm\nOuter Coil Outer Diameter 0.36mm\nDistal Outer Coating Hydrophilic\nOuter Coil Radiopaque Coil\nASAHI Intecc Co., Ltd\nPage 2\n\n| Name of Device | ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) | ASAHI CHIKAI Neurovascular\nGuide Wire |\n| --- | --- | --- |\n| 510(k) | Current Application | K110584 |\n| Intended Use and\nIndications | ASAHI Neurovascular Guide Wire is intended to be used in the\nneuro vasculature to facilitate the placement and exchange of\ntherapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature. |  |\n| Sterilization | Provided sterile via Ethylene Oxide to SAL10-6 |  |\n| Shelf Life | 3 Years |  |\n| Target Body Location | Neuro Vascular |  |\n| Outer Distal Hydrophilic\ncoating | Yes |  |\n| Proximal Coating | PTFE (300cm only) |  |\n| Outer Coil Material | Stainless Steel\nPlatinum-Nickel |  |\n| Core Wire Material | Stainless Steel |  |\n| Inner Coil Material | Stainless Steel |  |\n| Distal Tip Shape | Round Curve | Straight |\n| Overall Length | 200-300 cm |  |\n| Outer coil length | 30cm |  |\n| Outer Coil Outer Diameter | 0.36mm |  |\n| Distal Outer Coating | Hydrophilic |  |\n| Outer Coil | Radiopaque Coil |  |\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\nNON CLINICAL TESTING / PERFORMANCE DATA:\nConfirmatory non clinical laboratory testing was performed on the ASAHI CHIKAI\nNeurovascular Guide Wire (Round Curve) to determine substantial equivalence.\nThe following testing/assessments were performed:\n• Tensile Strength\n• Torque Strength\n• Torqueability\n• Tip Flexibility\nThe in vitro bench tests demonstrated that the ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) met all acceptance criteria and performed similarly to\nthe predicate devices. Performance data demonstrate that the device functions as\nintended, and has a safety and effectiveness profile that is similar to the predicate\ndevices.\nBIOCOMPATIBILITY:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) was compared to\nthe predicate device. Based on the identical materials and manufacturing process\nused in the subject device to its predicate, the biocompatibility of the ASAHI\nCHIKAI Neurovascular Guide Wire (Round Curve) was verified to be the same as\nthose of the predicate.\nCONCLUSION:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) has identical\nintended use and the same or similar technological characteristics such as\ncomponents, design, materials, sterilization method, shelf life and operating\nprinciples as the predicate devices. Performance data demonstrates that the\ndevice functions as intended.\nTherefore, the ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) is\nsubstantially equivalent to the predicate device.\nASAHI Intecc Co., Ltd\nPage 3",
    "also_known_as": [
      "K110584"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK160659\nDevice Name\nASAHI CHIKAI Neurovascular Guide Wire\nIndications for Use (Describe)\nASAHI CHIKAI Neurovascular Guide Wire is intended to be used in the neuro vasculature to facilitate the placement and\nexchange of therapeutic devices such as cerebral catheters during intravascular therapy. This guide wire is intended for\nuse only in the neuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\n510(k) Summary\n(as required by 21 CFR 807.92)\n1703 Wakita-cho, Moriyama-ku, Nagoya, Aichi 463-0024 Japan\nTel. +81-52-768-1211 Fax. +81-52-768-1221\nBranch offices: Tokyo, Nagoya, Osaka, Hong Kong, Amsterdam, Singapore,\nBeijing\nResearch Facilities and Factories: Osaka, Seto, Thailand, Hanoi\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\n510(k) [K160659]\nDATE PREPARED: March 7, 2016\nAPPLICANT ASAHI Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan\nOFFICIAL CORRESPONDENT Carroll Councilman\nSr. RA Manager\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com\nTRADE NAME: ASAHI CHIKAI Neurovascular Guide Wire\nDEVICE CLASSIFICATION: Class 2 per 21 CFR §870.1330\nCLASSIFICATION NAME: Wire, Guide, Catheter, Neurovasculature\nPRODUCT CODE MOF- Catheter Guide Wire",
    "Substantial Equivalence": "PREDICATE DEVICES: ASAHI CHIKAI Neurovascular Guide Wire (K110584)\nINTENDED USE/INDICATIONS FOR USE\nASAHI CHIKAI Neurovascular Guide Wire is intended to be used in the neuro vasculature\nto facilitate the placement and exchange of therapeutic devices such as cerebral\ncatheters during intravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature.",
    "Device Description": "DEVICE DESCRIPTION:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) is a\nsteerable·guide wire with a maximum diameter of 0.014 inches (0.36mm)\nand available in 200 cm and 300 cm lengths. The guide wire is constructed\nfrom a stainless steel core wire with platinum-nickel and stainless steel coils.\nThe coil assembly consists of an inner coil and an outer coil, and the coil\nASAHI Intecc Co., Ltd\nPage 1\n\n| DATE PREPARED: | March 7, 2016 |\n| --- | --- |\n| APPLICANT | ASAHI Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024, Japan |\n| OFFICIAL CORRESPONDENT | Carroll Councilman\nSr. RA Manager\nASAHI Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: ASAHI.ra-fda@ASAHI-intecc.com |\n| TRADE NAME: | ASAHI CHIKAI Neurovascular Guide Wire |\n| DEVICE CLASSIFICATION: | Class 2 per 21 CFR §870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovasculature |\n| PRODUCT CODE | MOF- Catheter Guide Wire |\n| PREDICATE DEVICES: | ASAHI CHIKAI Neurovascular Guide Wire (K110584) |\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\nassembly is soldered to the core wire. The coil assembly construction is\nidentical to the 510(k) cleared ASAHI CHIKAI Neurovascular Guide Wire\n(K110584).\nThe distal end of the guide wire has a radiopaque tip to achieve visibility.\nThis change introduces a rounded tip configuration designed to bend with\nthe vessel curve. A hydrophilic coating is applied to the distal portion of the\nguide wire. The proximal section of the guide wire for 300 cm wire is coated\nwith PTFE.\nCOMPARISON WITH PREDICATE DEVICES:\nComparisons of the CHIKAI Round Curve to its predicate device show that the\ntechnological characteristics of the Subject device such as the product\nperformance, intended use/indications, components, materials, sterilization\nmethod, shelf life, manufacturing process, and operating principle are identical to\nthe currently marketed predicate devices. There are only minor shape variations\nbetween the Subject and predicate device.\nName of Device ASAHI CHIKAI Neurovascular ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) Guide Wire\n510(k) Current Application K110584\nIntended Use and ASAHI Neurovascular Guide Wire is intended to be used in the\nIndications neuro vasculature to facilitate the placement and exchange of\ntherapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature.\nSterilization Provided sterile via Ethylene Oxide to SAL10-6\nShelf Life 3 Years\nTarget Body Location Neuro Vascular\nOuter Distal Hydrophilic\nYes\ncoating\nProximal Coating PTFE (300cm only)\nOuter Coil Material Stainless Steel\nPlatinum-Nickel\nCore Wire Material Stainless Steel\nInner Coil Material Stainless Steel\nDistal Tip Shape Round Curve Straight\nOverall Length 200-300 cm\nOuter coil length 30cm\nOuter Coil Outer Diameter 0.36mm\nDistal Outer Coating Hydrophilic\nOuter Coil Radiopaque Coil\nASAHI Intecc Co., Ltd\nPage 2\n\n| Name of Device | ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) | ASAHI CHIKAI Neurovascular\nGuide Wire |\n| --- | --- | --- |\n| 510(k) | Current Application | K110584 |\n| Intended Use and\nIndications | ASAHI Neurovascular Guide Wire is intended to be used in the\nneuro vasculature to facilitate the placement and exchange of\ntherapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in\nthe neuro vasculature. |  |\n| Sterilization | Provided sterile via Ethylene Oxide to SAL10-6 |  |\n| Shelf Life | 3 Years |  |\n| Target Body Location | Neuro Vascular |  |\n| Outer Distal Hydrophilic\ncoating | Yes |  |\n| Proximal Coating | PTFE (300cm only) |  |\n| Outer Coil Material | Stainless Steel\nPlatinum-Nickel |  |\n| Core Wire Material | Stainless Steel |  |\n| Inner Coil Material | Stainless Steel |  |\n| Distal Tip Shape | Round Curve | Straight |\n| Overall Length | 200-300 cm |  |\n| Outer coil length | 30cm |  |\n| Outer Coil Outer Diameter | 0.36mm |  |\n| Distal Outer Coating | Hydrophilic |  |\n| Outer Coil | Radiopaque Coil |  |\n\nSpecial 510(k) Premarket Notification\nASAHI Neurovascular Guide Wire: ASAHI CHIKAI Round Curve\nNON CLINICAL TESTING / PERFORMANCE DATA:\nConfirmatory non clinical laboratory testing was performed on the ASAHI CHIKAI\nNeurovascular Guide Wire (Round Curve) to determine substantial equivalence.\nThe following testing/assessments were performed:\n• Tensile Strength\n• Torque Strength\n• Torqueability\n• Tip Flexibility\nThe in vitro bench tests demonstrated that the ASAHI CHIKAI Neurovascular\nGuide Wire (Round Curve) met all acceptance criteria and performed similarly to\nthe predicate devices. Performance data demonstrate that the device functions as\nintended, and has a safety and effectiveness profile that is similar to the predicate\ndevices.\nBIOCOMPATIBILITY:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) was compared to\nthe predicate device. Based on the identical materials and manufacturing process\nused in the subject device to its predicate, the biocompatibility of the ASAHI\nCHIKAI Neurovascular Guide Wire (Round Curve) was verified to be the same as\nthose of the predicate.\nCONCLUSION:\nThe ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) has identical\nintended use and the same or similar technological characteristics such as\ncomponents, design, materials, sterilization method, shelf life and operating\nprinciples as the predicate devices. Performance data demonstrates that the\ndevice functions as intended.\nTherefore, the ASAHI CHIKAI Neurovascular Guide Wire (Round Curve) is\nsubstantially equivalent to the predicate device.\nASAHI Intecc Co., Ltd\nPage 3"
  }
}