{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-guide-wire-chikai-x--510k.pdf",
  "clearance_number": "K191714",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK191714\nDevice Name\nASAHI Neurovascular Guide Wire (CHIKAI X 014 soft)\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) Summary\n[as required by 21CFR § 807.92(c)]\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL: +81-561-48-5551 FAX: +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft\nDATE PREPARED: 27JUN2019\nAPPLICANT: ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nPRIMARY CONTACT: Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (714) 442 0575\nFax: (949) 377 3255\nCell Phone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com\nALTERNATE CONTACT: Mr. Yoshi Terai\nPresident, CEO\nASAHI INTECC USA, INC.\nTustin, CA 92780 USA\nPhone: (949) 756 8901\nFax: (949) 377 3255\nEmail: yoshi@asahi-intec-us.com\nTRADE NAME: ASAHI Neurovascular Guide Wire (CHIKAI X\n014 soft)\nDEVICE CLASSIFICATION: Class II, 21CFR § 870.1330\nCLASSIFICATION NAME: Wire, Guide, Catheter, Neurovascular\nPRODUCT CODE: MOF – Catheter Guide Wire",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K110584",
      "K141751",
      "K110584",
      "K141751",
      "K191714",
      "K110584",
      "K110584",
      "K141751",
      "K191714",
      "K110584",
      "K191714",
      "K110584",
      "K191714",
      "K191714"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK191714\nDevice Name\nASAHI Neurovascular Guide Wire (CHIKAI X 014 soft)\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) Summary\n[as required by 21CFR § 807.92(c)]\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL: +81-561-48-5551 FAX: +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft\nDATE PREPARED: 27JUN2019\nAPPLICANT: ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan\nPRIMARY CONTACT: Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (714) 442 0575\nFax: (949) 377 3255\nCell Phone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com\nALTERNATE CONTACT: Mr. Yoshi Terai\nPresident, CEO\nASAHI INTECC USA, INC.\nTustin, CA 92780 USA\nPhone: (949) 756 8901\nFax: (949) 377 3255\nEmail: yoshi@asahi-intec-us.com\nTRADE NAME: ASAHI Neurovascular Guide Wire (CHIKAI X\n014 soft)\nDEVICE CLASSIFICATION: Class II, 21CFR § 870.1330\nCLASSIFICATION NAME: Wire, Guide, Catheter, Neurovascular\nPRODUCT CODE: MOF – Catheter Guide Wire",
    "Substantial Equivalence": "PREDICATE DEVICE(S): Primary Predicate:\nASAHI Neurovascular Guide Wire CHIKAI\n(K110584)\nReference Device:\nASAHI Neurovascular Guide Wire CHIKAI\nblack(K141751)\n\n| DATE PREPARED: | 27JUN2019 |\n| --- | --- |\n| APPLICANT: | ASAHI INTECC CO., LTD\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan |\n| PRIMARY CONTACT: | Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (714) 442 0575\nFax: (949) 377 3255\nCell Phone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com |\n| ALTERNATE CONTACT: | Mr. Yoshi Terai\nPresident, CEO\nASAHI INTECC USA, INC.\nTustin, CA 92780 USA\nPhone: (949) 756 8901\nFax: (949) 377 3255\nEmail: yoshi@asahi-intec-us.com |\n| TRADE NAME: | ASAHI Neurovascular Guide Wire (CHIKAI X\n014 soft) |\n| DEVICE CLASSIFICATION: | Class II, 21CFR § 870.1330 |\n| CLASSIFICATION NAME: | Wire, Guide, Catheter, Neurovascular |\n| PRODUCT CODE: | MOF – Catheter Guide Wire |\n| PREDICATE DEVICE(S): | Primary Predicate:\nASAHI Neurovascular Guide Wire CHIKAI\n(K110584)\nReference Device:\nASAHI Neurovascular Guide Wire CHIKAI\nblack(K141751) |\n\nASAHI INTECC CO, LTD.\nPremarket Notification, Special 510(k)\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft K191714, Page 2 of 4\nIntended Use/Indications for Use\nThis guide wire is intended to be used in the neuro vasculature to facilitate the\nplacement and exchange of therapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nDescription:\nThe ASAHI Neurovascular Guide Wire CHIKAI X 014 soft (hereafter “CHIKAI X 014\nsoft”) is a steerable guide wire with a maximum diameter of 0.014 inches (0.36mm) and\navailable in 200cm length. The extension wire is connected to the end of the guide wire\noutside the body for 200cm wire. The guide wire is constructed from a stainless steel\ncore wire with a platinum-nickel and stainless steel coils. The coil assembly consists of\nan inner coil and an outer coil, and the coil assembly is soldered to the core wire. The\ndistal end of the guide wire has a radiopaque tip to achieve visibility, and is available in\na straight configuration and can be made to bend easily with the vessel curve. A\nhydrophilic coating is applied to the distal portion of the guide wire. The coil assembly\nconstruction is similar to the 510(K) cleared ASAHI Neurovascular Guide Wire CHIKAI\nwith K110584.\nComparison with Predicate Device(s):\nPredicate Device: Reference Device:\nASAHI Neurovascular Guide Wire CHIKAI (K110584) ASAHI Neurovascular Guide Wire CHIKAI black\n(K141751)\nComparisons of the CHIKAI X 014 soft and predicate devices show that the technological\ncharacteristics of the CHIKAI X 014 soft such as components, design, materials, sterilization\nmethod, shelf life and operating principle are identical or similar to the currently marketed\npredicate device. A tabular comparison of the specific technological characteristics between the\npredicate device and subject device is provided below.\nName of Device ASAHI Neurovascular Guide ASAHI Neurovascular Guidewire\nWire CHIKAI X 014 soft CHIKAI\n510(K) K191714 K110584\nIntended Use and Indications The guide wire is intended to be used in the neuro vasculature to facilitate\nthe placement and exchange of therapeutic devices such as cerebral\ncatheters during intravascular therapy. This guide wire is intended for use\nonly in the neuro vasculature.\nSterilization Ethylene Oxide to SAL 10-6\nShelf Life 1 Year 3 Years\nTarget Body Location Neurovascular\nOuter Coil Material Stainless-Steel Stainless-Steel\nPlatinum-Nickel Alloy\nCore Wire Material Stainless-Steel Stainless-Steel\nInner Coil Material Platinum-Nickel Alloy Stainless-Steel\nDistal Tip Shape Straight Straight\nOverall Length 200cm 200cm, 300cm\n\n| Name of Device | ASAHI Neurovascular Guide\nWire CHIKAI X 014 soft | ASAHI Neurovascular Guidewire\nCHIKAI |\n| --- | --- | --- |\n| 510(K) | K191714 | K110584 |\n| Intended Use and Indications | The guide wire is intended to be used in the neuro vasculature to facilitate\nthe placement and exchange of therapeutic devices such as cerebral\ncatheters during intravascular therapy. This guide wire is intended for use\nonly in the neuro vasculature. |  |\n| Sterilization | Ethylene Oxide to SAL 10-6 |  |\n| Shelf Life | 1 Year | 3 Years |\n| Target Body Location | Neurovascular |  |\n| Outer Coil Material | Stainless-Steel | Stainless-Steel\nPlatinum-Nickel Alloy |\n| Core Wire Material | Stainless-Steel | Stainless-Steel |\n| Inner Coil Material | Platinum-Nickel Alloy | Stainless-Steel |\n| Distal Tip Shape | Straight | Straight |\n| Overall Length | 200cm | 200cm, 300cm |\n\nASAHI INTECC CO, LTD.\nPremarket Notification, Special 510(k)\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft K191714, Page 3 of 4\nDistal Section Coating length 1700mm 1700mm\nOutside Diameter of Wire 0.36mm 0.36mm\nNon Clinical Testing / Performance Data:\nThe substantial equivalence of the CHIKAI X 014 soft line extension was evaluated in bench\ntesting that followed the recommendations in the FDA guidance document; Coronary and\nCerebrovascular Guidewire Guidance, January 1995. Only those tests impacted by the device\nmodifications were repeated. The table below provides a summary of the bench test methods,\nresults and conclusions. Acceptance criteria for each of the tests were determined by prior\ncomparative testing with predicate devices, ASAHI’s established guide wire specifications, and\nclinical experience.\nTest Test Method Summary Results / Conclusions\nTensile Strength To determine maximum allowable All test articles met established\ntensile load between connections, guide acceptance criteria. Acceptance\nwire is fixed in the Tensile Testing criteria determined by evaluation of\nMachine and pulled until failure. predicate devices and ASAHI’s\nestablished tensile strength\nspecifications.\nTorque Strength To determine torque strength, distal end All test articles met established\nis inserted and advanced through acceptance criteria. Acceptance\nsimulated model. Distal tip is held criteria determined by evaluation of\nstationary while proximal end is rotated predicate devices and ASAHI’s\nuntil failure. established torque strength\nspecifications.\nTorqueability To determine torque response, All test articles met the acceptance\nguidewire is inserted through catheter criteria. Acceptance criteria\nand into Rotational Response model. determined by evaluation of\nProximal end is rotated from 0° to predicate devices and ASAHI’s\n720°. Torque response at distal end is established torqueability\nmeasured at each 90° angle. specifications.\nTip Flexibility To determine flexibility of the distal end, All test articles met established Tip\nthe force to deflect the guide wire 45° Flexibility acceptance criteria.\nand 90° at 5, 10, and 20mm from distal Acceptance criteria determined by\ntip is measure by a force analyzer evaluation of predicate devices and\nattached to a load cell. ASAHI’s established tip flexibility\nspecifications.\nCoating Adherence Integrity of coated outer coil and core Test results confirmed the integrity of\nwire is determined before, and after, the coating was maintained during\npretreatment and manipulation in simulated clinical use in all test\nexcess of that expected in clinical use. articles.\nCatheter Compatibility Catheter compatibility is evaluated by All test articles met the acceptance\nmeasuring the force to withdraw the criteria. Resistance to catheter\nguide wire that has been inserted withdrawal is similar or better than\nthrough the test catheter. predicate.\nBench Testing To simulate clinical use, guidewire is Test results on all test articles\ninserted through guide catheter placed confirmed guidewire performance.\nin simulated model and advanced to Guidewire reached target area and\ntarget area. Microcatheter is inserted interventional catheter was\nover guidewire and advanced to target successfully advanced over guide\ncerebral artery multiple times. wire to target site.\n\n| Distal Section Coating length | 1700mm | 1700mm |\n| --- | --- | --- |\n| Outside Diameter of Wire | 0.36mm | 0.36mm |\n\n|  | Test |  |  | Test Method Summary |  |  | Results / Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Tensile Strength |  |  | To determine maximum allowable\ntensile load between connections, guide\nwire is fixed in the Tensile Testing\nMachine and pulled until failure. |  |  | All test articles met established\nacceptance criteria. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished tensile strength\nspecifications. |  |  |\n| Torque Strength |  |  | To determine torque strength, distal end\nis inserted and advanced through\nsimulated model. Distal tip is held\nstationary while proximal end is rotated\nuntil failure. |  |  | All test articles met established\nacceptance criteria. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished torque strength\nspecifications. |  |  |\n| Torqueability |  |  | To determine torque response,\nguidewire is inserted through catheter\nand into Rotational Response model.\nProximal end is rotated from 0° to\n720°. Torque response at distal end is\nmeasured at each 90° angle. |  |  | All test articles met the acceptance\ncriteria. Acceptance criteria\ndetermined by evaluation of\npredicate devices and ASAHI’s\nestablished torqueability\nspecifications. |  |  |\n| Tip Flexibility |  |  | To determine flexibility of the distal end,\nthe force to deflect the guide wire 45°\nand 90° at 5, 10, and 20mm from distal\ntip is measure by a force analyzer\nattached to a load cell. |  |  | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established tip flexibility\nspecifications. |  |  |\n| Coating Adherence |  |  | Integrity of coated outer coil and core\nwire is determined before, and after,\npretreatment and manipulation in\nexcess of that expected in clinical use. |  |  | Test results confirmed the integrity of\nthe coating was maintained during\nsimulated clinical use in all test\narticles. |  |  |\n| Catheter Compatibility |  |  |  | Catheter compatibility is evaluated by |  | All test articles met the acceptance\ncriteria. Resistance to catheter\nwithdrawal is similar or better than\npredicate. |  |  |\n|  |  |  |  | measuring the force to withdraw the |  |  |  |  |\n|  |  |  |  | guide wire that has been inserted |  |  |  |  |\n|  |  |  |  | through the test catheter. |  |  |  |  |\n| Bench Testing |  |  |  | To simulate clinical use, guidewire is |  | Test results on all test articles\nconfirmed guidewire performance.\nGuidewire reached target area and\ninterventional catheter was\nsuccessfully advanced over guide\nwire to target site. |  |  |\n|  |  |  |  | inserted through guide catheter placed |  |  |  |  |\n|  |  |  |  | in simulated model and advanced to |  |  |  |  |\n|  |  |  |  | target area. Microcatheter is inserted |  |  |  |  |\n|  |  |  |  | over guidewire and advanced to target |  |  |  |  |\n|  |  |  |  | cerebral artery multiple times. |  |  |  |  |\n\nASAHI INTECC CO, LTD.\nPremarket Notification, Special 510(k)\nASAHI Neurovascular Guide Wire CHIKAI X 014 soft K191714, Page 4 of 4\nThe in vitro bench tests demonstrated that the CHIKAI X 014 soft met all acceptance criteria and\nperformed similarly to the predicate devices. Performance data demonstrate that the device\nfunctions as intended and has a safety and effectiveness profile that is similar to the predicate\ndevice.\nBIOCOMPATIBILITY:\nThere have been no changes in materials of the Subject device as compared to the\nPredicate device. For this reason, no additional biocompatibility information is required\nfor this Special 510(K).\nCONCLUSION:\nThe CHIKAI X 014 soft has identical intended use and the same or similar technological\ncharacteristics such as components, design, materials, sterilization method, shelf life and\noperating principles as the predicate and reference device. Performance data demonstrates that\nthe device functions as intended.\nTherefore, the CHIKAI X 014 soft is substantially equivalent to the predicate device."
  }
}