{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--chikai-nexus-014--510k.pdf",
  "device_name": "chikai-nexus-014",
  "manufacturer": "asahi-intecc-co-ltd",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The CHIKAI Nexus 014 consists of a stainless-steel tapered core wire, with an inner coil and outer coil made of radiopaque Pt-Ni alloy and stainless-steel. Surrounding the inner coil and the distal core wire is a radiopaque Pt-Ni alloy and stainless-steel outer coil. The radiopaque distal tip enables the user to view the position of the tip under X-ray fluoroscopy. Outer and inner coils are soldered to the tapered core wire with Ag-Sn solder. Additionally, the CHIKAI Nexus 014 employs hydrophilic, polyurethane, PTFE, and silicone coatings.",
    "sizing_specs": "|                           | CHIKAI Nexus 014                                                     | CHIKAI black                                                                   | PTCA Guide Wire Soft                      | CHIKAI Round Curve                                             | CHIKAI X 014 soft          |\n|---------------------------|----------------------------------------------------------------------|--------------------------------------------------------------------------------|-------------------------------------------|----------------------------------------------------------------|----------------------------|\n| Nominal Outer<br>Diameter | 0.36 mm (0.014 inch)                                                 | 0.36 mm (0.014 inch)                                                           | 0.36 mm (0.014 inch)                      | 0.36 mm (0.014 inch)                                           | 0.36 mm (0.014 inch)       |\n| Overall Length            | 215<br>cm, 300<br>cm                                                 | 200<br>cm, 300<br>cm                                                           | 180<br>cm, 300<br>cm                      | 200<br>cm, 300<br>cm                                           | 200<br>cm                  |\n| Outer Coil                | Austenitic stainless-steel<br>Pt-Ni alloy                            | Austenitic stainless-steel<br>Pt-Ni alloy                                      | Austenitic stainless-steel<br>Pt-Ni alloy | Austenitic stainless-steel<br>Pt-Ni alloy                      | Austenitic stainless-steel |\n| Tapered Core<br>Wire      | Austenitic stainless-steel                                           | Austenitic stainless-steel                                                     | Austenitic stainless-steel                | Austenitic stainless-steel                                     | Austenitic stainless-steel |\n| Inner Coil                | Austenitic stainless-steel<br>Pt-Ni alloy                            | Austenitic stainless-steel                                                     | N/A                                       | Austenitic stainless-steel                                     | Pt-Ni alloy                |\n| Tip Shape                 | Straight, Pre-shape,<br>Angled                                       | Round Curve, Angled                                                            | Straight                                  | Round Curve,                                                   | Straight                   |\n| Coating                   | Hydrophilic<br>Silicone<br>Polyurethane<br>PTFE                      | Hydrophilic<br>Polyurethane<br>PTFE*<br>*applicable to 300<br>cm<br>model only | Silicone<br>PTFE                          | Hydrophilic<br>PTFE*<br>*applicable to 300<br>cm<br>model only | Hydrophilic<br>Silicone    |\n| Solder                    | Ag-Sn                                                                | Ag-Sn                                                                          | Ag-Sn                                     | Ag-Sn                                                          | Ag-Sn                      |\n| Sterilization             | Ethylene oxide<br>(EO)<br>Sterility assurance level<br>10-6<br>(SAL) | EO<br>SAL 10-6                                                                 | EO<br>SAL 10-6                            | EO<br>SAL 10-6                                                 | EO<br>SAL 10-6             |\n| Shelf Life                | 6 months                                                             | 3 years                                                                        | 3 years                                   | 3 years                                                        | 3 years                    |",
    "indications": "This guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic devices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro vasculature.",
    "contraindications": null,
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": null
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7
  }
}