{
  "source_pdf": "guidewire--microvention--traxcess-007-mini-guidewire--510k.pdf",
  "device_name": "traxcess-007-mini-guidewire",
  "manufacturer": "microvention",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "Traxcess .007\" Mini Guidewire is a coiled wire that is designed to fit inside a percutaneous microcatheter for the purpose of directing the catheter through a blood vessel. It consists of a proximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal core wire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The Platinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the physician. Traxcess .007\" Mini Guidewire distal and proximal sections are coated with hydrophilic coating. The purpose of the hydrophilic coating is to provide lubricity when the MicroVention guidewire is passed through microcatheters. A shaping mandrel, insertion tool, and torque device are also included with the device.",
    "sizing_specs": "**Table I: Predicate Device vs Subject Device Comparison Table**\n\n|                     | Traxcess 14 SELECT<br>Guidewire (Predicate Device,<br>K153053) | Traxcess .007\" Mini<br>Guidewire (Subject Device,<br>K161803) |\n|---------------------|----------------------------------------------------------------|---------------------------------------------------------------|\n| Indications for Use |                                                                |                                                               |\n|                     | Traxcess Guidewire is intended for<br>general intravascular use, including<br>the neuro and peripheral<br>vasculature. The guidewirecan be<br>steered to facilitate the selective<br>placement of diagnostic or<br>therapeutic catheters. This device<br>is not intended for use in<br>coronary arteries. | Traxcess .007\" Mini Guidewire is<br>indicated for general intravascular<br>use, including the neuro and<br>peripheral vasculature. The<br>guidewire can be steered to<br>facilitate the selective placement of<br>diagnostic or therapeutic catheters.<br>This device is not indicated for<br>use in coronary arteries. |\n|                     |                                                                |                                                               |\n|                     | The steerable guidewire is used<br>to facilitate the selective<br>placement of diagnostic or<br>therapeutic catheters. | Same |\n|                     | General intravascular use,<br>including the neuro and peripheral<br>vasculature. | Same |\n| Design              |                                                                |                                                               |\n| Length              | 200 cm | 210 cm |\n| Outer Diameter      | Proximal = 0.014\"<br>Distal = 0.012\" | Proximal = Same<br>Distal = 0.007\" |\n| Core wire           | 60 cm Nitinol welded to Stainless<br>Steel | Same |\n| Coil length         | 40 cm | 6 cm |\n| Coil material       | 3cm Platinum Nickel alloy and<br>37cm Stainless Steel | 6cm Platinum Nickel alloy |\n| Shapeable length    | 1.4 cm | Same |\n| Radiopaque marker   | Yes | No |\n|                     |                                                                |                                                               |\n| Materials           | Core wire (proximal): Stainless<br>steel<br>Core wire (distal): Nickel titanium<br>(Nitinol) alloy<br>Coil: Platinum nickel alloy and<br>Stainless steel | Core wire (proximal): Same<br>Core wire (distal): Same<br>Coil: Platinum nickel alloy. No<br>Stainless steel |\n| Coating             | Coil and distal stainless steel<br>section: Hydrophilic Coating<br>[SLIP-COAT by Argon Medical] | Coil and distal stainless steel<br>section: Same |\n|                     | Proximal Stainless Steel Section:<br>PTFE | |\n| Hydrophilic Coating Length | 98 cm | 158 cm |\n| Other Attributes    |                                                                |                                                               |\n| Method of supply    | Sterile and single use | Same |\n| Sterilization method | Ethylene oxide gas | Same |\n| Accessories         | Shaping mandrel, Torque device,<br>and Insertion tool | Same |\n| Package configuration | Placed into a Dispenser hoop,<br>Tyvek pouch, and Carton box | Same |",
    "indications": "Traxcess .007\" Mini Guidewire is indicated for general intravascular use, including the neuro and peripheral vasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not indicated for use in coronary arteries.",
    "contraindications": "The device is not indicated to be used in coronary arteries.",
    "compatible_with": null,
    "use_notes": null,
    "also_known_as": "Traxcess Guidewire"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "contraindications": 0.7,
    "also_known_as": 0.7
  }
}