{
  "source_pdf": "guidewire--microvention--traxcess-14-guidewire--510k.pdf",
  "clearance_number": "K080863",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Traxcess 14 Guidewire consists of a 0.014\" stainless steel shaft and a tapered nitinol tip\ncontained within 0.0 12\" platinum and stainless steel coils. The guidewire is coated with a\nlubricious hydrophilic coating.",
    "indications": "Indication For Use:\nThe Traxcess 14 Guidewire is intended for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective\nplacement of diagnostic or therapeutic catheters. This device is not intended for use in\ncoronary arteries.\n\nTechnological Cornparison:\nPredicate Traxcess 14\nIntended Use The Traxcess 14 Guidewire is intended\nfor general intravascular use, including\nthe neuro and peripheral vasculature. The\nguidewire can be steered to facilitate the Same\nselective placement of diagnostic or\ntherapeutic catheters. This device is not\nintended for use in coronary arteries.\nDiameter Proximal = 0.014\" Sm\nDistal = 0.0 12\" Sm\nOverall Length 200 cm Same\nDistal Shaft Length 1.4 cm Same\n(Shapeable Length)\nMaterial Core wire (proximal): Stainless steel\nCore wire (distal): Nickel titanium alloy\nCoil: Stainless steel and Platinum nickel Same\nalloy\nOther: Brazing material and solder\nCoating Shaft: PTFE/silicone\nCoil: Hydrophilic Coating Shaft and Coil: Hydrophilic Coating\n(dimethylacramide-glycidyl methacrylate [SLIP-COAT]\ncopolymer)\nCoating Length Hydrophilic coating (distal) 400 mm HyrpicCotn=15mn\nPTFE/silicone (proximal) z1600 tmuryrpincCotn 15m\nCoil Length 40 cm Same\nRadiopaque Length 3 cm Same\nDistal tip thickness 0.3mmS e\ne\n(core wire)0.3mmS\nProximal end Tapered to be compatible with Traxcess Same\nconfiguration docking wire\nVerification and Test Summary Table:\nBench Testing Conclusion\n.Result\nPhysical and dimensional attributes Test articles met specified Device met established\ndimensional requirements for dimensional and physical\n00, overall length, length of specifications.\ncoil section, length of SS\nsection, length of docking\nsection.\nTensile strength (distal and proximal) Tensile strength of distal 3N Device met established tensile\nand of proximal? 70N strength\nTip flexibility Demonstrated force to deflect Device tip flexibility is\nthe distal tip is predicate predicate\n\nBench Testing Result onclusion\n-\nTorque strength Equivalent or better thanEqiaetoprdce\npredicate (turns to failure) Eqiaetoprdce\nCoating adherence Coating adherence maintained Durability and lubricity of\nafter advance/retract cycles coating was comparable to\npredicate\nTorqueability Torque response was equal to Torque response was equal to\nor better than predicate or better than predicate\nFlexing and fracture resistance test No damage to test articles or Device able to withstand\n.coating after flexing and forces and stress during\nfracture test navigation in vasculature.\nRadiopacity Distal coil section visible Device radiopacity equivalent\nunder fluoroscopy or better than predicate\nTip shapeability Test articles able to maintain Device tip shapeability\ntip hapeequivalent or better than\ntip sape redicate\nIn-vitro simulated use testing Test articles achieved rating > Device performed as intended\n3 for prep of device,\nintroduction, and tracking under simulated use.\nAttachment with docking w~ire Pull force of attachment was Device is compatible with\nequivalent or better than docking wire\npredicate\nParticulate Testing Particle count of test articles Device does not generate\n25 particles ( ! 10 microns) particles under use.\nand 3 particles ( 25\nmicrons)I\nBiocompatibility Result Conclusion\nCytotoxicity - MEM Fiution rest (ISO Cell culture exhibited slight Nocytxi\n10993-5) reactivity (Grade 1) o-ytxi\nSensitization/Irritation - Kligman Extracts of test article elicited\nMaximization Test (t5010993-10) no reaction at challenge (0%) Weak allergenic potential\nfollowing induction phase.\n_____________________________(Grade 1)\nSensitization/Irritation - Intracutaneous Extracts of test article did not\nInjection Test (ISO 10993-10) show a significantly greater Non-irritant\nbiological reaction than sites\niniected wvith the control\nH-emocompatibility - Hemrolysis (Direct Hemolysis index was 4.69% o-e lyi\nand Indirect) (ISO 10993-4) (direct) and 0.0% (indirect) Noheoyi\nHemocompatibility -Unactivated No statistically significant\nPartial Thromboplastin Assay (ISO difference found between\n10993-4) plasma exposed to test article, No effect on coagulation\nnegative control, and untreated\ncontrol.\nHemocompatibility - Complement C3a and SC5b-9 in plasma\nActivation (ISO 10993-4) exposed to test article was not No effect on complement\nstatistically higher than the sse\nplasma exposed to negative\nand untreated controls.\nHemocompatibility, - Dog Minimal thrombosis for test\nThrombogenicity (ISO 10993-4) article and control sites (Grade No significant thrombosis\n1-2) ______________\n\nBiocompatibility Result Conclusion\nSystemic toxicity - Systemic Injection Extracts of test article did not\nTest (ISO 10993-11) induce a significantly greater\nbiological reaction than the No toxic effects\ncontrol extracts when injected\ninto albino mice.\nSystemic toxicity - Rabbit Pyrogen Test Temperature increase was 0.00 o-ygei\n(ISO 10993-11) C from baseline.No-ygec\nSummary of Substantial Equivalence\nThe data presented in this submission demonstrates the technological similarity and\nequivalency of the Traxcess 14 Guidewire when compared with the predicate device.\nThe devices,\n*Have the same intended use,\n* Use the same operating principle,\n* Incorporate the same basic design,\n* Use similar construction and material,\n* Are packaged and sterilized using same material and processes.\nIn summary, the Traxcess 14 Guidewire described in this submission is, in our opinion,\nsubstantially equivalent to the predicate device.\n\nLW PA RUUENT OF HE A LTHI & liiiNIA N SE RYIC ES 'u~ eliSevicQ\nloadw i mngA dminii sition\nI 0Y03 Nc1v I (a upshiUl AVL.It1tt\n),nu..nw C nrol Cenier -NW066-(,609\n.Ill[' 31 . 20 14-\nMicroVention, Inc.\nMs. Naomi Gong\nSr, Regulatory Affairs project iManager\n13 11 Valencia Ave.\nTustin. CA 92780\nRe: K 133725\nTrade/Device Namne: 'fraxcess 14 Guidewire\nRegulation Number: 21 CU-R 870.1330\nRegulat ion Name: Neurovasen lature Catheter Guide Wi re\nRegulator)' Class: C'lass II\nPmdUct Code: iMOW, IDQX\nIDated: June 27. 2014\nReceived: June 30, 2014\nDear- Ms. Gong.\n\\We have reviewed your Sect ion 5 10(k) premlarkect notilication of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stared inl the enclosure) to Ilally marketed predicate devices marketed in interstate\ncommerce prior to May 28. 1976, the enactment date of the Medical lDevice Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a preinarket approval application (PMA).\nY'ou mlav. there fore, market the device, subject to the general COntroS provisions of the Act, The\ngeneral controls provisions o ftile Act inlIu de requtirem ents flor annunal reg-istrat it)n. li sting of'\ndevices, good Manu facturing practice. labeling, and prolhibit ions against misbranding- and\nadulteration. Pl ease note: Cl)RI- does not evaluate informnation reIlated to co ntrmet Ii atiiN\nWarranties. We remind \\you. however, that device labeling Muti be tith fIt and not ms leainiu\nIf your device is classified (see above) into either class 11( Special Controls) or class Ill (P'MA).\nit may be subject to additional control s. I-xisting major regulations aflTecting Your device canl be\nfound in the Code of Federal Reguilations. Title 2 1. parts 800 to 898. in add it ion. FDA may'\npublish further announcements concerrn.n gour device inl the Federal Register.\nP)lease he advised that FDfl5' i ssua ne of a substantial equtiivalence d eterm ination does not mecan\nthat FIDA has trade a dleterminationl that youlr device com1plies w'i th other reqiiremenCits of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must cornply\nwith all the A ct's requtirementis. inclutding. but not lim ited to: reg~i strat ion and li stillgs (2 1 Cl' R\nPart 807): labeling (21 CFR Part 80!1): medical device reporting (reporting ofmcIllical device-\nrelated adverse events) (2 1 CUR 803): good ManufIacturing practice reqtuiremelnts as set forthl ill\n\nPage 2 Ms. Naomi Gong\n-\nthe quality systems (QS) regulation (21 CFR Pant 820); and if applicable, the electronic product\nradiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ncontact the Division of Industry and Consumer Education at its toll-free number (800) 638-2041\nor (301) 796-7100 or at its Internet address\nhntt://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/-default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Pant\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Pant 803), please go to\nhttn)://Www.fda.pov/MedicalDevices/Saf'etv/ReoortaProblem,/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Industry and Consumer Education at its toll-free number (800) 638 2041 or (301)\n796-7100 or at its Internet address\nhttp://www.fda.aov/Med ica] Deviccs/ResourcesforYou/lndustrv/default.htm.\nSincerely yours,\n-S\nCarlos L.P ena\nCarlos L. Pefla, PhD, MS\nDirector\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\n51 0(k) Number (if known)\nK1 33725\nDevice Name\nTraxcess 14 Guidewire\nIndications for Use (Describe)\nThe Traxcess 14 Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature. The\nguidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nintended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\n0Prescription Use (Part 21 CFR 801 Subpart D) ED Over-The-Counter Use (21 CFR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON A SEPARATE PAGE IF NEEDED.\nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\nCarlos L. Pena -S\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n'DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BIELOW.'\nThe burden time for this collection of information is estimated to average 79 hours per response, Including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff~fda.hhs.gov\n'An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\nInformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (1114) Page 1 of 1I~ ',~~5p(Ob3G4 EF",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K080863"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device:\nNumber Description Clearance Date\nK080863 Traxcess 0.0 14\" H-ydrophilic April 7, 2008\n.\nCu idew ire",
    "Device Description": "Device Description:\nThe Traxcess 14 Guidewire consists of a 0.014\" stainless steel shaft and a tapered nitinol tip\ncontained within 0.0 12\" platinum and stainless steel coils. The guidewire is coated with a\nlubricious hydrophilic coating.",
    "Indications for Use": "Indication For Use:\nThe Traxcess 14 Guidewire is intended for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective\nplacement of diagnostic or therapeutic catheters. This device is not intended for use in\ncoronary arteries.\n\nTechnological Cornparison:\nPredicate Traxcess 14\nIntended Use The Traxcess 14 Guidewire is intended\nfor general intravascular use, including\nthe neuro and peripheral vasculature. The\nguidewire can be steered to facilitate the Same\nselective placement of diagnostic or\ntherapeutic catheters. This device is not\nintended for use in coronary arteries.\nDiameter Proximal = 0.014\" Sm\nDistal = 0.0 12\" Sm\nOverall Length 200 cm Same\nDistal Shaft Length 1.4 cm Same\n(Shapeable Length)\nMaterial Core wire (proximal): Stainless steel\nCore wire (distal): Nickel titanium alloy\nCoil: Stainless steel and Platinum nickel Same\nalloy\nOther: Brazing material and solder\nCoating Shaft: PTFE/silicone\nCoil: Hydrophilic Coating Shaft and Coil: Hydrophilic Coating\n(dimethylacramide-glycidyl methacrylate [SLIP-COAT]\ncopolymer)\nCoating Length Hydrophilic coating (distal) 400 mm HyrpicCotn=15mn\nPTFE/silicone (proximal) z1600 tmuryrpincCotn 15m\nCoil Length 40 cm Same\nRadiopaque Length 3 cm Same\nDistal tip thickness 0.3mmS e\ne\n(core wire)0.3mmS\nProximal end Tapered to be compatible with Traxcess Same\nconfiguration docking wire\nVerification and Test Summary Table:\nBench Testing Conclusion\n.Result\nPhysical and dimensional attributes Test articles met specified Device met established\ndimensional requirements for dimensional and physical\n00, overall length, length of specifications.\ncoil section, length of SS\nsection, length of docking\nsection.\nTensile strength (distal and proximal) Tensile strength of distal 3N Device met established tensile\nand of proximal? 70N strength\nTip flexibility Demonstrated force to deflect Device tip flexibility is\nthe distal tip is predicate predicate\n\nBench Testing Result onclusion\n-\nTorque strength Equivalent or better thanEqiaetoprdce\npredicate (turns to failure) Eqiaetoprdce\nCoating adherence Coating adherence maintained Durability and lubricity of\nafter advance/retract cycles coating was comparable to\npredicate\nTorqueability Torque response was equal to Torque response was equal to\nor better than predicate or better than predicate\nFlexing and fracture resistance test No damage to test articles or Device able to withstand\n.coating after flexing and forces and stress during\nfracture test navigation in vasculature.\nRadiopacity Distal coil section visible Device radiopacity equivalent\nunder fluoroscopy or better than predicate\nTip shapeability Test articles able to maintain Device tip shapeability\ntip hapeequivalent or better than\ntip sape redicate\nIn-vitro simulated use testing Test articles achieved rating > Device performed as intended\n3 for prep of device,\nintroduction, and tracking under simulated use.\nAttachment with docking w~ire Pull force of attachment was Device is compatible with\nequivalent or better than docking wire\npredicate\nParticulate Testing Particle count of test articles Device does not generate\n25 particles ( ! 10 microns) particles under use.\nand 3 particles ( 25\nmicrons)I\nBiocompatibility Result Conclusion\nCytotoxicity - MEM Fiution rest (ISO Cell culture exhibited slight Nocytxi\n10993-5) reactivity (Grade 1) o-ytxi\nSensitization/Irritation - Kligman Extracts of test article elicited\nMaximization Test (t5010993-10) no reaction at challenge (0%) Weak allergenic potential\nfollowing induction phase.\n_____________________________(Grade 1)\nSensitization/Irritation - Intracutaneous Extracts of test article did not\nInjection Test (ISO 10993-10) show a significantly greater Non-irritant\nbiological reaction than sites\niniected wvith the control\nH-emocompatibility - Hemrolysis (Direct Hemolysis index was 4.69% o-e lyi\nand Indirect) (ISO 10993-4) (direct) and 0.0% (indirect) Noheoyi\nHemocompatibility -Unactivated No statistically significant\nPartial Thromboplastin Assay (ISO difference found between\n10993-4) plasma exposed to test article, No effect on coagulation\nnegative control, and untreated\ncontrol.\nHemocompatibility - Complement C3a and SC5b-9 in plasma\nActivation (ISO 10993-4) exposed to test article was not No effect on complement\nstatistically higher than the sse\nplasma exposed to negative\nand untreated controls.\nHemocompatibility, - Dog Minimal thrombosis for test\nThrombogenicity (ISO 10993-4) article and control sites (Grade No significant thrombosis\n1-2) ______________\n\nBiocompatibility Result Conclusion\nSystemic toxicity - Systemic Injection Extracts of test article did not\nTest (ISO 10993-11) induce a significantly greater\nbiological reaction than the No toxic effects\ncontrol extracts when injected\ninto albino mice.\nSystemic toxicity - Rabbit Pyrogen Test Temperature increase was 0.00 o-ygei\n(ISO 10993-11) C from baseline.No-ygec\nSummary of Substantial Equivalence\nThe data presented in this submission demonstrates the technological similarity and\nequivalency of the Traxcess 14 Guidewire when compared with the predicate device.\nThe devices,\n*Have the same intended use,\n* Use the same operating principle,\n* Incorporate the same basic design,\n* Use similar construction and material,\n* Are packaged and sterilized using same material and processes.\nIn summary, the Traxcess 14 Guidewire described in this submission is, in our opinion,\nsubstantially equivalent to the predicate device.\n\nLW PA RUUENT OF HE A LTHI & liiiNIA N SE RYIC ES 'u~ eliSevicQ\nloadw i mngA dminii sition\nI 0Y03 Nc1v I (a upshiUl AVL.It1tt\n),nu..nw C nrol Cenier -NW066-(,609\n.Ill[' 31 . 20 14-\nMicroVention, Inc.\nMs. Naomi Gong\nSr, Regulatory Affairs project iManager\n13 11 Valencia Ave.\nTustin. CA 92780\nRe: K 133725\nTrade/Device Namne: 'fraxcess 14 Guidewire\nRegulation Number: 21 CU-R 870.1330\nRegulat ion Name: Neurovasen lature Catheter Guide Wi re\nRegulator)' Class: C'lass II\nPmdUct Code: iMOW, IDQX\nIDated: June 27. 2014\nReceived: June 30, 2014\nDear- Ms. Gong.\n\\We have reviewed your Sect ion 5 10(k) premlarkect notilication of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stared inl the enclosure) to Ilally marketed predicate devices marketed in interstate\ncommerce prior to May 28. 1976, the enactment date of the Medical lDevice Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a preinarket approval application (PMA).\nY'ou mlav. there fore, market the device, subject to the general COntroS provisions of the Act, The\ngeneral controls provisions o ftile Act inlIu de requtirem ents flor annunal reg-istrat it)n. li sting of'\ndevices, good Manu facturing practice. labeling, and prolhibit ions against misbranding- and\nadulteration. Pl ease note: Cl)RI- does not evaluate informnation reIlated to co ntrmet Ii atiiN\nWarranties. We remind \\you. however, that device labeling Muti be tith fIt and not ms leainiu\nIf your device is classified (see above) into either class 11( Special Controls) or class Ill (P'MA).\nit may be subject to additional control s. I-xisting major regulations aflTecting Your device canl be\nfound in the Code of Federal Reguilations. Title 2 1. parts 800 to 898. in add it ion. FDA may'\npublish further announcements concerrn.n gour device inl the Federal Register.\nP)lease he advised that FDfl5' i ssua ne of a substantial equtiivalence d eterm ination does not mecan\nthat FIDA has trade a dleterminationl that youlr device com1plies w'i th other reqiiremenCits of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must cornply\nwith all the A ct's requtirementis. inclutding. but not lim ited to: reg~i strat ion and li stillgs (2 1 Cl' R\nPart 807): labeling (21 CFR Part 80!1): medical device reporting (reporting ofmcIllical device-\nrelated adverse events) (2 1 CUR 803): good ManufIacturing practice reqtuiremelnts as set forthl ill\n\nPage 2 Ms. Naomi Gong\n-\nthe quality systems (QS) regulation (21 CFR Pant 820); and if applicable, the electronic product\nradiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ncontact the Division of Industry and Consumer Education at its toll-free number (800) 638-2041\nor (301) 796-7100 or at its Internet address\nhntt://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/-default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Pant\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Pant 803), please go to\nhttn)://Www.fda.pov/MedicalDevices/Saf'etv/ReoortaProblem,/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Industry and Consumer Education at its toll-free number (800) 638 2041 or (301)\n796-7100 or at its Internet address\nhttp://www.fda.aov/Med ica] Deviccs/ResourcesforYou/lndustrv/default.htm.\nSincerely yours,\n-S\nCarlos L.P ena\nCarlos L. Pefla, PhD, MS\nDirector\nDivision of Neurological\nand Physical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\n51 0(k) Number (if known)\nK1 33725\nDevice Name\nTraxcess 14 Guidewire\nIndications for Use (Describe)\nThe Traxcess 14 Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature. The\nguidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nintended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\n0Prescription Use (Part 21 CFR 801 Subpart D) ED Over-The-Counter Use (21 CFR 801 Subpart C)\nPLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON A SEPARATE PAGE IF NEEDED.\nFOR FDA USE ONLY\nConcurrence of Center for Devices and Radiological Health (CDRH) (Signature)\nCarlos L. Pena -S\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n'DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BIELOW.'\nThe burden time for this collection of information is estimated to average 79 hours per response, Including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff~fda.hhs.gov\n'An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\nInformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (1114) Page 1 of 1I~ ',~~5p(Ob3G4 EF"
  }
}