{
  "source_pdf": "guidewire--microvention--traxcess-7-mini-xsoft-guidewire--510k.pdf",
  "clearance_number": "K163154",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess 7 Mini XSoft Guidewire is a coiled wire that is designed to fit inside a percutaneous\nmicrocatheter for the purpose of directing the catheter through a blood vessel. It consists of\naproximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal\ncore wire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The\nPlatinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the\nphysician.\nTraxcess 7 Mini XSoft Guidewire distal and proximal sections are coated with hydrophilic\ncoating. The purpose of the hydrophilic coating is to provide lubricity when the MicroVention\nguidewire is passed through microcatheters. A shaping mandrel, insertion tool, and torque device\nare also included with the device\nINDICATIONS FOR USE [807.92(a)(5)]\nTraxcess 7 Mini XSoft Guidewire is indicated for general intravascular use, including the\nneuro and peripheral vasculature. The guidewire can be steered to facilitate the selective\nplacement of diagnostic or therapeutic catheters. This device is not indicated for use in\ncoronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nTraxcess 7 Mini XSoft Guidewire has the following similarities to predicate device, Traxcess 7\nMini Guidewire (K161803).\n1. Same intended use\n2. Same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe minor change in the distal corewire taper (distal to proximal) does not change the\nindications for use of the Traxcess 7 Mini XSoft Guidewire and is not a change to the\nfundamental scientific technology. The performance data below shows the device will perform\nas well as the previously marketed devices. The Table I states the comparison between subject\ndevice, Traxcess 7 Mini XSoft guidewire and predicate device, Traxcess 7 Mini Guidewire\n(K161803).\npg. 2\n\nTable I: Reference Device vs Predicate Devices vs Subject Device Comparison Table\nTraxcess® 14 SELECT Traxcess® 7 Mini Traxcess 7 Mini XSoft\nGuidewire (K153053) Guidewire (K161803)\n[Reference Device] [Predicate Device] [Subject Device]\nIndication For Use\nIndication For Use Traxcess Guidewire is Traxcess Guidewire is Traxcess 7 Mini XSoft\nStatement indicated for general indicated for general Guidewire is indicated for\nintravascular use, including intravascular use, including general intravascular use,\nthe neuro and peripheral the neuro and peripheral including the neuro and\nvasculature. The guidewire vasculature. The guidewire peripheral vasculature. The\ncan be steered to facilitate can be steered to facilitate guidewire can be steered to\nthe selective placement of the selective placement of facilitate the selective\ndiagnostic or therapeutic diagnostic or therapeutic placement of diagnostic or\ncatheters. This device is not catheters. This device is not therapeutic catheters. This\nindicated for use in coronary indicated for use in coronary device is not indicated for\narteries. arteries. use in coronary arteries.\nPerformance\nFunction The steerable guidewire is Same Same\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters.\nAnatomical Location General intravascular use, Same Same\nincluding the neuro and\nperipheral vasculature.\nDesign\nOverall Length 200 cm 210 cm 210 cm\nDiameter Proximal = 0.014” Proximal = 0.014” Proximal = 0.014”\nDistal = 0.012” Distal = 0.007” Distal = 0.007”\nCorewire 60 cm Nitinol welded to Same Same\nConfiguration Stainless Steel\nCoil Length 40 cm 6 cm 6 cm\nCoil Configuration 3 cm Platinum Nickel alloy 6cm Platinum Nickel alloy 6cm Platinum Nickel alloy\nand 37 cm Stainless Steel\nDistal Shaft Length 1.4 cm Same Same\n(Shapeable Length)\nDistal Corewire Diameter before flattening is Diameter before flattening is Diameter before flattening is\nTaper (distal to 0.003” 0.0025” 0.0020”\nproximal) Length of distal ‘paddle’ and Length of distal ‘paddle’ and Length of distal ‘paddle’ and\ntaper: 17 ± 1.5 mm taper: 14 ± 1.5 mm taper: 14 ± 1.5 mm\nThickness of distal ‘paddle’ is Thickness of distal ‘paddle’ is Thickness of distal ‘paddle’ is\n0.037 ± 0.001 mm 0.0356 ± 0.001 mm 0.0254 ± 0.001 mm\nDocking Wire Yes No No\nCompatibility\npg. 3\n\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |  |  |  |\n| --- | --- | --- | --- |\n|  | Traxcess® 14 SELECT | Traxcess® 7 Mini | Traxcess 7 Mini XSoft |\n|  | Guidewire (K153053) | Guidewire (K161803) |  |\n|  |  |  |  |\n|  | [Reference Device] | [Predicate Device] | [Subject Device] |\n| Indication For Use |  |  |  |\n| Indication For Use\nStatement | Traxcess Guidewire is\nindicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate\nthe selective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess Guidewire is\nindicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate\nthe selective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess 7 Mini XSoft\nGuidewire is indicated for\ngeneral intravascular use,\nincluding the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not indicated for\nuse in coronary arteries. |\n| Performance |  |  |  |\n| Function | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | Same | Same |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same | Same |\n| Design |  |  |  |\n| Overall Length | 200 cm | 210 cm | 210 cm |\n| Diameter | Proximal = 0.014”\nDistal = 0.012” | Proximal = 0.014”\nDistal = 0.007” | Proximal = 0.014”\nDistal = 0.007” |\n| Corewire\nConfiguration | 60 cm Nitinol welded to\nStainless Steel | Same | Same |\n| Coil Length | 40 cm | 6 cm | 6 cm |\n| Coil Configuration | 3 cm Platinum Nickel alloy\nand 37 cm Stainless Steel | 6cm Platinum Nickel alloy | 6cm Platinum Nickel alloy |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | Same | Same |\n| Distal Corewire\nTaper (distal to\nproximal) | Diameter before flattening is\n0.003” | Diameter before flattening is\n0.0025” | Diameter before flattening is\n0.0020” |\n|  | Length of distal ‘paddle’ and\ntaper: 17 ± 1.5 mm | Length of distal ‘paddle’ and\ntaper: 14 ± 1.5 mm | Length of distal ‘paddle’ and\ntaper: 14 ± 1.5 mm |\n|  | Thickness of distal ‘paddle’ is\n0.037 ± 0.001 mm | Thickness of distal ‘paddle’ is\n0.0356 ± 0.001 mm | Thickness of distal ‘paddle’ is\n0.0254 ± 0.001 mm |\n| Docking Wire\nCompatibility | Yes | No | No |\n\nTable I: Reference Device vs Predicate Devices vs Subject Device Comparison Table\nMaterial\nMaterial Corewire (proximal): Corewire (proximal): Corewire (proximal):\nStainless Steel Stainless Steel Stainless Steel\nCorewire (distal): Nitinol Corewire (distal): Nitinol Corewire (distal):\nCoil: Platinum Nickel alloy and Coil: Platinum Nickel alloy. No Nitinol\nStainless Steel Stainless Steel Coil: Platinum Nickel\nalloy. No Stainless Steel\nCoating Material Coil and distal stainless Coil and distal stainless Coil and distal\nsteel section: Hydrophilic steel section: Hydrophilic stainless steel\nCoating [SLIP-COAT by Coating [SLIP-COAT by section: Hydrophilic\nArgon Medical] Argon Medical] Coating [SLIP-\nCOAT by Argon\nProximal Stainless Steel No PTFE Coating\nMedical]\nsection: PTFE\nNo PTFE Coating\nHydrophilic Coating 98 cm 158 cm 158 cm\nLength\nOther Attributes\nMethod of supply Sterile and single use Same Same\nSterilization method Ethylene oxide gas Same Same\nAccessories Shaping Mandrel,\nSame Same\nTorque Device, and\nInsertion Tool\nPackage Placed into a Dispenser\nSame Same\nconfiguration Hoop, Tyvek Pouch, and\nCarton Box.\npg. 4\n\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |  |  |  |\n| --- | --- | --- | --- |\n| Material |  |  |  |\n| Material | Corewire (proximal):\nStainless Steel\nCorewire (distal): Nitinol\nCoil: Platinum Nickel alloy and\nStainless Steel | Corewire (proximal):\nStainless Steel\nCorewire (distal): Nitinol\nCoil: Platinum Nickel alloy. No\nStainless Steel | Corewire (proximal):\nStainless Steel\nCorewire (distal):\nNitinol\nCoil: Platinum Nickel\nalloy. No Stainless Steel |\n| Coating Material | Coil and distal stainless\nsteel section: Hydrophilic\nCoating [SLIP-COAT by\nArgon Medical]\nProximal Stainless Steel\nsection: PTFE | Coil and distal stainless\nsteel section: Hydrophilic\nCoating [SLIP-COAT by\nArgon Medical]\nNo PTFE Coating | Coil and distal\nstainless steel\nsection: Hydrophilic\nCoating [SLIP-\nCOAT by Argon\nMedical]\nNo PTFE Coating |\n| Hydrophilic Coating\nLength | 98 cm | 158 cm | 158 cm |\n| Other Attributes |  |  |  |\n|  |  |  |  |\n| Method of supply | Sterile and single use | Same | Same |\n| Sterilization method | Ethylene oxide gas | Same | Same |\n| Accessories | Shaping Mandrel,\nTorque Device, and\nInsertion Tool | Same | Same |\n| Package\nconfiguration | Placed into a Dispenser\nHoop, Tyvek Pouch, and\nCarton Box. | Same | Same |\n\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing: Results of the performance bench testing (Table II)\nindicate that Traxcess 7 Mini XSoft Guidewire (subject device) meets established\nperformance requirements, and is substantially equivalent for its intended use.\nTable II: Performance Bench Testing Summary\nTests Acceptance Criteria Conclusion\nDimensional Inspection Test article should meet specified Device met established\n(Visual): dimensional requirements for: dimensional specification.\nThe dimensional attributes of the  OD (Distal and Proximal)\ntest samples were inspected.  Overall Length\n Length of distal Pt/Ni coil section\n Length of hydrophilic coated\nsection\n Accessory devices present\nTip Shapeability: Test article should be greater than or Device met established tip\nequal to existing tip shapeability shapeability specification.\nThe test evaluates the\nspecification.\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses.\nDurability/Lubricity of Test article should meet existing Device met established\nHydrophilic Coating: durability/lubricity of hydrophilic durability/lubricity of\ncoating specification. hydrophilic coating\nThe durability/lubricity of the\nspecification.\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through.\nTensile Strength: Test article should be greater than or Device met established\nequal to existing tensile strength distal tip and proximal joint\nThe tensile strength of the distal\ntip and proximal section (nitinol specification for distal tip and tensile strength\nand stainless steel weld) of the proximal joint section. specification.\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use.\nCorrosion Resistance: Device met established\nTest article should be corrosion\ncorrosion resistance.\nThe corrosion resistance of the resistant.\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance.\npg. 5\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Dimensional Inspection\n(Visual):\nThe dimensional attributes of the\ntest samples were inspected. | Test article should meet specified\ndimensional requirements for:\n OD (Distal and Proximal)\n Overall Length\n Length of distal Pt/Ni coil section\n Length of hydrophilic coated\nsection\n Accessory devices present | Device met established\ndimensional specification. |\n| Tip Shapeability:\nThe test evaluates the\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses. | Test article should be greater than or\nequal to existing tip shapeability\nspecification. | Device met established tip\nshapeability specification. |\n| Durability/Lubricity of\nHydrophilic Coating:\nThe durability/lubricity of the\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through. | Test article should meet existing\ndurability/lubricity of hydrophilic\ncoating specification. | Device met established\ndurability/lubricity of\nhydrophilic coating\nspecification. |\n| Tensile Strength:\nThe tensile strength of the distal\ntip and proximal section (nitinol\nand stainless steel weld) of the\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use. | Test article should be greater than or\nequal to existing tensile strength\nspecification for distal tip and\nproximal joint section. | Device met established\ndistal tip and proximal joint\ntensile strength\nspecification. |\n| Corrosion Resistance:\nThe corrosion resistance of the\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance. | Test article should be corrosion\nresistant. | Device met established\ncorrosion resistance. |\n\nTable II: Performance Bench Testing Summary\nSurface Contamination and Test article when examined at Device met established\nDefects: magnification, should meet existing surface contamination and\nThe surface contamination and surface contamination and defects defects specification.\ndefect results of the guidewire is specification.\ntested to make sure it is free\nfrom contamination and defects.\nTorque Strength: Test article should be greater than or Device met established\nThe Torque Strength test was equal to existing torque strength torque strength\nperformed to count the number of specification. specification.\nturns to guidewire failure.\nTorqueability: Test article should be equal to, or Subject device torque\nThe Torqueability test was better than predicate devices. response better than\nperformed to measure the predicate devices.\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns.\nFracture resistance:\nTest article should not show signs of Device met established\nThe Fracture Resistance Test\nfracture. There should be no coating fracture resistance\nwas performed to test for fracture\nflaking off the guidewire. specification.\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well.\nFlexing test: Test article should not show signs of Device met established\nThe Flexing test was performed defect, fracture or other damage. flexing test specification.\nto test the guidewire (distal and There should be no coating flaking off\nproximal sections) under the guidewire.\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage.\nDistal Tip flexibility: Test article should be less than Device met established\nexisting distal tip specification to distal tip flexibility\nThe distal tip flexibility testing\nwas performed to demonstrate deflect the distal tip of guidewire specification.\nthe force required to deflect the and must be softer than\ndistal tip of the guidewire. Traxcess 7 Mini.\nParticle Testing: Test article should meet established Device met established\nparticle test specification.\nThe particle testing analysis was particle testing specification.\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures.\npg. 6\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n| Surface Contamination and\nDefects:\nThe surface contamination and\ndefect results of the guidewire is\ntested to make sure it is free\nfrom contamination and defects. | Test article when examined at\nmagnification, should meet existing\nsurface contamination and defects\nspecification. | Device met established\nsurface contamination and\ndefects specification. |\n| Torque Strength:\nThe Torque Strength test was\nperformed to count the number of\nturns to guidewire failure. | Test article should be greater than or\nequal to existing torque strength\nspecification. | Device met established\ntorque strength\nspecification. |\n| Torqueability:\nThe Torqueability test was\nperformed to measure the\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns. | Test article should be equal to, or\nbetter than predicate devices. | Subject device torque\nresponse better than\npredicate devices. |\n| Fracture resistance:\nThe Fracture Resistance Test\nwas performed to test for fracture\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well. | Test article should not show signs of\nfracture. There should be no coating\nflaking off the guidewire. | Device met established\nfracture resistance\nspecification. |\n| Flexing test:\nThe Flexing test was performed\nto test the guidewire (distal and\nproximal sections) under\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage. | Test article should not show signs of\ndefect, fracture or other damage.\nThere should be no coating flaking off\nthe guidewire. | Device met established\nflexing test specification. |\n| Distal Tip flexibility:\nThe distal tip flexibility testing\nwas performed to demonstrate\nthe force required to deflect the\ndistal tip of the guidewire. | Test article should be less than\nexisting distal tip specification to\ndeflect the distal tip of guidewire\nand must be softer than\nTraxcess 7 Mini. | Device met established\ndistal tip flexibility\nspecification. |\n| Particle Testing:\nThe particle testing analysis was\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures. | Test article should meet established\nparticle testing specification. | Device met established\nparticle test specification. |\n\nTable II: Performance Bench Testing Summary\nRadiopacity: Test article should be visible under Device met established\nThe guidewire is placed under fluoroscopy. radiopacity specification.\nfluoroscopy and digital images\nare visually assessed for device\nvisibility.\nIn-Vitro Simulated Use Test article should meet rating of 3 or Device met established\nTesting: greater when tested with compatible simulated use testing\nSamples underwent simulated microcatheters. specification.\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected.\nThere are no differences between the predicate and the reference device which would raise\nany different questions of safety and effectiveness. One can find the proposed device\nsubstantially equivalent to the predicate, Traxcess® 14 SELECT Guidewire (K153053).\nBiocompatibility: The biocompatibility studies were not repeated on the subject device, as\nTraxcess 7 Mini XSoft Guidewire is made from the same material, same manufacturing\nprocesses, same sterility assurance level and same packaging configuration as those utilized\nin the fabrication of predicate device, Traxcess 7 Mini Guidewire (K161803). The results\nfrom biocompatibility testing conducted on Traxcess® 14 SELECT Guidewire showed that\nthe acceptance criteria were met. Table III summarizes the biocompatibility testing\nconducted on Traxcess® 14 SELECT Guidewire.\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nCytotoxicity – L929 MEM Elution Test article meets the Test article exhibited a\nTest requirements of the test if it does biological reactivity grade of 0\n(ISO 10993-5) not show greater than a mild (on a scale of 0 to 4).\nreactivity (Grade 2). (Non-cytotoxic).\nSensitization/Irritation – Kligman Test article meets the Test article exhibited 0%\nMaximization Test requirements of the test if it does sensitization.\nnot show a positive response in (Non-sensitizer).\n(ISO10993-10)\nat least 10% of the test animals.\nSensitization/Irritation - Test article meets the Test article did not show a\nrequirements of the test if it does significantly greater biological\nIntracutaneous Injection Test\nnot produce irritation after reaction than sites injected with\n(ISO 10993-10)\nintracutaneous injection in New the control article. The\nZealand White rabbits. difference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant).\npg. 7\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n| Radiopacity:\nThe guidewire is placed under\nfluoroscopy and digital images\nare visually assessed for device\nvisibility. | Test article should be visible under\nfluoroscopy. | Device met established\nradiopacity specification. |\n| In-Vitro Simulated Use\nTesting:\nSamples underwent simulated\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected. | Test article should meet rating of 3 or\ngreater when tested with compatible\nmicrocatheters. | Device met established\nsimulated use testing\nspecification. |\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Cytotoxicity – L929 MEM Elution\nTest\n(ISO 10993-5) | Test article meets the\nrequirements of the test if it does\nnot show greater than a mild\nreactivity (Grade 2). | Test article exhibited a\nbiological reactivity grade of 0\n(on a scale of 0 to 4).\n(Non-cytotoxic). |\n| Sensitization/Irritation – Kligman\nMaximization Test\n(ISO10993-10) | Test article meets the\nrequirements of the test if it does\nnot show a positive response in\nat least 10% of the test animals. | Test article exhibited 0%\nsensitization.\n(Non-sensitizer). |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) | Test article meets the\nrequirements of the test if it does\nnot produce irritation after\nintracutaneous injection in New\nZealand White rabbits. | Test article did not show a\nsignificantly greater biological\nreaction than sites injected with\nthe control article. The\ndifference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant). |\n\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nHemocompatibility – Hemolysis - Test article meets the Hemolysis index was above the\nDirect and Indirect requirements of the test if the negative control of 0.77% via\nhemolytic index above the direct contact method and\n(ISO 10993-4)\nnegative control article is <5%. 0.23% via indirect contact\nmethod.\n(Non-hemolytic).\nHemocompatibility – Unactivated Test article meets the No statistical decrease is found\nrequirements of the test if no between UPTT of the plasma\nPartial Thromboplastin Time\nstatistical decrease is found exposed to the test article and\n(UPTT) Assay - Direct Contact\nbetween UPTT of the plasma that of plasma exposed to\n(ISO 10993-4)\nexposed to the test article and that negative control or untreated\nof plasma exposed to negative control.\ncontrol or untreated control. (Not considered to have an effect\non coagulation of human\nplasma).\nHemocompatibility – C3A and Test article meets the The concentration of C3A and\nSC5B-9 Complement Activation requirements of the test if the SC5B-9 in plasma exposed to\nTest - Direct Contact concentration of C3A and SC5B- test articles were not\n9 in plasma exposed to test article statistically increased than the\n(ISO 10993-4)\ndoes not statistically increase than plasma exposed to negative\nthe plasma exposed to negative and untreated controls.\nand untreated controls. (Not considered to activate the\ncomplement system in human\nplasma).\nTest article meets the Test article did not have an\nHemocompatibility – In Vitro\nrequirements of the test if no effect on the WBCs, Platelet\nHemocompatibility Test - Direct\nstatistical decrease (or concentration and other\nContact\nincrease/decrease for hematocrit hematological parameters in\n(ISO 10993-4)\nand Mean corpuscular values) is comparison to negative control\nfound between blood exposed to and untreated control.\ntest article and blood exposed to (No effect on selected\nnegative control or untreated hematological parameters).\ncontrol.\nHemocompatibility – Dog Test article meets the Minimal thrombosis (Grade 0-1)\nThrombogenicity requirements of the test if there for test article and control sites.\nis minimal thrombosis for test (No significant thrombosis).\n(ISO 10993-4)\narticle (Grade 0-2).\nTest article meets the Test article did not induce a\nSystemic toxicity – Systemic\nrequirements of the test if it does significantly greater biological\nInjection Test\nnot induce a significantly greater reaction than the control\n(ISO 10993-11)\nbiological reaction than the animal extracts when injected into\ntreated with the control articles albino mice.\nwhen injected into albino mice (No toxic effects).\npg. 8\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Hemocompatibility – Hemolysis -\nDirect and Indirect\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nhemolytic index above the\nnegative control article is <5%. | Hemolysis index was above the\nnegative control of 0.77% via\ndirect contact method and\n0.23% via indirect contact\nmethod.\n(Non-hemolytic). |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Time\n(UPTT) Assay - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and that\nof plasma exposed to negative\ncontrol or untreated control. | No statistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol.\n(Not considered to have an effect\non coagulation of human\nplasma). |\n| Hemocompatibility – C3A and\nSC5B-9 Complement Activation\nTest - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nconcentration of C3A and SC5B-\n9 in plasma exposed to test article\ndoes not statistically increase than\nthe plasma exposed to negative\nand untreated controls. | The concentration of C3A and\nSC5B-9 in plasma exposed to\ntest articles were not\nstatistically increased than the\nplasma exposed to negative\nand untreated controls.\n(Not considered to activate the\ncomplement system in human\nplasma). |\n| Hemocompatibility – In Vitro\nHemocompatibility Test - Direct\nContact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease (or\nincrease/decrease for hematocrit\nand Mean corpuscular values) is\nfound between blood exposed to\ntest article and blood exposed to\nnegative control or untreated\ncontrol. | Test article did not have an\neffect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to negative control\nand untreated control.\n(No effect on selected\nhematological parameters). |\n| Hemocompatibility – Dog\nThrombogenicity\n(ISO 10993-4) | Test article meets the\nrequirements of the test if there\nis minimal thrombosis for test\narticle (Grade 0-2). | Minimal thrombosis (Grade 0-1)\nfor test article and control sites.\n(No significant thrombosis). |\n| Systemic toxicity – Systemic\nInjection Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test if it does\nnot induce a significantly greater\nbiological reaction than the animal\ntreated with the control articles\nwhen injected into albino mice | Test article did not induce a\nsignificantly greater biological\nreaction than the control\nextracts when injected into\nalbino mice.\n(No toxic effects). |\n\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nTest article meets the Temperature increases for the\nSystemic toxicity – Rabbit\nrequirements of the test for the test animals were all 0.0° C\nPyrogen Test\nabsence of pyrogens, if no rabbit from baseline. (Non-pyrogenic).\n(ISO 10993-11)\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature.\nPackaging: Traxcess 7 Mini XSoft packaging is similar to the FDA cleared predicate\ndevice, Traxcess 7 Mini Guidewire (K161803). The packaging validation, T=3 years\naccelerated aging was performed on the reference device, Traxcess® 14 SELECT\nGuidewire (K153053) and included testing devices via visual inspection, simulated use\ntesting, sterile pouch seal strength testing, dye penetration testing and shipper box testing.\nThe results from packaging testing conducted on Traxcess® 14 SELECT Guidewire showed\nthat the acceptance criteria were met. The testing was not repeated on the subject device,\nTraxcess 7 Mini XSoft Guidewire since there is no change in the packaging material,\npackaging configuration, and method of supply or sterilization. The packaging still\nprovides the same protection and sterile barrier requirements.\nSterilization: Traxcess 7 Mini XSoft is sterilized using 100% Ethylene Oxide (EtO) gas in\nthe same manner as FDA cleared predicate device, Traxcess 7 Mini Guidewire (K161803)\nTraxcess 7 Mini XSoft is sold sterile, for single use and single patient only. The product\nadoption study was performed and is documented. No changes in materials or other design\nattributes have been made to the subject device. Therefore, it was not necessary to repeat\nsterilization validation.\nShelf Life: Traxcess 7 Mini XSoft shelf life is same as FDA cleared predicate device,\nTraxcess 7 Mini Guidewire (K161803). No new materials are added to the Traxcess 7 Mini\nXSoft. Therefore, there will be no impact on device shelf life since material degradation\nrate is the same.\nThe accelerated shelf life testing for Traxcess® 14 SELECT Guidewire has been conducted\n(T= 3 years accelerated aging) with test results confirmed that all acceptance criteria were\nmet. No new questions of safety or effectiveness are raised. Based on the result, we can\nconclude that Traxcess 7 Mini XSoft will perform as intended per the Design Specification\nto recognized standards where applicable. Traxcess 7 Mini XSoft will be labeled for 3-year\nshelf life.\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject\ndevice, Traxcess 7 Mini XSoft Guidewire, is substantially equivalent in its intended use,\ndesign, guidewire material, performance, and the underlying fundamental scientific\ntechnology used, to the predicate device, Traxcess® 7 Mini Guidewire (K161803).\npg. 9\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test for the\nabsence of pyrogens, if no rabbit\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature. | Temperature increases for the\ntest animals were all 0.0° C\nfrom baseline. (Non-pyrogenic). |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK163154\nDevice Name\nTraxcess 7 Mini XSoft Guidewire\nIndications for Use (Describe)\nTraxcess 7 Mini XSoft Guidewire is indicated for general intravascular use, including the neuro and peripheral\nvasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This\ndevice is not indicated for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary for Traxcess 7 Mini XSoft Guidewire is submitted in accordance with\nthe requirements of 21 CFR 807.87(h) and 807.92 and following the recommendations outlined\nin FDA Guidance, The 510(k) Program: Evaluating Substantial Equivalence in Premarket\nNotifications [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714) 247-8162\nFax: (714) 247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: December 07, 2016\nDEVICE [807.92(a)(2)]\nName of Device: Traxcess 7 Mini XSoft Guidewire\nCommon or Usual Name: Traxcess Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurological and Physical Medicine\nReviewing Product\nBranch: Devices",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess 7 Mini XSoft Guidewire is a coiled wire that is designed to fit inside a percutaneous\nmicrocatheter for the purpose of directing the catheter through a blood vessel. It consists of\naproximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal\ncore wire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The\nPlatinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the\nphysician.\nTraxcess 7 Mini XSoft Guidewire distal and proximal sections are coated with hydrophilic\ncoating. The purpose of the hydrophilic coating is to provide lubricity when the MicroVention\nguidewire is passed through microcatheters. A shaping mandrel, insertion tool, and torque device\nare also included with the device\nINDICATIONS FOR USE [807.92(a)(5)]\nTraxcess 7 Mini XSoft Guidewire is indicated for general intravascular use, including the\nneuro and peripheral vasculature. The guidewire can be steered to facilitate the selective\nplacement of diagnostic or therapeutic catheters. This device is not indicated for use in\ncoronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nTraxcess 7 Mini XSoft Guidewire has the following similarities to predicate device, Traxcess 7\nMini Guidewire (K161803).\n1. Same intended use\n2. Same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe minor change in the distal corewire taper (distal to proximal) does not change the\nindications for use of the Traxcess 7 Mini XSoft Guidewire and is not a change to the\nfundamental scientific technology. The performance data below shows the device will perform\nas well as the previously marketed devices. The Table I states the comparison between subject\ndevice, Traxcess 7 Mini XSoft guidewire and predicate device, Traxcess 7 Mini Guidewire\n(K161803).\npg. 2\n\nTable I: Reference Device vs Predicate Devices vs Subject Device Comparison Table\nTraxcess® 14 SELECT Traxcess® 7 Mini Traxcess 7 Mini XSoft\nGuidewire (K153053) Guidewire (K161803)\n[Reference Device] [Predicate Device] [Subject Device]\nIndication For Use\nIndication For Use Traxcess Guidewire is Traxcess Guidewire is Traxcess 7 Mini XSoft\nStatement indicated for general indicated for general Guidewire is indicated for\nintravascular use, including intravascular use, including general intravascular use,\nthe neuro and peripheral the neuro and peripheral including the neuro and\nvasculature. The guidewire vasculature. The guidewire peripheral vasculature. The\ncan be steered to facilitate can be steered to facilitate guidewire can be steered to\nthe selective placement of the selective placement of facilitate the selective\ndiagnostic or therapeutic diagnostic or therapeutic placement of diagnostic or\ncatheters. This device is not catheters. This device is not therapeutic catheters. This\nindicated for use in coronary indicated for use in coronary device is not indicated for\narteries. arteries. use in coronary arteries.\nPerformance\nFunction The steerable guidewire is Same Same\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters.\nAnatomical Location General intravascular use, Same Same\nincluding the neuro and\nperipheral vasculature.\nDesign\nOverall Length 200 cm 210 cm 210 cm\nDiameter Proximal = 0.014” Proximal = 0.014” Proximal = 0.014”\nDistal = 0.012” Distal = 0.007” Distal = 0.007”\nCorewire 60 cm Nitinol welded to Same Same\nConfiguration Stainless Steel\nCoil Length 40 cm 6 cm 6 cm\nCoil Configuration 3 cm Platinum Nickel alloy 6cm Platinum Nickel alloy 6cm Platinum Nickel alloy\nand 37 cm Stainless Steel\nDistal Shaft Length 1.4 cm Same Same\n(Shapeable Length)\nDistal Corewire Diameter before flattening is Diameter before flattening is Diameter before flattening is\nTaper (distal to 0.003” 0.0025” 0.0020”\nproximal) Length of distal ‘paddle’ and Length of distal ‘paddle’ and Length of distal ‘paddle’ and\ntaper: 17 ± 1.5 mm taper: 14 ± 1.5 mm taper: 14 ± 1.5 mm\nThickness of distal ‘paddle’ is Thickness of distal ‘paddle’ is Thickness of distal ‘paddle’ is\n0.037 ± 0.001 mm 0.0356 ± 0.001 mm 0.0254 ± 0.001 mm\nDocking Wire Yes No No\nCompatibility\npg. 3\n\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |  |  |  |\n| --- | --- | --- | --- |\n|  | Traxcess® 14 SELECT | Traxcess® 7 Mini | Traxcess 7 Mini XSoft |\n|  | Guidewire (K153053) | Guidewire (K161803) |  |\n|  |  |  |  |\n|  | [Reference Device] | [Predicate Device] | [Subject Device] |\n| Indication For Use |  |  |  |\n| Indication For Use\nStatement | Traxcess Guidewire is\nindicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate\nthe selective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess Guidewire is\nindicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate\nthe selective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess 7 Mini XSoft\nGuidewire is indicated for\ngeneral intravascular use,\nincluding the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not indicated for\nuse in coronary arteries. |\n| Performance |  |  |  |\n| Function | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | Same | Same |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same | Same |\n| Design |  |  |  |\n| Overall Length | 200 cm | 210 cm | 210 cm |\n| Diameter | Proximal = 0.014”\nDistal = 0.012” | Proximal = 0.014”\nDistal = 0.007” | Proximal = 0.014”\nDistal = 0.007” |\n| Corewire\nConfiguration | 60 cm Nitinol welded to\nStainless Steel | Same | Same |\n| Coil Length | 40 cm | 6 cm | 6 cm |\n| Coil Configuration | 3 cm Platinum Nickel alloy\nand 37 cm Stainless Steel | 6cm Platinum Nickel alloy | 6cm Platinum Nickel alloy |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | Same | Same |\n| Distal Corewire\nTaper (distal to\nproximal) | Diameter before flattening is\n0.003” | Diameter before flattening is\n0.0025” | Diameter before flattening is\n0.0020” |\n|  | Length of distal ‘paddle’ and\ntaper: 17 ± 1.5 mm | Length of distal ‘paddle’ and\ntaper: 14 ± 1.5 mm | Length of distal ‘paddle’ and\ntaper: 14 ± 1.5 mm |\n|  | Thickness of distal ‘paddle’ is\n0.037 ± 0.001 mm | Thickness of distal ‘paddle’ is\n0.0356 ± 0.001 mm | Thickness of distal ‘paddle’ is\n0.0254 ± 0.001 mm |\n| Docking Wire\nCompatibility | Yes | No | No |\n\nTable I: Reference Device vs Predicate Devices vs Subject Device Comparison Table\nMaterial\nMaterial Corewire (proximal): Corewire (proximal): Corewire (proximal):\nStainless Steel Stainless Steel Stainless Steel\nCorewire (distal): Nitinol Corewire (distal): Nitinol Corewire (distal):\nCoil: Platinum Nickel alloy and Coil: Platinum Nickel alloy. No Nitinol\nStainless Steel Stainless Steel Coil: Platinum Nickel\nalloy. No Stainless Steel\nCoating Material Coil and distal stainless Coil and distal stainless Coil and distal\nsteel section: Hydrophilic steel section: Hydrophilic stainless steel\nCoating [SLIP-COAT by Coating [SLIP-COAT by section: Hydrophilic\nArgon Medical] Argon Medical] Coating [SLIP-\nCOAT by Argon\nProximal Stainless Steel No PTFE Coating\nMedical]\nsection: PTFE\nNo PTFE Coating\nHydrophilic Coating 98 cm 158 cm 158 cm\nLength\nOther Attributes\nMethod of supply Sterile and single use Same Same\nSterilization method Ethylene oxide gas Same Same\nAccessories Shaping Mandrel,\nSame Same\nTorque Device, and\nInsertion Tool\nPackage Placed into a Dispenser\nSame Same\nconfiguration Hoop, Tyvek Pouch, and\nCarton Box.\npg. 4\n\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |  |  |  |\n| --- | --- | --- | --- |\n| Material |  |  |  |\n| Material | Corewire (proximal):\nStainless Steel\nCorewire (distal): Nitinol\nCoil: Platinum Nickel alloy and\nStainless Steel | Corewire (proximal):\nStainless Steel\nCorewire (distal): Nitinol\nCoil: Platinum Nickel alloy. No\nStainless Steel | Corewire (proximal):\nStainless Steel\nCorewire (distal):\nNitinol\nCoil: Platinum Nickel\nalloy. No Stainless Steel |\n| Coating Material | Coil and distal stainless\nsteel section: Hydrophilic\nCoating [SLIP-COAT by\nArgon Medical]\nProximal Stainless Steel\nsection: PTFE | Coil and distal stainless\nsteel section: Hydrophilic\nCoating [SLIP-COAT by\nArgon Medical]\nNo PTFE Coating | Coil and distal\nstainless steel\nsection: Hydrophilic\nCoating [SLIP-\nCOAT by Argon\nMedical]\nNo PTFE Coating |\n| Hydrophilic Coating\nLength | 98 cm | 158 cm | 158 cm |\n| Other Attributes |  |  |  |\n|  |  |  |  |\n| Method of supply | Sterile and single use | Same | Same |\n| Sterilization method | Ethylene oxide gas | Same | Same |\n| Accessories | Shaping Mandrel,\nTorque Device, and\nInsertion Tool | Same | Same |\n| Package\nconfiguration | Placed into a Dispenser\nHoop, Tyvek Pouch, and\nCarton Box. | Same | Same |\n\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing: Results of the performance bench testing (Table II)\nindicate that Traxcess 7 Mini XSoft Guidewire (subject device) meets established\nperformance requirements, and is substantially equivalent for its intended use.\nTable II: Performance Bench Testing Summary\nTests Acceptance Criteria Conclusion\nDimensional Inspection Test article should meet specified Device met established\n(Visual): dimensional requirements for: dimensional specification.\nThe dimensional attributes of the  OD (Distal and Proximal)\ntest samples were inspected.  Overall Length\n Length of distal Pt/Ni coil section\n Length of hydrophilic coated\nsection\n Accessory devices present\nTip Shapeability: Test article should be greater than or Device met established tip\nequal to existing tip shapeability shapeability specification.\nThe test evaluates the\nspecification.\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses.\nDurability/Lubricity of Test article should meet existing Device met established\nHydrophilic Coating: durability/lubricity of hydrophilic durability/lubricity of\ncoating specification. hydrophilic coating\nThe durability/lubricity of the\nspecification.\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through.\nTensile Strength: Test article should be greater than or Device met established\nequal to existing tensile strength distal tip and proximal joint\nThe tensile strength of the distal\ntip and proximal section (nitinol specification for distal tip and tensile strength\nand stainless steel weld) of the proximal joint section. specification.\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use.\nCorrosion Resistance: Device met established\nTest article should be corrosion\ncorrosion resistance.\nThe corrosion resistance of the resistant.\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance.\npg. 5\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Dimensional Inspection\n(Visual):\nThe dimensional attributes of the\ntest samples were inspected. | Test article should meet specified\ndimensional requirements for:\n OD (Distal and Proximal)\n Overall Length\n Length of distal Pt/Ni coil section\n Length of hydrophilic coated\nsection\n Accessory devices present | Device met established\ndimensional specification. |\n| Tip Shapeability:\nThe test evaluates the\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses. | Test article should be greater than or\nequal to existing tip shapeability\nspecification. | Device met established tip\nshapeability specification. |\n| Durability/Lubricity of\nHydrophilic Coating:\nThe durability/lubricity of the\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through. | Test article should meet existing\ndurability/lubricity of hydrophilic\ncoating specification. | Device met established\ndurability/lubricity of\nhydrophilic coating\nspecification. |\n| Tensile Strength:\nThe tensile strength of the distal\ntip and proximal section (nitinol\nand stainless steel weld) of the\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use. | Test article should be greater than or\nequal to existing tensile strength\nspecification for distal tip and\nproximal joint section. | Device met established\ndistal tip and proximal joint\ntensile strength\nspecification. |\n| Corrosion Resistance:\nThe corrosion resistance of the\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance. | Test article should be corrosion\nresistant. | Device met established\ncorrosion resistance. |\n\nTable II: Performance Bench Testing Summary\nSurface Contamination and Test article when examined at Device met established\nDefects: magnification, should meet existing surface contamination and\nThe surface contamination and surface contamination and defects defects specification.\ndefect results of the guidewire is specification.\ntested to make sure it is free\nfrom contamination and defects.\nTorque Strength: Test article should be greater than or Device met established\nThe Torque Strength test was equal to existing torque strength torque strength\nperformed to count the number of specification. specification.\nturns to guidewire failure.\nTorqueability: Test article should be equal to, or Subject device torque\nThe Torqueability test was better than predicate devices. response better than\nperformed to measure the predicate devices.\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns.\nFracture resistance:\nTest article should not show signs of Device met established\nThe Fracture Resistance Test\nfracture. There should be no coating fracture resistance\nwas performed to test for fracture\nflaking off the guidewire. specification.\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well.\nFlexing test: Test article should not show signs of Device met established\nThe Flexing test was performed defect, fracture or other damage. flexing test specification.\nto test the guidewire (distal and There should be no coating flaking off\nproximal sections) under the guidewire.\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage.\nDistal Tip flexibility: Test article should be less than Device met established\nexisting distal tip specification to distal tip flexibility\nThe distal tip flexibility testing\nwas performed to demonstrate deflect the distal tip of guidewire specification.\nthe force required to deflect the and must be softer than\ndistal tip of the guidewire. Traxcess 7 Mini.\nParticle Testing: Test article should meet established Device met established\nparticle test specification.\nThe particle testing analysis was particle testing specification.\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures.\npg. 6\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n| Surface Contamination and\nDefects:\nThe surface contamination and\ndefect results of the guidewire is\ntested to make sure it is free\nfrom contamination and defects. | Test article when examined at\nmagnification, should meet existing\nsurface contamination and defects\nspecification. | Device met established\nsurface contamination and\ndefects specification. |\n| Torque Strength:\nThe Torque Strength test was\nperformed to count the number of\nturns to guidewire failure. | Test article should be greater than or\nequal to existing torque strength\nspecification. | Device met established\ntorque strength\nspecification. |\n| Torqueability:\nThe Torqueability test was\nperformed to measure the\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns. | Test article should be equal to, or\nbetter than predicate devices. | Subject device torque\nresponse better than\npredicate devices. |\n| Fracture resistance:\nThe Fracture Resistance Test\nwas performed to test for fracture\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well. | Test article should not show signs of\nfracture. There should be no coating\nflaking off the guidewire. | Device met established\nfracture resistance\nspecification. |\n| Flexing test:\nThe Flexing test was performed\nto test the guidewire (distal and\nproximal sections) under\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage. | Test article should not show signs of\ndefect, fracture or other damage.\nThere should be no coating flaking off\nthe guidewire. | Device met established\nflexing test specification. |\n| Distal Tip flexibility:\nThe distal tip flexibility testing\nwas performed to demonstrate\nthe force required to deflect the\ndistal tip of the guidewire. | Test article should be less than\nexisting distal tip specification to\ndeflect the distal tip of guidewire\nand must be softer than\nTraxcess 7 Mini. | Device met established\ndistal tip flexibility\nspecification. |\n| Particle Testing:\nThe particle testing analysis was\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures. | Test article should meet established\nparticle testing specification. | Device met established\nparticle test specification. |\n\nTable II: Performance Bench Testing Summary\nRadiopacity: Test article should be visible under Device met established\nThe guidewire is placed under fluoroscopy. radiopacity specification.\nfluoroscopy and digital images\nare visually assessed for device\nvisibility.\nIn-Vitro Simulated Use Test article should meet rating of 3 or Device met established\nTesting: greater when tested with compatible simulated use testing\nSamples underwent simulated microcatheters. specification.\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected.\nThere are no differences between the predicate and the reference device which would raise\nany different questions of safety and effectiveness. One can find the proposed device\nsubstantially equivalent to the predicate, Traxcess® 14 SELECT Guidewire (K153053).\nBiocompatibility: The biocompatibility studies were not repeated on the subject device, as\nTraxcess 7 Mini XSoft Guidewire is made from the same material, same manufacturing\nprocesses, same sterility assurance level and same packaging configuration as those utilized\nin the fabrication of predicate device, Traxcess 7 Mini Guidewire (K161803). The results\nfrom biocompatibility testing conducted on Traxcess® 14 SELECT Guidewire showed that\nthe acceptance criteria were met. Table III summarizes the biocompatibility testing\nconducted on Traxcess® 14 SELECT Guidewire.\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nCytotoxicity – L929 MEM Elution Test article meets the Test article exhibited a\nTest requirements of the test if it does biological reactivity grade of 0\n(ISO 10993-5) not show greater than a mild (on a scale of 0 to 4).\nreactivity (Grade 2). (Non-cytotoxic).\nSensitization/Irritation – Kligman Test article meets the Test article exhibited 0%\nMaximization Test requirements of the test if it does sensitization.\nnot show a positive response in (Non-sensitizer).\n(ISO10993-10)\nat least 10% of the test animals.\nSensitization/Irritation - Test article meets the Test article did not show a\nrequirements of the test if it does significantly greater biological\nIntracutaneous Injection Test\nnot produce irritation after reaction than sites injected with\n(ISO 10993-10)\nintracutaneous injection in New the control article. The\nZealand White rabbits. difference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant).\npg. 7\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n| Radiopacity:\nThe guidewire is placed under\nfluoroscopy and digital images\nare visually assessed for device\nvisibility. | Test article should be visible under\nfluoroscopy. | Device met established\nradiopacity specification. |\n| In-Vitro Simulated Use\nTesting:\nSamples underwent simulated\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected. | Test article should meet rating of 3 or\ngreater when tested with compatible\nmicrocatheters. | Device met established\nsimulated use testing\nspecification. |\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Cytotoxicity – L929 MEM Elution\nTest\n(ISO 10993-5) | Test article meets the\nrequirements of the test if it does\nnot show greater than a mild\nreactivity (Grade 2). | Test article exhibited a\nbiological reactivity grade of 0\n(on a scale of 0 to 4).\n(Non-cytotoxic). |\n| Sensitization/Irritation – Kligman\nMaximization Test\n(ISO10993-10) | Test article meets the\nrequirements of the test if it does\nnot show a positive response in\nat least 10% of the test animals. | Test article exhibited 0%\nsensitization.\n(Non-sensitizer). |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) | Test article meets the\nrequirements of the test if it does\nnot produce irritation after\nintracutaneous injection in New\nZealand White rabbits. | Test article did not show a\nsignificantly greater biological\nreaction than sites injected with\nthe control article. The\ndifference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant). |\n\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nHemocompatibility – Hemolysis - Test article meets the Hemolysis index was above the\nDirect and Indirect requirements of the test if the negative control of 0.77% via\nhemolytic index above the direct contact method and\n(ISO 10993-4)\nnegative control article is <5%. 0.23% via indirect contact\nmethod.\n(Non-hemolytic).\nHemocompatibility – Unactivated Test article meets the No statistical decrease is found\nrequirements of the test if no between UPTT of the plasma\nPartial Thromboplastin Time\nstatistical decrease is found exposed to the test article and\n(UPTT) Assay - Direct Contact\nbetween UPTT of the plasma that of plasma exposed to\n(ISO 10993-4)\nexposed to the test article and that negative control or untreated\nof plasma exposed to negative control.\ncontrol or untreated control. (Not considered to have an effect\non coagulation of human\nplasma).\nHemocompatibility – C3A and Test article meets the The concentration of C3A and\nSC5B-9 Complement Activation requirements of the test if the SC5B-9 in plasma exposed to\nTest - Direct Contact concentration of C3A and SC5B- test articles were not\n9 in plasma exposed to test article statistically increased than the\n(ISO 10993-4)\ndoes not statistically increase than plasma exposed to negative\nthe plasma exposed to negative and untreated controls.\nand untreated controls. (Not considered to activate the\ncomplement system in human\nplasma).\nTest article meets the Test article did not have an\nHemocompatibility – In Vitro\nrequirements of the test if no effect on the WBCs, Platelet\nHemocompatibility Test - Direct\nstatistical decrease (or concentration and other\nContact\nincrease/decrease for hematocrit hematological parameters in\n(ISO 10993-4)\nand Mean corpuscular values) is comparison to negative control\nfound between blood exposed to and untreated control.\ntest article and blood exposed to (No effect on selected\nnegative control or untreated hematological parameters).\ncontrol.\nHemocompatibility – Dog Test article meets the Minimal thrombosis (Grade 0-1)\nThrombogenicity requirements of the test if there for test article and control sites.\nis minimal thrombosis for test (No significant thrombosis).\n(ISO 10993-4)\narticle (Grade 0-2).\nTest article meets the Test article did not induce a\nSystemic toxicity – Systemic\nrequirements of the test if it does significantly greater biological\nInjection Test\nnot induce a significantly greater reaction than the control\n(ISO 10993-11)\nbiological reaction than the animal extracts when injected into\ntreated with the control articles albino mice.\nwhen injected into albino mice (No toxic effects).\npg. 8\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Hemocompatibility – Hemolysis -\nDirect and Indirect\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nhemolytic index above the\nnegative control article is <5%. | Hemolysis index was above the\nnegative control of 0.77% via\ndirect contact method and\n0.23% via indirect contact\nmethod.\n(Non-hemolytic). |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Time\n(UPTT) Assay - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and that\nof plasma exposed to negative\ncontrol or untreated control. | No statistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol.\n(Not considered to have an effect\non coagulation of human\nplasma). |\n| Hemocompatibility – C3A and\nSC5B-9 Complement Activation\nTest - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nconcentration of C3A and SC5B-\n9 in plasma exposed to test article\ndoes not statistically increase than\nthe plasma exposed to negative\nand untreated controls. | The concentration of C3A and\nSC5B-9 in plasma exposed to\ntest articles were not\nstatistically increased than the\nplasma exposed to negative\nand untreated controls.\n(Not considered to activate the\ncomplement system in human\nplasma). |\n| Hemocompatibility – In Vitro\nHemocompatibility Test - Direct\nContact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease (or\nincrease/decrease for hematocrit\nand Mean corpuscular values) is\nfound between blood exposed to\ntest article and blood exposed to\nnegative control or untreated\ncontrol. | Test article did not have an\neffect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to negative control\nand untreated control.\n(No effect on selected\nhematological parameters). |\n| Hemocompatibility – Dog\nThrombogenicity\n(ISO 10993-4) | Test article meets the\nrequirements of the test if there\nis minimal thrombosis for test\narticle (Grade 0-2). | Minimal thrombosis (Grade 0-1)\nfor test article and control sites.\n(No significant thrombosis). |\n| Systemic toxicity – Systemic\nInjection Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test if it does\nnot induce a significantly greater\nbiological reaction than the animal\ntreated with the control articles\nwhen injected into albino mice | Test article did not induce a\nsignificantly greater biological\nreaction than the control\nextracts when injected into\nalbino mice.\n(No toxic effects). |\n\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nTest article meets the Temperature increases for the\nSystemic toxicity – Rabbit\nrequirements of the test for the test animals were all 0.0° C\nPyrogen Test\nabsence of pyrogens, if no rabbit from baseline. (Non-pyrogenic).\n(ISO 10993-11)\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature.\nPackaging: Traxcess 7 Mini XSoft packaging is similar to the FDA cleared predicate\ndevice, Traxcess 7 Mini Guidewire (K161803). The packaging validation, T=3 years\naccelerated aging was performed on the reference device, Traxcess® 14 SELECT\nGuidewire (K153053) and included testing devices via visual inspection, simulated use\ntesting, sterile pouch seal strength testing, dye penetration testing and shipper box testing.\nThe results from packaging testing conducted on Traxcess® 14 SELECT Guidewire showed\nthat the acceptance criteria were met. The testing was not repeated on the subject device,\nTraxcess 7 Mini XSoft Guidewire since there is no change in the packaging material,\npackaging configuration, and method of supply or sterilization. The packaging still\nprovides the same protection and sterile barrier requirements.\nSterilization: Traxcess 7 Mini XSoft is sterilized using 100% Ethylene Oxide (EtO) gas in\nthe same manner as FDA cleared predicate device, Traxcess 7 Mini Guidewire (K161803)\nTraxcess 7 Mini XSoft is sold sterile, for single use and single patient only. The product\nadoption study was performed and is documented. No changes in materials or other design\nattributes have been made to the subject device. Therefore, it was not necessary to repeat\nsterilization validation.\nShelf Life: Traxcess 7 Mini XSoft shelf life is same as FDA cleared predicate device,\nTraxcess 7 Mini Guidewire (K161803). No new materials are added to the Traxcess 7 Mini\nXSoft. Therefore, there will be no impact on device shelf life since material degradation\nrate is the same.\nThe accelerated shelf life testing for Traxcess® 14 SELECT Guidewire has been conducted\n(T= 3 years accelerated aging) with test results confirmed that all acceptance criteria were\nmet. No new questions of safety or effectiveness are raised. Based on the result, we can\nconclude that Traxcess 7 Mini XSoft will perform as intended per the Design Specification\nto recognized standards where applicable. Traxcess 7 Mini XSoft will be labeled for 3-year\nshelf life.\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject\ndevice, Traxcess 7 Mini XSoft Guidewire, is substantially equivalent in its intended use,\ndesign, guidewire material, performance, and the underlying fundamental scientific\ntechnology used, to the predicate device, Traxcess® 7 Mini Guidewire (K161803).\npg. 9\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test for the\nabsence of pyrogens, if no rabbit\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature. | Temperature increases for the\ntest animals were all 0.0° C\nfrom baseline. (Non-pyrogenic). |",
    "also_known_as": [
      "K161803",
      "K153053"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK163154\nDevice Name\nTraxcess 7 Mini XSoft Guidewire\nIndications for Use (Describe)\nTraxcess 7 Mini XSoft Guidewire is indicated for general intravascular use, including the neuro and peripheral\nvasculature. The guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This\ndevice is not indicated for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary for Traxcess 7 Mini XSoft Guidewire is submitted in accordance with\nthe requirements of 21 CFR 807.87(h) and 807.92 and following the recommendations outlined\nin FDA Guidance, The 510(k) Program: Evaluating Substantial Equivalence in Premarket\nNotifications [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714) 247-8162\nFax: (714) 247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: December 07, 2016\nDEVICE [807.92(a)(2)]\nName of Device: Traxcess 7 Mini XSoft Guidewire\nCommon or Usual Name: Traxcess Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurological and Physical Medicine\nReviewing Product\nBranch: Devices",
    "Substantial Equivalence": "PREDICATE DEVICE [807.92(a)(3)]\nTraxcess® 7 Mini Guidewire (K161803)\nREFERENCE DEVICE\nTraxcess® 14 SELECT Guidewire (K153053)\npg. 1",
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess 7 Mini XSoft Guidewire is a coiled wire that is designed to fit inside a percutaneous\nmicrocatheter for the purpose of directing the catheter through a blood vessel. It consists of\naproximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal\ncore wire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The\nPlatinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the\nphysician.\nTraxcess 7 Mini XSoft Guidewire distal and proximal sections are coated with hydrophilic\ncoating. The purpose of the hydrophilic coating is to provide lubricity when the MicroVention\nguidewire is passed through microcatheters. A shaping mandrel, insertion tool, and torque device\nare also included with the device\nINDICATIONS FOR USE [807.92(a)(5)]\nTraxcess 7 Mini XSoft Guidewire is indicated for general intravascular use, including the\nneuro and peripheral vasculature. The guidewire can be steered to facilitate the selective\nplacement of diagnostic or therapeutic catheters. This device is not indicated for use in\ncoronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nTraxcess 7 Mini XSoft Guidewire has the following similarities to predicate device, Traxcess 7\nMini Guidewire (K161803).\n1. Same intended use\n2. Same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe minor change in the distal corewire taper (distal to proximal) does not change the\nindications for use of the Traxcess 7 Mini XSoft Guidewire and is not a change to the\nfundamental scientific technology. The performance data below shows the device will perform\nas well as the previously marketed devices. The Table I states the comparison between subject\ndevice, Traxcess 7 Mini XSoft guidewire and predicate device, Traxcess 7 Mini Guidewire\n(K161803).\npg. 2\n\nTable I: Reference Device vs Predicate Devices vs Subject Device Comparison Table\nTraxcess® 14 SELECT Traxcess® 7 Mini Traxcess 7 Mini XSoft\nGuidewire (K153053) Guidewire (K161803)\n[Reference Device] [Predicate Device] [Subject Device]\nIndication For Use\nIndication For Use Traxcess Guidewire is Traxcess Guidewire is Traxcess 7 Mini XSoft\nStatement indicated for general indicated for general Guidewire is indicated for\nintravascular use, including intravascular use, including general intravascular use,\nthe neuro and peripheral the neuro and peripheral including the neuro and\nvasculature. The guidewire vasculature. The guidewire peripheral vasculature. The\ncan be steered to facilitate can be steered to facilitate guidewire can be steered to\nthe selective placement of the selective placement of facilitate the selective\ndiagnostic or therapeutic diagnostic or therapeutic placement of diagnostic or\ncatheters. This device is not catheters. This device is not therapeutic catheters. This\nindicated for use in coronary indicated for use in coronary device is not indicated for\narteries. arteries. use in coronary arteries.\nPerformance\nFunction The steerable guidewire is Same Same\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters.\nAnatomical Location General intravascular use, Same Same\nincluding the neuro and\nperipheral vasculature.\nDesign\nOverall Length 200 cm 210 cm 210 cm\nDiameter Proximal = 0.014” Proximal = 0.014” Proximal = 0.014”\nDistal = 0.012” Distal = 0.007” Distal = 0.007”\nCorewire 60 cm Nitinol welded to Same Same\nConfiguration Stainless Steel\nCoil Length 40 cm 6 cm 6 cm\nCoil Configuration 3 cm Platinum Nickel alloy 6cm Platinum Nickel alloy 6cm Platinum Nickel alloy\nand 37 cm Stainless Steel\nDistal Shaft Length 1.4 cm Same Same\n(Shapeable Length)\nDistal Corewire Diameter before flattening is Diameter before flattening is Diameter before flattening is\nTaper (distal to 0.003” 0.0025” 0.0020”\nproximal) Length of distal ‘paddle’ and Length of distal ‘paddle’ and Length of distal ‘paddle’ and\ntaper: 17 ± 1.5 mm taper: 14 ± 1.5 mm taper: 14 ± 1.5 mm\nThickness of distal ‘paddle’ is Thickness of distal ‘paddle’ is Thickness of distal ‘paddle’ is\n0.037 ± 0.001 mm 0.0356 ± 0.001 mm 0.0254 ± 0.001 mm\nDocking Wire Yes No No\nCompatibility\npg. 3\n\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |  |  |  |\n| --- | --- | --- | --- |\n|  | Traxcess® 14 SELECT | Traxcess® 7 Mini | Traxcess 7 Mini XSoft |\n|  | Guidewire (K153053) | Guidewire (K161803) |  |\n|  |  |  |  |\n|  | [Reference Device] | [Predicate Device] | [Subject Device] |\n| Indication For Use |  |  |  |\n| Indication For Use\nStatement | Traxcess Guidewire is\nindicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate\nthe selective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess Guidewire is\nindicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate\nthe selective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess 7 Mini XSoft\nGuidewire is indicated for\ngeneral intravascular use,\nincluding the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not indicated for\nuse in coronary arteries. |\n| Performance |  |  |  |\n| Function | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | Same | Same |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same | Same |\n| Design |  |  |  |\n| Overall Length | 200 cm | 210 cm | 210 cm |\n| Diameter | Proximal = 0.014”\nDistal = 0.012” | Proximal = 0.014”\nDistal = 0.007” | Proximal = 0.014”\nDistal = 0.007” |\n| Corewire\nConfiguration | 60 cm Nitinol welded to\nStainless Steel | Same | Same |\n| Coil Length | 40 cm | 6 cm | 6 cm |\n| Coil Configuration | 3 cm Platinum Nickel alloy\nand 37 cm Stainless Steel | 6cm Platinum Nickel alloy | 6cm Platinum Nickel alloy |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | Same | Same |\n| Distal Corewire\nTaper (distal to\nproximal) | Diameter before flattening is\n0.003” | Diameter before flattening is\n0.0025” | Diameter before flattening is\n0.0020” |\n|  | Length of distal ‘paddle’ and\ntaper: 17 ± 1.5 mm | Length of distal ‘paddle’ and\ntaper: 14 ± 1.5 mm | Length of distal ‘paddle’ and\ntaper: 14 ± 1.5 mm |\n|  | Thickness of distal ‘paddle’ is\n0.037 ± 0.001 mm | Thickness of distal ‘paddle’ is\n0.0356 ± 0.001 mm | Thickness of distal ‘paddle’ is\n0.0254 ± 0.001 mm |\n| Docking Wire\nCompatibility | Yes | No | No |\n\nTable I: Reference Device vs Predicate Devices vs Subject Device Comparison Table\nMaterial\nMaterial Corewire (proximal): Corewire (proximal): Corewire (proximal):\nStainless Steel Stainless Steel Stainless Steel\nCorewire (distal): Nitinol Corewire (distal): Nitinol Corewire (distal):\nCoil: Platinum Nickel alloy and Coil: Platinum Nickel alloy. No Nitinol\nStainless Steel Stainless Steel Coil: Platinum Nickel\nalloy. No Stainless Steel\nCoating Material Coil and distal stainless Coil and distal stainless Coil and distal\nsteel section: Hydrophilic steel section: Hydrophilic stainless steel\nCoating [SLIP-COAT by Coating [SLIP-COAT by section: Hydrophilic\nArgon Medical] Argon Medical] Coating [SLIP-\nCOAT by Argon\nProximal Stainless Steel No PTFE Coating\nMedical]\nsection: PTFE\nNo PTFE Coating\nHydrophilic Coating 98 cm 158 cm 158 cm\nLength\nOther Attributes\nMethod of supply Sterile and single use Same Same\nSterilization method Ethylene oxide gas Same Same\nAccessories Shaping Mandrel,\nSame Same\nTorque Device, and\nInsertion Tool\nPackage Placed into a Dispenser\nSame Same\nconfiguration Hoop, Tyvek Pouch, and\nCarton Box.\npg. 4\n\n| Table I: Reference Device vs Predicate Devices vs Subject Device Comparison Table |  |  |  |\n| --- | --- | --- | --- |\n| Material |  |  |  |\n| Material | Corewire (proximal):\nStainless Steel\nCorewire (distal): Nitinol\nCoil: Platinum Nickel alloy and\nStainless Steel | Corewire (proximal):\nStainless Steel\nCorewire (distal): Nitinol\nCoil: Platinum Nickel alloy. No\nStainless Steel | Corewire (proximal):\nStainless Steel\nCorewire (distal):\nNitinol\nCoil: Platinum Nickel\nalloy. No Stainless Steel |\n| Coating Material | Coil and distal stainless\nsteel section: Hydrophilic\nCoating [SLIP-COAT by\nArgon Medical]\nProximal Stainless Steel\nsection: PTFE | Coil and distal stainless\nsteel section: Hydrophilic\nCoating [SLIP-COAT by\nArgon Medical]\nNo PTFE Coating | Coil and distal\nstainless steel\nsection: Hydrophilic\nCoating [SLIP-\nCOAT by Argon\nMedical]\nNo PTFE Coating |\n| Hydrophilic Coating\nLength | 98 cm | 158 cm | 158 cm |\n| Other Attributes |  |  |  |\n|  |  |  |  |\n| Method of supply | Sterile and single use | Same | Same |\n| Sterilization method | Ethylene oxide gas | Same | Same |\n| Accessories | Shaping Mandrel,\nTorque Device, and\nInsertion Tool | Same | Same |\n| Package\nconfiguration | Placed into a Dispenser\nHoop, Tyvek Pouch, and\nCarton Box. | Same | Same |\n\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing: Results of the performance bench testing (Table II)\nindicate that Traxcess 7 Mini XSoft Guidewire (subject device) meets established\nperformance requirements, and is substantially equivalent for its intended use.\nTable II: Performance Bench Testing Summary\nTests Acceptance Criteria Conclusion\nDimensional Inspection Test article should meet specified Device met established\n(Visual): dimensional requirements for: dimensional specification.\nThe dimensional attributes of the  OD (Distal and Proximal)\ntest samples were inspected.  Overall Length\n Length of distal Pt/Ni coil section\n Length of hydrophilic coated\nsection\n Accessory devices present\nTip Shapeability: Test article should be greater than or Device met established tip\nequal to existing tip shapeability shapeability specification.\nThe test evaluates the\nspecification.\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses.\nDurability/Lubricity of Test article should meet existing Device met established\nHydrophilic Coating: durability/lubricity of hydrophilic durability/lubricity of\ncoating specification. hydrophilic coating\nThe durability/lubricity of the\nspecification.\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through.\nTensile Strength: Test article should be greater than or Device met established\nequal to existing tensile strength distal tip and proximal joint\nThe tensile strength of the distal\ntip and proximal section (nitinol specification for distal tip and tensile strength\nand stainless steel weld) of the proximal joint section. specification.\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use.\nCorrosion Resistance: Device met established\nTest article should be corrosion\ncorrosion resistance.\nThe corrosion resistance of the resistant.\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance.\npg. 5\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Dimensional Inspection\n(Visual):\nThe dimensional attributes of the\ntest samples were inspected. | Test article should meet specified\ndimensional requirements for:\n OD (Distal and Proximal)\n Overall Length\n Length of distal Pt/Ni coil section\n Length of hydrophilic coated\nsection\n Accessory devices present | Device met established\ndimensional specification. |\n| Tip Shapeability:\nThe test evaluates the\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses. | Test article should be greater than or\nequal to existing tip shapeability\nspecification. | Device met established tip\nshapeability specification. |\n| Durability/Lubricity of\nHydrophilic Coating:\nThe durability/lubricity of the\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through. | Test article should meet existing\ndurability/lubricity of hydrophilic\ncoating specification. | Device met established\ndurability/lubricity of\nhydrophilic coating\nspecification. |\n| Tensile Strength:\nThe tensile strength of the distal\ntip and proximal section (nitinol\nand stainless steel weld) of the\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use. | Test article should be greater than or\nequal to existing tensile strength\nspecification for distal tip and\nproximal joint section. | Device met established\ndistal tip and proximal joint\ntensile strength\nspecification. |\n| Corrosion Resistance:\nThe corrosion resistance of the\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance. | Test article should be corrosion\nresistant. | Device met established\ncorrosion resistance. |\n\nTable II: Performance Bench Testing Summary\nSurface Contamination and Test article when examined at Device met established\nDefects: magnification, should meet existing surface contamination and\nThe surface contamination and surface contamination and defects defects specification.\ndefect results of the guidewire is specification.\ntested to make sure it is free\nfrom contamination and defects.\nTorque Strength: Test article should be greater than or Device met established\nThe Torque Strength test was equal to existing torque strength torque strength\nperformed to count the number of specification. specification.\nturns to guidewire failure.\nTorqueability: Test article should be equal to, or Subject device torque\nThe Torqueability test was better than predicate devices. response better than\nperformed to measure the predicate devices.\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns.\nFracture resistance:\nTest article should not show signs of Device met established\nThe Fracture Resistance Test\nfracture. There should be no coating fracture resistance\nwas performed to test for fracture\nflaking off the guidewire. specification.\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well.\nFlexing test: Test article should not show signs of Device met established\nThe Flexing test was performed defect, fracture or other damage. flexing test specification.\nto test the guidewire (distal and There should be no coating flaking off\nproximal sections) under the guidewire.\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage.\nDistal Tip flexibility: Test article should be less than Device met established\nexisting distal tip specification to distal tip flexibility\nThe distal tip flexibility testing\nwas performed to demonstrate deflect the distal tip of guidewire specification.\nthe force required to deflect the and must be softer than\ndistal tip of the guidewire. Traxcess 7 Mini.\nParticle Testing: Test article should meet established Device met established\nparticle test specification.\nThe particle testing analysis was particle testing specification.\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures.\npg. 6\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n| Surface Contamination and\nDefects:\nThe surface contamination and\ndefect results of the guidewire is\ntested to make sure it is free\nfrom contamination and defects. | Test article when examined at\nmagnification, should meet existing\nsurface contamination and defects\nspecification. | Device met established\nsurface contamination and\ndefects specification. |\n| Torque Strength:\nThe Torque Strength test was\nperformed to count the number of\nturns to guidewire failure. | Test article should be greater than or\nequal to existing torque strength\nspecification. | Device met established\ntorque strength\nspecification. |\n| Torqueability:\nThe Torqueability test was\nperformed to measure the\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns. | Test article should be equal to, or\nbetter than predicate devices. | Subject device torque\nresponse better than\npredicate devices. |\n| Fracture resistance:\nThe Fracture Resistance Test\nwas performed to test for fracture\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well. | Test article should not show signs of\nfracture. There should be no coating\nflaking off the guidewire. | Device met established\nfracture resistance\nspecification. |\n| Flexing test:\nThe Flexing test was performed\nto test the guidewire (distal and\nproximal sections) under\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage. | Test article should not show signs of\ndefect, fracture or other damage.\nThere should be no coating flaking off\nthe guidewire. | Device met established\nflexing test specification. |\n| Distal Tip flexibility:\nThe distal tip flexibility testing\nwas performed to demonstrate\nthe force required to deflect the\ndistal tip of the guidewire. | Test article should be less than\nexisting distal tip specification to\ndeflect the distal tip of guidewire\nand must be softer than\nTraxcess 7 Mini. | Device met established\ndistal tip flexibility\nspecification. |\n| Particle Testing:\nThe particle testing analysis was\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures. | Test article should meet established\nparticle testing specification. | Device met established\nparticle test specification. |\n\nTable II: Performance Bench Testing Summary\nRadiopacity: Test article should be visible under Device met established\nThe guidewire is placed under fluoroscopy. radiopacity specification.\nfluoroscopy and digital images\nare visually assessed for device\nvisibility.\nIn-Vitro Simulated Use Test article should meet rating of 3 or Device met established\nTesting: greater when tested with compatible simulated use testing\nSamples underwent simulated microcatheters. specification.\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected.\nThere are no differences between the predicate and the reference device which would raise\nany different questions of safety and effectiveness. One can find the proposed device\nsubstantially equivalent to the predicate, Traxcess® 14 SELECT Guidewire (K153053).\nBiocompatibility: The biocompatibility studies were not repeated on the subject device, as\nTraxcess 7 Mini XSoft Guidewire is made from the same material, same manufacturing\nprocesses, same sterility assurance level and same packaging configuration as those utilized\nin the fabrication of predicate device, Traxcess 7 Mini Guidewire (K161803). The results\nfrom biocompatibility testing conducted on Traxcess® 14 SELECT Guidewire showed that\nthe acceptance criteria were met. Table III summarizes the biocompatibility testing\nconducted on Traxcess® 14 SELECT Guidewire.\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nCytotoxicity – L929 MEM Elution Test article meets the Test article exhibited a\nTest requirements of the test if it does biological reactivity grade of 0\n(ISO 10993-5) not show greater than a mild (on a scale of 0 to 4).\nreactivity (Grade 2). (Non-cytotoxic).\nSensitization/Irritation – Kligman Test article meets the Test article exhibited 0%\nMaximization Test requirements of the test if it does sensitization.\nnot show a positive response in (Non-sensitizer).\n(ISO10993-10)\nat least 10% of the test animals.\nSensitization/Irritation - Test article meets the Test article did not show a\nrequirements of the test if it does significantly greater biological\nIntracutaneous Injection Test\nnot produce irritation after reaction than sites injected with\n(ISO 10993-10)\nintracutaneous injection in New the control article. The\nZealand White rabbits. difference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant).\npg. 7\n\n|  |  |  |\n| --- | --- | --- |\n| Table II: Performance Bench Testing Summary |  |  |\n| Radiopacity:\nThe guidewire is placed under\nfluoroscopy and digital images\nare visually assessed for device\nvisibility. | Test article should be visible under\nfluoroscopy. | Device met established\nradiopacity specification. |\n| In-Vitro Simulated Use\nTesting:\nSamples underwent simulated\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected. | Test article should meet rating of 3 or\ngreater when tested with compatible\nmicrocatheters. | Device met established\nsimulated use testing\nspecification. |\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Cytotoxicity – L929 MEM Elution\nTest\n(ISO 10993-5) | Test article meets the\nrequirements of the test if it does\nnot show greater than a mild\nreactivity (Grade 2). | Test article exhibited a\nbiological reactivity grade of 0\n(on a scale of 0 to 4).\n(Non-cytotoxic). |\n| Sensitization/Irritation – Kligman\nMaximization Test\n(ISO10993-10) | Test article meets the\nrequirements of the test if it does\nnot show a positive response in\nat least 10% of the test animals. | Test article exhibited 0%\nsensitization.\n(Non-sensitizer). |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) | Test article meets the\nrequirements of the test if it does\nnot produce irritation after\nintracutaneous injection in New\nZealand White rabbits. | Test article did not show a\nsignificantly greater biological\nreaction than sites injected with\nthe control article. The\ndifference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant). |\n\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nHemocompatibility – Hemolysis - Test article meets the Hemolysis index was above the\nDirect and Indirect requirements of the test if the negative control of 0.77% via\nhemolytic index above the direct contact method and\n(ISO 10993-4)\nnegative control article is <5%. 0.23% via indirect contact\nmethod.\n(Non-hemolytic).\nHemocompatibility – Unactivated Test article meets the No statistical decrease is found\nrequirements of the test if no between UPTT of the plasma\nPartial Thromboplastin Time\nstatistical decrease is found exposed to the test article and\n(UPTT) Assay - Direct Contact\nbetween UPTT of the plasma that of plasma exposed to\n(ISO 10993-4)\nexposed to the test article and that negative control or untreated\nof plasma exposed to negative control.\ncontrol or untreated control. (Not considered to have an effect\non coagulation of human\nplasma).\nHemocompatibility – C3A and Test article meets the The concentration of C3A and\nSC5B-9 Complement Activation requirements of the test if the SC5B-9 in plasma exposed to\nTest - Direct Contact concentration of C3A and SC5B- test articles were not\n9 in plasma exposed to test article statistically increased than the\n(ISO 10993-4)\ndoes not statistically increase than plasma exposed to negative\nthe plasma exposed to negative and untreated controls.\nand untreated controls. (Not considered to activate the\ncomplement system in human\nplasma).\nTest article meets the Test article did not have an\nHemocompatibility – In Vitro\nrequirements of the test if no effect on the WBCs, Platelet\nHemocompatibility Test - Direct\nstatistical decrease (or concentration and other\nContact\nincrease/decrease for hematocrit hematological parameters in\n(ISO 10993-4)\nand Mean corpuscular values) is comparison to negative control\nfound between blood exposed to and untreated control.\ntest article and blood exposed to (No effect on selected\nnegative control or untreated hematological parameters).\ncontrol.\nHemocompatibility – Dog Test article meets the Minimal thrombosis (Grade 0-1)\nThrombogenicity requirements of the test if there for test article and control sites.\nis minimal thrombosis for test (No significant thrombosis).\n(ISO 10993-4)\narticle (Grade 0-2).\nTest article meets the Test article did not induce a\nSystemic toxicity – Systemic\nrequirements of the test if it does significantly greater biological\nInjection Test\nnot induce a significantly greater reaction than the control\n(ISO 10993-11)\nbiological reaction than the animal extracts when injected into\ntreated with the control articles albino mice.\nwhen injected into albino mice (No toxic effects).\npg. 8\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Hemocompatibility – Hemolysis -\nDirect and Indirect\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nhemolytic index above the\nnegative control article is <5%. | Hemolysis index was above the\nnegative control of 0.77% via\ndirect contact method and\n0.23% via indirect contact\nmethod.\n(Non-hemolytic). |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Time\n(UPTT) Assay - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and that\nof plasma exposed to negative\ncontrol or untreated control. | No statistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol.\n(Not considered to have an effect\non coagulation of human\nplasma). |\n| Hemocompatibility – C3A and\nSC5B-9 Complement Activation\nTest - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nconcentration of C3A and SC5B-\n9 in plasma exposed to test article\ndoes not statistically increase than\nthe plasma exposed to negative\nand untreated controls. | The concentration of C3A and\nSC5B-9 in plasma exposed to\ntest articles were not\nstatistically increased than the\nplasma exposed to negative\nand untreated controls.\n(Not considered to activate the\ncomplement system in human\nplasma). |\n| Hemocompatibility – In Vitro\nHemocompatibility Test - Direct\nContact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease (or\nincrease/decrease for hematocrit\nand Mean corpuscular values) is\nfound between blood exposed to\ntest article and blood exposed to\nnegative control or untreated\ncontrol. | Test article did not have an\neffect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to negative control\nand untreated control.\n(No effect on selected\nhematological parameters). |\n| Hemocompatibility – Dog\nThrombogenicity\n(ISO 10993-4) | Test article meets the\nrequirements of the test if there\nis minimal thrombosis for test\narticle (Grade 0-2). | Minimal thrombosis (Grade 0-1)\nfor test article and control sites.\n(No significant thrombosis). |\n| Systemic toxicity – Systemic\nInjection Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test if it does\nnot induce a significantly greater\nbiological reaction than the animal\ntreated with the control articles\nwhen injected into albino mice | Test article did not induce a\nsignificantly greater biological\nreaction than the control\nextracts when injected into\nalbino mice.\n(No toxic effects). |\n\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nTest article meets the Temperature increases for the\nSystemic toxicity – Rabbit\nrequirements of the test for the test animals were all 0.0° C\nPyrogen Test\nabsence of pyrogens, if no rabbit from baseline. (Non-pyrogenic).\n(ISO 10993-11)\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature.\nPackaging: Traxcess 7 Mini XSoft packaging is similar to the FDA cleared predicate\ndevice, Traxcess 7 Mini Guidewire (K161803). The packaging validation, T=3 years\naccelerated aging was performed on the reference device, Traxcess® 14 SELECT\nGuidewire (K153053) and included testing devices via visual inspection, simulated use\ntesting, sterile pouch seal strength testing, dye penetration testing and shipper box testing.\nThe results from packaging testing conducted on Traxcess® 14 SELECT Guidewire showed\nthat the acceptance criteria were met. The testing was not repeated on the subject device,\nTraxcess 7 Mini XSoft Guidewire since there is no change in the packaging material,\npackaging configuration, and method of supply or sterilization. The packaging still\nprovides the same protection and sterile barrier requirements.\nSterilization: Traxcess 7 Mini XSoft is sterilized using 100% Ethylene Oxide (EtO) gas in\nthe same manner as FDA cleared predicate device, Traxcess 7 Mini Guidewire (K161803)\nTraxcess 7 Mini XSoft is sold sterile, for single use and single patient only. The product\nadoption study was performed and is documented. No changes in materials or other design\nattributes have been made to the subject device. Therefore, it was not necessary to repeat\nsterilization validation.\nShelf Life: Traxcess 7 Mini XSoft shelf life is same as FDA cleared predicate device,\nTraxcess 7 Mini Guidewire (K161803). No new materials are added to the Traxcess 7 Mini\nXSoft. Therefore, there will be no impact on device shelf life since material degradation\nrate is the same.\nThe accelerated shelf life testing for Traxcess® 14 SELECT Guidewire has been conducted\n(T= 3 years accelerated aging) with test results confirmed that all acceptance criteria were\nmet. No new questions of safety or effectiveness are raised. Based on the result, we can\nconclude that Traxcess 7 Mini XSoft will perform as intended per the Design Specification\nto recognized standards where applicable. Traxcess 7 Mini XSoft will be labeled for 3-year\nshelf life.\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject\ndevice, Traxcess 7 Mini XSoft Guidewire, is substantially equivalent in its intended use,\ndesign, guidewire material, performance, and the underlying fundamental scientific\ntechnology used, to the predicate device, Traxcess® 7 Mini Guidewire (K161803).\npg. 9\n\n| Table III: Biocompatibility Test Summary |  |  |\n| --- | --- | --- |\n|  |  |  |\n|  |  |  |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test for the\nabsence of pyrogens, if no rabbit\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature. | Temperature increases for the\ntest animals were all 0.0° C\nfrom baseline. (Non-pyrogenic). |"
  }
}