{
  "source_pdf": "guidewire--microvention--traxcess-pro-14-guidewire--510k.pdf",
  "clearance_number": "K153053",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK153053\nDevice Name\nTraxcess® Pro 14 Guidewire\nIndications for Use (Describe)\nThe Traxcess® Pro 14 Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature.\nThe guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nintended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary of safety and effectiveness for the Traxcess® Pro 14 Guidewire is\nsubmitted in accordance with the requirements of 21 CFR 807.87(h) and 807.92 and following\nthe recommendations outlined in FDA Guidance, The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)], dated 28 July, 2014.\nI. SUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714) 247-8162\nFax: (714) 247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: October 19, 2015\nII. DEVICE [807.92(a)(2)]\nName of Device: Traxcess® Pro 14 Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 870.1330\nDivision of Cardiovascular Devices (Office of Device\nReviewing Product Branch:\nEvaluation, CDRH)\nIII. PREDICATE DEVICE [807.92(a)(3)]\nTraxcess 14 Guidewire (K133725)\nIV. DEVICE DESCRIPTION [807.92(a)(4)]\nThe Traxcess® Pro 14 Guidewire is a coiled wire that is designed to fit inside a percutaneous\ncatheter for the purpose of directing the catheter through a blood vessel. The core wire proximal\nPage 1 of 6\n\ncoated section is 0.014\" stainless steel wire, and the distal coated section is tapered nitinol wire,\ncontained within a 0.012\" outer diameter wire coil.\nThe wire coil is 400 mm in length. The distal 30 mm coil section is constructed of\nplatinum/nickel for maximum radiopacity, and the balance, 370mm of the coil is constructed of\nstainless steel. The distal 14 mm section of the guidewire is shapeable by the physician.\nThe coil section of the guidewire and the distal stainless steel section is coated with a hydrophilic\ncoating, while the proximal stainless steel section is coated with Polytetrafluoroethylene (PTFE).\nThe purpose of these surface coatings is to provide lubricity when the MicroVention guidewire is\npassed through percutaneous catheters. A shaping mandrel, torque device, and insertion tool are\nincluded with the device.\nV. INDICATIONS FOR USE [807.92(a)(5)]\nThe Traxcess® Pro 14 Guidewire is intended for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not intended for use in coronary arteries.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Traxcess® Pro 14 Guidewire has the following similarities to the predicate device, Traxcess\n14 Guidewire (K133725):\n1. Have the same intended use\n2. Use the same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe change in the distal tip of the guidewire and the application of PTFE coating on the proximal\nstainless steel section of the guidewire does not change the indications for use of the Traxcess\nguidewires and is not a change to the fundamental scientific technology. The performance data\nbelow shows the device will perform as well as the previously marketed device.\nThe Table I states the comparison between Traxcess 14 Guidewire (Predicate Device, K133725)\nand Traxcess® Pro 14 Guidewire (Subject Device).\nTable I: Predicate Device vs Subject Device Comparison Table\nTraxcess 14 Guidewire Traxcess® Pro 14 Guidewire\n(Predicate Device, K133725) (Subject Device)\nIntended Use\nIntended Use Statement The Traxcess 14 Guidewire is Same\nPage 2 of 6\n\n|  |  |  | Traxcess 14 Guidewire |  |  | Traxcess® Pro 14 Guidewire |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (Predicate Device, K133725) |  |  | (Subject Device) |  |\n|  | Intended Use |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |\n| Intended Use Statement |  | The Traxcess 14 Guidewire is |  |  | Same |  |  |\n\nintended for general\nintravascular use, including the\nneuro and peripheral\nvasculature. The wire can be\nsteered to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not intended for use in\ncoronary arteries.\nPerformance\nFunction The steerable guidewire is used\nto facilitate the selective\nSame\nplacement of diagnostic or\ntherapeutic catheters.\nAnatomical Location General intravascular use,\nincluding the neuro and peripheral Same\nvasculature.\nDesign\nOverall Length 200 cm Same\nDiameter Proximal = 0.014”\nSame\nDistal = 0.012”\nCoil Length 40 cm Same\nPlatinum/Nickel Coil Length\n3 cm Same\n(Radiopaque)\nStainless Steel Coil Length 37 cm Same\nDistal Shaft Length (Shapeable\n1.4 cm Same\nLength)\nDistal tip thickness\n0.037 mm Same\n(core wire)\nProximal end configuration Compatible with Traxcess docking\nSame\nwire\nMaterial\nMaterial Core wire (proximal): Stainless\nsteel\nCore wire (distal): Nickel\ntitanium (Nitinol) alloy\nSame\nCoil: Platinum nickel alloy and\nStainless steel\nOther: Brazing material and\nsolder\nCoating Material Coil and distal/proximal stainless Coil and distal stainless steel\nsteel section: Hydrophilic Coating section: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] [SLIP-COAT by Argon Medical]\nPage 3 of 6\n\n|  |  | intended for general\nintravascular use, including the\nneuro and peripheral\nvasculature. The wire can be\nsteered to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not intended for use in\ncoronary arteries. |  |  |\n| --- | --- | --- | --- | --- |\n|  | Performance |  |  |  |\n| Function |  | The steerable guidewire is used\nto facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | Same |  |\n| Anatomical Location |  | General intravascular use,\nincluding the neuro and peripheral\nvasculature. | Same |  |\n|  | Design |  |  |  |\n| Overall Length |  | 200 cm | Same |  |\n| Diameter |  | Proximal = 0.014”\nDistal = 0.012” | Same |  |\n| Coil Length |  | 40 cm | Same |  |\n| Platinum/Nickel Coil Length\n(Radiopaque) |  | 3 cm | Same |  |\n| Stainless Steel Coil Length |  | 37 cm | Same |  |\n| Distal Shaft Length (Shapeable\nLength) |  | 1.4 cm | Same |  |\n| Distal tip thickness\n(core wire) |  | 0.037 mm | Same |  |\n| Proximal end configuration |  | Compatible with Traxcess docking\nwire | Same |  |\n|  | Material |  |  |  |\n|  |  |  |  |  |\n| Material |  | Core wire (proximal): Stainless\nsteel\nCore wire (distal): Nickel\ntitanium (Nitinol) alloy\nCoil: Platinum nickel alloy and\nStainless steel\nOther: Brazing material and\nsolder | Same |  |\n| Coating Material |  | Coil and distal/proximal stainless\nsteel section: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] | Coil and distal stainless steel\nsection: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] |  |\n\nProximal Stainless steel section:\nPTFE\nCoating Length Hydrophilic Coating = 1450 mm Hydrophilic coating = 980 mm\nPTFE = 1000 mm\nOther Attributes\nMethod of supply Sterile and single use Same\nSterilization method Ethylene oxide gas Same\nAccessories Shaping mandrel, Torque device,\nSame\nand Insertion tool\nPackage configuration Placed into a Dispenser hoop,\nSame\nTyvek pouch, and Carton box\nVII. PERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing (Table II) indicate that the product meets\nestablished performance requirements, and is safe and effective for its intended use.\nTable II: Design Verification and Validation Test Summary\nBench Testing Result Conclusion\nDimensional attributes Test articles met specified Device met established\ndimensional requirements for dimensional specifications\nguidewire OD, overall length,\nlength of Pt/Ni coil section,\nlength of SS section, length of\nPTFE coated section, length of\nhydrophilic coated section,\nlength of proximal docking\nsection and accessory devices\nTip shapeability ≥71% average for tip shape Device met established tip\npercent angle retention shapeability\nTensile strength Tensile strength of distal ≥ 3N\nDevice met established tensile\nTensile strength of proximal ≥\nstrength\n70N\nTorque strength Equivalent or better than Device torque strength\npredicate (turns to failure) comparable to predicate\nTorqueability Torque response was equal to Device torque response\nor better than predicate comparable to predicate\nTip flexibility Demonstrated force to deflect Device tip flexibility is ≤\nthe distal tip is ≤ predicate predicate\nFracture resistance and Flexing No portion of the guidewire\nshould show signs of defect,\ntest No defects, fractures, damage\nfracture or other damage.\nor signs of coating flaking\nThere should be no coating\nflaking off the guidewire\nPage 4 of 6\n\n|  |  |  | Proximal Stainless steel section:\nPTFE |  |\n| --- | --- | --- | --- | --- |\n| Coating Length |  | Hydrophilic Coating = 1450 mm | Hydrophilic coating = 980 mm\nPTFE = 1000 mm |  |\n|  | Other Attributes |  |  |  |\n|  |  |  |  |  |\n| Method of supply |  | Sterile and single use | Same |  |\n| Sterilization method |  | Ethylene oxide gas | Same |  |\n| Accessories |  | Shaping mandrel, Torque device,\nand Insertion tool | Same |  |\n| Package configuration |  | Placed into a Dispenser hoop,\nTyvek pouch, and Carton box | Same |  |\n\n|  | Bench Testing |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional attributes |  |  | Test articles met specified\ndimensional requirements for\nguidewire OD, overall length,\nlength of Pt/Ni coil section,\nlength of SS section, length of\nPTFE coated section, length of\nhydrophilic coated section,\nlength of proximal docking\nsection and accessory devices |  |  | Device met established\ndimensional specifications |  |  |\n| Tip shapeability |  |  | ≥71% average for tip shape\npercent angle retention |  |  | Device met established tip\nshapeability |  |  |\n| Tensile strength |  |  | Tensile strength of distal ≥ 3N\nTensile strength of proximal ≥\n70N |  |  | Device met established tensile\nstrength |  |  |\n| Torque strength |  |  | Equivalent or better than\npredicate (turns to failure) |  |  | Device torque strength\ncomparable to predicate |  |  |\n| Torqueability |  |  | Torque response was equal to\nor better than predicate |  |  | Device torque response\ncomparable to predicate |  |  |\n| Tip flexibility |  |  | Demonstrated force to deflect\nthe distal tip is ≤ predicate |  |  | Device tip flexibility is ≤\npredicate |  |  |\n| Fracture resistance and Flexing\ntest |  |  | No portion of the guidewire\nshould show signs of defect,\nfracture or other damage.\nThere should be no coating\nflaking off the guidewire |  |  | No defects, fractures, damage\nor signs of coating flaking |  |  |\n\nBench Testing Result Conclusion\nParticle Testing Particle count of test articles ≤ Device does not generate\n25 particles (≥ 10 microns) and ≤ particles under use\n3 particles (≥ 25 microns)\nRadiopacity Distal coil section visible under Device radiopacity was\nfluoroscopy comparable to predicate\nCoating adherence Coating adherence maintained Durability and lubricity of\ncoating was maintained after\nafter advance/retract cycles\nadvance/retract cycles\nn-vitro simulated use testing Test articles achieved rating ≥ 3 Device performed as intended\nfor prep of device, introduction,\nunder simulated use\nand tracking\nBiocompatibility Result Conclusion\nCytotoxicity – MEM Elution Test Cell culture exhibited a biological\n(ISO 10993-5) reactivity grade of 0 (on a scale Non-cytotoxic\nof 0 to 4). No cytotoxic effect\nSensitization/Irritation – Kligman\nExtracts of test article exhibited\nMaximization Test (ISO10993- Non-sensitizer\n0% sensitization\n10)\nSensitization/Irritation - Extracts of test article did not\nshow a significantly greater\nIntracutaneous Injection Test Non-irritant\nbiological reaction than sites\n(ISO 10993-10)\ninjected with the control\nHemocompatibility – Hemolysis Hemolysis index was above the\nnegative control of 0.77% (direct\n(Direct and Indirect) (ISO 10993- Non-hemolytic\ncontact)) and 0.23% (indirect\n4)\ncontact)\nHemocompatibility – Unactivated No statistically significant\ndifference found between\nPartial Thromboplastin Assay No effect on coagulation of\nplasma exposed to test article,\n(ISO 10993-4) human plasma\nnegative control, and untreated\ncontrol.\nHemocompatibility – The concentration of C3a and\nSC5b-9 in plasma exposed to Not considered to have\nComplement Activation (ISO\ntest article was not statistically activated the complement\n10993-4)\nincreased than the plasma system in human plasma\nexposed to negative and\nuntreated controls.\nHemocompatibility – In Vitro No effect on the WBCs, Platelet\nconcentration and other No effect on selected\nHemocompatibility Test (Direct\nhematological parameters in hematological parameters\nContact) (ISO 10993-4)\ncomparison to control\nHemocompatibility – Dog Minimal thrombosis for test\narticle and control sites (Grade No significant thrombosis\nThrombogenicity (ISO 10993-4)\n0-1)\nSystemic toxicity – Systemic Extracts of test article did not\ninduce a significantly greater\nInjection Test (ISO 10993-11)\nbiological reaction than the No toxic effects\ncontrol extracts when injected\ninto albino mice.\nSystemic toxicity – Rabbit Temperature increase was 0.0°\nNon-pyrogenic\nPyrogen Test (ISO 10993-11) C from baseline.\nPage 5 of 6\n\n|  | Bench Testing |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Particle Testing |  |  | Particle count of test articles ≤\n25 particles (≥ 10 microns) and ≤\n3 particles (≥ 25 microns) |  |  | Device does not generate\nparticles under use |  |  |\n| Radiopacity |  |  | Distal coil section visible under\nfluoroscopy |  |  | Device radiopacity was\ncomparable to predicate |  |  |\n| Coating adherence |  |  | Coating adherence maintained\nafter advance/retract cycles |  |  | Durability and lubricity of\ncoating was maintained after\nadvance/retract cycles |  |  |\n| n-vitro simulated use testing |  |  | Test articles achieved rating ≥ 3\nfor prep of device, introduction,\nand tracking |  |  | Device performed as intended\nunder simulated use |  |  |\n\n|  | Biocompatibility |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – MEM Elution Test\n(ISO 10993-5) |  |  | Cell culture exhibited a biological\nreactivity grade of 0 (on a scale\nof 0 to 4). No cytotoxic effect |  |  | Non-cytotoxic |  |  |\n| Sensitization/Irritation – Kligman\nMaximization Test (ISO10993-\n10) |  |  | Extracts of test article exhibited\n0% sensitization |  |  | Non-sensitizer |  |  |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) |  |  | Extracts of test article did not\nshow a significantly greater\nbiological reaction than sites\ninjected with the control |  |  | Non-irritant |  |  |\n| Hemocompatibility – Hemolysis\n(Direct and Indirect) (ISO 10993-\n4) |  |  | Hemolysis index was above the\nnegative control of 0.77% (direct\ncontact)) and 0.23% (indirect\ncontact) |  |  | Non-hemolytic |  |  |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Assay\n(ISO 10993-4) |  |  | No statistically significant\ndifference found between\nplasma exposed to test article,\nnegative control, and untreated\ncontrol. |  |  | No effect on coagulation of\nhuman plasma |  |  |\n| Hemocompatibility –\nComplement Activation (ISO\n10993-4) |  |  | The concentration of C3a and\nSC5b-9 in plasma exposed to\ntest article was not statistically\nincreased than the plasma\nexposed to negative and\nuntreated controls. |  |  | Not considered to have\nactivated the complement\nsystem in human plasma |  |  |\n| Hemocompatibility – In Vitro\nHemocompatibility Test (Direct\nContact) (ISO 10993-4) |  |  | No effect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to control |  |  | No effect on selected\nhematological parameters |  |  |\n| Hemocompatibility – Dog\nThrombogenicity (ISO 10993-4) |  |  | Minimal thrombosis for test\narticle and control sites (Grade\n0-1) |  |  | No significant thrombosis |  |  |\n| Systemic toxicity – Systemic\nInjection Test (ISO 10993-11) |  |  | Extracts of test article did not\ninduce a significantly greater\nbiological reaction than the\ncontrol extracts when injected\ninto albino mice. |  |  | No toxic effects |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test (ISO 10993-11) |  |  | Temperature increase was 0.0°\nC from baseline. |  |  | Non-pyrogenic |  |  |\n\nVIII. CONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nthe Traxcess® Pro 14 Guidewire, is substantially equivalent in its intended use, design, guidewire\nmaterial, performance, and the underlying fundamental scientific technology used, to the\npredicate Traxcess 14 Guidewire (K133725).\nPage 6 of 6",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK153053\nDevice Name\nTraxcess® Pro 14 Guidewire\nIndications for Use (Describe)\nThe Traxcess® Pro 14 Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature.\nThe guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nintended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary of safety and effectiveness for the Traxcess® Pro 14 Guidewire is\nsubmitted in accordance with the requirements of 21 CFR 807.87(h) and 807.92 and following\nthe recommendations outlined in FDA Guidance, The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)], dated 28 July, 2014.\nI. SUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714) 247-8162\nFax: (714) 247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: October 19, 2015\nII. DEVICE [807.92(a)(2)]\nName of Device: Traxcess® Pro 14 Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 870.1330\nDivision of Cardiovascular Devices (Office of Device\nReviewing Product Branch:\nEvaluation, CDRH)\nIII. PREDICATE DEVICE [807.92(a)(3)]\nTraxcess 14 Guidewire (K133725)\nIV. DEVICE DESCRIPTION [807.92(a)(4)]\nThe Traxcess® Pro 14 Guidewire is a coiled wire that is designed to fit inside a percutaneous\ncatheter for the purpose of directing the catheter through a blood vessel. The core wire proximal\nPage 1 of 6\n\ncoated section is 0.014\" stainless steel wire, and the distal coated section is tapered nitinol wire,\ncontained within a 0.012\" outer diameter wire coil.\nThe wire coil is 400 mm in length. The distal 30 mm coil section is constructed of\nplatinum/nickel for maximum radiopacity, and the balance, 370mm of the coil is constructed of\nstainless steel. The distal 14 mm section of the guidewire is shapeable by the physician.\nThe coil section of the guidewire and the distal stainless steel section is coated with a hydrophilic\ncoating, while the proximal stainless steel section is coated with Polytetrafluoroethylene (PTFE).\nThe purpose of these surface coatings is to provide lubricity when the MicroVention guidewire is\npassed through percutaneous catheters. A shaping mandrel, torque device, and insertion tool are\nincluded with the device.\nV. INDICATIONS FOR USE [807.92(a)(5)]\nThe Traxcess® Pro 14 Guidewire is intended for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not intended for use in coronary arteries.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe Traxcess® Pro 14 Guidewire has the following similarities to the predicate device, Traxcess\n14 Guidewire (K133725):\n1. Have the same intended use\n2. Use the same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe change in the distal tip of the guidewire and the application of PTFE coating on the proximal\nstainless steel section of the guidewire does not change the indications for use of the Traxcess\nguidewires and is not a change to the fundamental scientific technology. The performance data\nbelow shows the device will perform as well as the previously marketed device.\nThe Table I states the comparison between Traxcess 14 Guidewire (Predicate Device, K133725)\nand Traxcess® Pro 14 Guidewire (Subject Device).\nTable I: Predicate Device vs Subject Device Comparison Table\nTraxcess 14 Guidewire Traxcess® Pro 14 Guidewire\n(Predicate Device, K133725) (Subject Device)\nIntended Use\nIntended Use Statement The Traxcess 14 Guidewire is Same\nPage 2 of 6\n\n|  |  |  | Traxcess 14 Guidewire |  |  | Traxcess® Pro 14 Guidewire |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (Predicate Device, K133725) |  |  | (Subject Device) |  |\n|  | Intended Use |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |\n| Intended Use Statement |  | The Traxcess 14 Guidewire is |  |  | Same |  |  |\n\nintended for general\nintravascular use, including the\nneuro and peripheral\nvasculature. The wire can be\nsteered to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not intended for use in\ncoronary arteries.\nPerformance\nFunction The steerable guidewire is used\nto facilitate the selective\nSame\nplacement of diagnostic or\ntherapeutic catheters.\nAnatomical Location General intravascular use,\nincluding the neuro and peripheral Same\nvasculature.\nDesign\nOverall Length 200 cm Same\nDiameter Proximal = 0.014”\nSame\nDistal = 0.012”\nCoil Length 40 cm Same\nPlatinum/Nickel Coil Length\n3 cm Same\n(Radiopaque)\nStainless Steel Coil Length 37 cm Same\nDistal Shaft Length (Shapeable\n1.4 cm Same\nLength)\nDistal tip thickness\n0.037 mm Same\n(core wire)\nProximal end configuration Compatible with Traxcess docking\nSame\nwire\nMaterial\nMaterial Core wire (proximal): Stainless\nsteel\nCore wire (distal): Nickel\ntitanium (Nitinol) alloy\nSame\nCoil: Platinum nickel alloy and\nStainless steel\nOther: Brazing material and\nsolder\nCoating Material Coil and distal/proximal stainless Coil and distal stainless steel\nsteel section: Hydrophilic Coating section: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] [SLIP-COAT by Argon Medical]\nPage 3 of 6\n\n|  |  | intended for general\nintravascular use, including the\nneuro and peripheral\nvasculature. The wire can be\nsteered to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This\ndevice is not intended for use in\ncoronary arteries. |  |  |\n| --- | --- | --- | --- | --- |\n|  | Performance |  |  |  |\n| Function |  | The steerable guidewire is used\nto facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | Same |  |\n| Anatomical Location |  | General intravascular use,\nincluding the neuro and peripheral\nvasculature. | Same |  |\n|  | Design |  |  |  |\n| Overall Length |  | 200 cm | Same |  |\n| Diameter |  | Proximal = 0.014”\nDistal = 0.012” | Same |  |\n| Coil Length |  | 40 cm | Same |  |\n| Platinum/Nickel Coil Length\n(Radiopaque) |  | 3 cm | Same |  |\n| Stainless Steel Coil Length |  | 37 cm | Same |  |\n| Distal Shaft Length (Shapeable\nLength) |  | 1.4 cm | Same |  |\n| Distal tip thickness\n(core wire) |  | 0.037 mm | Same |  |\n| Proximal end configuration |  | Compatible with Traxcess docking\nwire | Same |  |\n|  | Material |  |  |  |\n|  |  |  |  |  |\n| Material |  | Core wire (proximal): Stainless\nsteel\nCore wire (distal): Nickel\ntitanium (Nitinol) alloy\nCoil: Platinum nickel alloy and\nStainless steel\nOther: Brazing material and\nsolder | Same |  |\n| Coating Material |  | Coil and distal/proximal stainless\nsteel section: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] | Coil and distal stainless steel\nsection: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] |  |\n\nProximal Stainless steel section:\nPTFE\nCoating Length Hydrophilic Coating = 1450 mm Hydrophilic coating = 980 mm\nPTFE = 1000 mm\nOther Attributes\nMethod of supply Sterile and single use Same\nSterilization method Ethylene oxide gas Same\nAccessories Shaping mandrel, Torque device,\nSame\nand Insertion tool\nPackage configuration Placed into a Dispenser hoop,\nSame\nTyvek pouch, and Carton box\nVII. PERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing (Table II) indicate that the product meets\nestablished performance requirements, and is safe and effective for its intended use.\nTable II: Design Verification and Validation Test Summary\nBench Testing Result Conclusion\nDimensional attributes Test articles met specified Device met established\ndimensional requirements for dimensional specifications\nguidewire OD, overall length,\nlength of Pt/Ni coil section,\nlength of SS section, length of\nPTFE coated section, length of\nhydrophilic coated section,\nlength of proximal docking\nsection and accessory devices\nTip shapeability ≥71% average for tip shape Device met established tip\npercent angle retention shapeability\nTensile strength Tensile strength of distal ≥ 3N\nDevice met established tensile\nTensile strength of proximal ≥\nstrength\n70N\nTorque strength Equivalent or better than Device torque strength\npredicate (turns to failure) comparable to predicate\nTorqueability Torque response was equal to Device torque response\nor better than predicate comparable to predicate\nTip flexibility Demonstrated force to deflect Device tip flexibility is ≤\nthe distal tip is ≤ predicate predicate\nFracture resistance and Flexing No portion of the guidewire\nshould show signs of defect,\ntest No defects, fractures, damage\nfracture or other damage.\nor signs of coating flaking\nThere should be no coating\nflaking off the guidewire\nPage 4 of 6\n\n|  |  |  | Proximal Stainless steel section:\nPTFE |  |\n| --- | --- | --- | --- | --- |\n| Coating Length |  | Hydrophilic Coating = 1450 mm | Hydrophilic coating = 980 mm\nPTFE = 1000 mm |  |\n|  | Other Attributes |  |  |  |\n|  |  |  |  |  |\n| Method of supply |  | Sterile and single use | Same |  |\n| Sterilization method |  | Ethylene oxide gas | Same |  |\n| Accessories |  | Shaping mandrel, Torque device,\nand Insertion tool | Same |  |\n| Package configuration |  | Placed into a Dispenser hoop,\nTyvek pouch, and Carton box | Same |  |\n\n|  | Bench Testing |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional attributes |  |  | Test articles met specified\ndimensional requirements for\nguidewire OD, overall length,\nlength of Pt/Ni coil section,\nlength of SS section, length of\nPTFE coated section, length of\nhydrophilic coated section,\nlength of proximal docking\nsection and accessory devices |  |  | Device met established\ndimensional specifications |  |  |\n| Tip shapeability |  |  | ≥71% average for tip shape\npercent angle retention |  |  | Device met established tip\nshapeability |  |  |\n| Tensile strength |  |  | Tensile strength of distal ≥ 3N\nTensile strength of proximal ≥\n70N |  |  | Device met established tensile\nstrength |  |  |\n| Torque strength |  |  | Equivalent or better than\npredicate (turns to failure) |  |  | Device torque strength\ncomparable to predicate |  |  |\n| Torqueability |  |  | Torque response was equal to\nor better than predicate |  |  | Device torque response\ncomparable to predicate |  |  |\n| Tip flexibility |  |  | Demonstrated force to deflect\nthe distal tip is ≤ predicate |  |  | Device tip flexibility is ≤\npredicate |  |  |\n| Fracture resistance and Flexing\ntest |  |  | No portion of the guidewire\nshould show signs of defect,\nfracture or other damage.\nThere should be no coating\nflaking off the guidewire |  |  | No defects, fractures, damage\nor signs of coating flaking |  |  |\n\nBench Testing Result Conclusion\nParticle Testing Particle count of test articles ≤ Device does not generate\n25 particles (≥ 10 microns) and ≤ particles under use\n3 particles (≥ 25 microns)\nRadiopacity Distal coil section visible under Device radiopacity was\nfluoroscopy comparable to predicate\nCoating adherence Coating adherence maintained Durability and lubricity of\ncoating was maintained after\nafter advance/retract cycles\nadvance/retract cycles\nn-vitro simulated use testing Test articles achieved rating ≥ 3 Device performed as intended\nfor prep of device, introduction,\nunder simulated use\nand tracking\nBiocompatibility Result Conclusion\nCytotoxicity – MEM Elution Test Cell culture exhibited a biological\n(ISO 10993-5) reactivity grade of 0 (on a scale Non-cytotoxic\nof 0 to 4). No cytotoxic effect\nSensitization/Irritation – Kligman\nExtracts of test article exhibited\nMaximization Test (ISO10993- Non-sensitizer\n0% sensitization\n10)\nSensitization/Irritation - Extracts of test article did not\nshow a significantly greater\nIntracutaneous Injection Test Non-irritant\nbiological reaction than sites\n(ISO 10993-10)\ninjected with the control\nHemocompatibility – Hemolysis Hemolysis index was above the\nnegative control of 0.77% (direct\n(Direct and Indirect) (ISO 10993- Non-hemolytic\ncontact)) and 0.23% (indirect\n4)\ncontact)\nHemocompatibility – Unactivated No statistically significant\ndifference found between\nPartial Thromboplastin Assay No effect on coagulation of\nplasma exposed to test article,\n(ISO 10993-4) human plasma\nnegative control, and untreated\ncontrol.\nHemocompatibility – The concentration of C3a and\nSC5b-9 in plasma exposed to Not considered to have\nComplement Activation (ISO\ntest article was not statistically activated the complement\n10993-4)\nincreased than the plasma system in human plasma\nexposed to negative and\nuntreated controls.\nHemocompatibility – In Vitro No effect on the WBCs, Platelet\nconcentration and other No effect on selected\nHemocompatibility Test (Direct\nhematological parameters in hematological parameters\nContact) (ISO 10993-4)\ncomparison to control\nHemocompatibility – Dog Minimal thrombosis for test\narticle and control sites (Grade No significant thrombosis\nThrombogenicity (ISO 10993-4)\n0-1)\nSystemic toxicity – Systemic Extracts of test article did not\ninduce a significantly greater\nInjection Test (ISO 10993-11)\nbiological reaction than the No toxic effects\ncontrol extracts when injected\ninto albino mice.\nSystemic toxicity – Rabbit Temperature increase was 0.0°\nNon-pyrogenic\nPyrogen Test (ISO 10993-11) C from baseline.\nPage 5 of 6\n\n|  | Bench Testing |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Particle Testing |  |  | Particle count of test articles ≤\n25 particles (≥ 10 microns) and ≤\n3 particles (≥ 25 microns) |  |  | Device does not generate\nparticles under use |  |  |\n| Radiopacity |  |  | Distal coil section visible under\nfluoroscopy |  |  | Device radiopacity was\ncomparable to predicate |  |  |\n| Coating adherence |  |  | Coating adherence maintained\nafter advance/retract cycles |  |  | Durability and lubricity of\ncoating was maintained after\nadvance/retract cycles |  |  |\n| n-vitro simulated use testing |  |  | Test articles achieved rating ≥ 3\nfor prep of device, introduction,\nand tracking |  |  | Device performed as intended\nunder simulated use |  |  |\n\n|  | Biocompatibility |  |  | Result |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – MEM Elution Test\n(ISO 10993-5) |  |  | Cell culture exhibited a biological\nreactivity grade of 0 (on a scale\nof 0 to 4). No cytotoxic effect |  |  | Non-cytotoxic |  |  |\n| Sensitization/Irritation – Kligman\nMaximization Test (ISO10993-\n10) |  |  | Extracts of test article exhibited\n0% sensitization |  |  | Non-sensitizer |  |  |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) |  |  | Extracts of test article did not\nshow a significantly greater\nbiological reaction than sites\ninjected with the control |  |  | Non-irritant |  |  |\n| Hemocompatibility – Hemolysis\n(Direct and Indirect) (ISO 10993-\n4) |  |  | Hemolysis index was above the\nnegative control of 0.77% (direct\ncontact)) and 0.23% (indirect\ncontact) |  |  | Non-hemolytic |  |  |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Assay\n(ISO 10993-4) |  |  | No statistically significant\ndifference found between\nplasma exposed to test article,\nnegative control, and untreated\ncontrol. |  |  | No effect on coagulation of\nhuman plasma |  |  |\n| Hemocompatibility –\nComplement Activation (ISO\n10993-4) |  |  | The concentration of C3a and\nSC5b-9 in plasma exposed to\ntest article was not statistically\nincreased than the plasma\nexposed to negative and\nuntreated controls. |  |  | Not considered to have\nactivated the complement\nsystem in human plasma |  |  |\n| Hemocompatibility – In Vitro\nHemocompatibility Test (Direct\nContact) (ISO 10993-4) |  |  | No effect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to control |  |  | No effect on selected\nhematological parameters |  |  |\n| Hemocompatibility – Dog\nThrombogenicity (ISO 10993-4) |  |  | Minimal thrombosis for test\narticle and control sites (Grade\n0-1) |  |  | No significant thrombosis |  |  |\n| Systemic toxicity – Systemic\nInjection Test (ISO 10993-11) |  |  | Extracts of test article did not\ninduce a significantly greater\nbiological reaction than the\ncontrol extracts when injected\ninto albino mice. |  |  | No toxic effects |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test (ISO 10993-11) |  |  | Temperature increase was 0.0°\nC from baseline. |  |  | Non-pyrogenic |  |  |\n\nVIII. CONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nthe Traxcess® Pro 14 Guidewire, is substantially equivalent in its intended use, design, guidewire\nmaterial, performance, and the underlying fundamental scientific technology used, to the\npredicate Traxcess 14 Guidewire (K133725).\nPage 6 of 6"
  }
}