{
  "source_pdf": "guidewire--stryker--synchro-select-guidewire--510k.pdf",
  "device_name": "synchro-select-guidewire",
  "manufacturer": "stryker",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Synchro SELECT Guidewire is a single-use product with a shapeable tip available in straight and pre-shaped configurations, used to gain intravascular access to facilitate the positioning and exchange of interventional devices in small diameter, tortuous vasculature for neuro and peripheral diagnostic and interventional procedures. The wire can be torqued to facilitate navigation through the vasculature. The Synchro SELECT Guidewire comes in three stiffness profiles: Soft, Standard, and Support. Core Wire: 304 Stainless Steel, PTFE Coated on the proximal section. Guidewire Tip: Nickel-Titanium, Micro-Machined Nitinol. Radiopaque Coil: Platinum. Adhesive: UV Curable Adhesive. Primer: Parylene Dimer. Hydrophilic Top Coat: Proprietary Hydrophilic Top Coat. Hydrophilic Base Coat: Proprietary Hydrophilic Base Coat.",
    "sizing_specs": "|                      | Predicate Device<br>PV 2000<br>Synchro2 Guidewire<br>(K053268)                                                                                                                                                                                                                                                                                                                                                                                              | Subject Device<br>Synchro SELECT Guidewire |\n|----------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------|\n| Classification Name: | Wire, Guide, Catheter, 21 CFR<br>870.1330 –<br>Class II                                                                                                                                                                                                                                                                                                                                                                                                     | Same                                       |\n| Product Code         | DQX                                                                                                                                                                                                                                                                                                                                                                                                                                                         | MOF, DQX                                   |\n| Review Panel         | Neurology                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Same                                       |\n| 510(k) Submitter1:   | Stryker Neurovascular<br>47900 Bayside Pkwy<br>Fremont, CA<br>94538-6515                                                                                                                                                                                                                                                                                                                                                                                    | Same                                       |\n| Indications for Use  | The PV 2000 Synchro2<br>Guidewire series of products are<br>intended for general intravascular<br>use, including the neuro and<br>peripheral vasculature. The<br>device<br>can be used to selectively<br>introduce and position catheters<br>and other interventional devices<br>within the peripheral and<br>neurovasculature. This device<br>should be used only by<br>physicians trained in<br>percutaneous, intravascular<br>techniques and procedures. | Same                                       |\n|                                                 | Predicate Device<br>PV 2000<br>Synchro2 Guidewire<br>(K053268)                                                                                                                                                                                                                                                                                                                                                       | Subject Device<br>Synchro SELECT Guidewire                                                                      |\n|-------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------|\n| Device<br>Description/Principle<br>of Operation | Synchro2 Guidewire<br>The PV 2000<br>series is a single-use product with a<br>shapeable tip, used to gain<br>intravascular access to and facilitate<br>the positioning and exchange of<br>interventional devices in small<br>diameter, tortuous vasculature for<br>neuro and peripheral diagnostic and<br>interventional procedures. The<br>wire can be torqued to facilitate<br>navigation through the vasculature. | Same                                                                                                            |\n| Target Population                               | The PV 2000 Synchro2<br>Guidewire series will be used in<br>patients undergoing endovascular<br>treatment including<br>neurovascular and peripheral<br>vasculatures.                                                                                                                                                                                                                                                 | Same                                                                                                            |\n| Accessories                                     | Guidewire Introducer, Torque<br>Device                                                                                                                                                                                                                                                                                                                                                                               | Same                                                                                                            |\n| Core Wire                                       | 304 Stainless Steel, PTFE Coated<br>on the proximal section                                                                                                                                                                                                                                                                                                                                                          | Same                                                                                                            |\n| Core Wire Length                                | 200cm Access Length<br>300cm Exchange Length                                                                                                                                                                                                                                                                                                                                                                         | 215cm Access Length<br>300cm Exchange Length                                                                    |\n| Guidewire Tip                                   | Nickel-Titanium,<br>Micro-Machined Nitinol                                                                                                                                                                                                                                                                                                                                                                           | Same                                                                                                            |\n| Radiopaque Coil                                 | Platinum, 10cm                                                                                                                                                                                                                                                                                                                                                                                                       | Standard and Soft: Platinum,<br>10cm<br>Pre-shaped Support: Platinum,<br>7cm<br>Straight Support: Platinum, 6cm |\n|                          | Predicate Device<br>PV 2000<br>Synchro2 Guidewire<br>(K053268) | Subject Device<br>Synchro SELECT Guidewire |\n|--------------------------|----------------------------------------------------------------|--------------------------------------------|\n| Adhesive                 | UV Curable Adhesive                                            | Same                                       |\n| Primer                   | Parylene<br>Dimer                                              | Same                                       |\n| Hydrophilic Top<br>Coat  | Proprietary Hydrophilic Top<br>Coat                            | Same                                       |\n| Hydrophilic Base<br>Coat | Proprietary Hydrophilic Base<br>Coat                           | Same                                       |\n| Guidewire<br>Introducer  | Commercially available per<br>K760389                          | Same                                       |\n| Torque Device            | Commercially available per<br>K936032                          | Same                                       |\n| Dispenser Hoop           | High Density Polyethylene                                      | Same                                       |\n| Accessory Card           | Clay Coated Solid Bleached<br>Sulfate (CCSBS)                  | Same                                       |\n| Sterile Pouch            | Tyvek® -<br>Polyethylene                                       | Same                                       |\n| Shipping Carton          | Solid Bleached Sulphate (SBS)                                  | Same                                       |\n| Sterilization Method     | 100% Ethylene Oxide                                            | Same                                       |\n| How Supplied             | Single Use/Sterile                                             | Same                                       |",
    "indications": "The Synchro SELECT Guidewire series is intended for general intravascular use, including neurovascular and peripheral vasculatures. It can be used to selectively introduce and position catheters and other interventional devices within the peripheral and neurovasculature. This device should be used only by physicians trained in percutaneous, intravascular techniques and procedures.",
    "contraindications": null,
    "compatible_with": "The Synchro SELECT Guidewire is shipped with a Torque Device that is commercially available from Merit Medical (K936032), and a Guidewire Introducer that is commercially available from B. Braun (K760389).",
    "use_notes": "This device should be used only by physicians trained in percutaneous, intravascular techniques and procedures.",
    "also_known_as": "Synchro SELECT™ Guidewire, Wire, Guide, Catheter"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}