{
  "source_pdf": "guidewire--stryker--synchro-select-guidewire--510k.pdf",
  "clearance_number": "K202522",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nLike the primary Predicate device, the Synchro SELECT Guidewire is a single-use product with\na shapeable tip available in straight and pre-shaped configurations, used to gain intravascular\naccess to facilitate the positioning and exchange of interventional devices in small diameter,\ntortuous vasculature for neuro and peripheral diagnostic and interventional procedures. The wire\ncan be torqued to facilitate navigation through the vasculature.\nThe Synchro SELECT Guidewire comes in three stiffness profiles: Soft, Standard, and Support.\nThe primary Predicate, PV 2000 Synchro2 Guidewire (K053268), is only available in the Soft\nand Standard profiles. Therefore, the reference device, Synchro2 Support (K190843), was\nincluded to support the similarity in technical characteristics to the Synchro SELECT Support\nstiffness profile. Certain design inputs and associated acceptance criteria for PV 2000 Synchro2\n(K053268) and Synchro2 Support (K190843) were based on the reference device, Transend EX\n(K971254).\nAccessories\nThe Synchro SELECT Guidewire is shipped with a Torque Device that is commercially\navailable from Merit Medical (K936032), and a Guidewire Introducer that is commercially\navailable from B. Braun (K760389).\nPage 2 of 11\n\n|  | Primary Predicate Device |  |  |\n| --- | --- | --- | --- |\n| K053268* |  | PV 2000 Synchro2\nGuidewire |  |\n|  | Reference Predicate Device |  |  |\n| K190843 |  | Synchro2 Support Guidewire |  |\n| K971254 |  | Transend EX Guidewire |  |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire",
    "indications": "Indications for Use\nThe Indications for Use for the Synchro SELECT Guidewire are the same as the primary\nPredicate PV 2000 Synchro2 Guidewire and the reference Predicate Synchro2 Support\nGuidewire and are as follows:\nThe Synchro SELECT Guidewire series is intended for general intravascular use, including\nneurovascular and peripheral vasculatures. It can be used to selectively introduce and\nposition catheters and other interventional devices within the peripheral and neuro\nvasculature. This device should be used only by physicians trained in percutaneous,\nintravascular techniques and procedures.\nTechnological Characteristics and Product Feature Comparison\nThe Synchro SELECT Guidewire is substantially equivalent to the Predicate device, the PV 2000\nSynchro2 Guidewire, cleared under K053268, based on the following:\n• Same indications for use\n• Same fundamental materials and manufacturing process\n• Same fundamental design and technology\n• Same operating principles\n• Same biocompatibility information\n• Same materials and processes for packaging\n• Same sterilization method and process for devices\nA comparison of the Subject device with the Predicate device is summarized in Table 1 below.\nPage 3 of 11\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nTable 1. Product Feature Comparison of Subject Device to Predicate Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K053268",
      "K053268",
      "K053268",
      "K053268",
      "K053268",
      "K053268",
      "K760389",
      "K936032",
      "K053268",
      "K760389",
      "K936032",
      "K053268",
      "K190843",
      "K053268",
      "K190843",
      "K971254",
      "K053268"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "Device Description\nLike the primary Predicate device, the Synchro SELECT Guidewire is a single-use product with\na shapeable tip available in straight and pre-shaped configurations, used to gain intravascular\naccess to facilitate the positioning and exchange of interventional devices in small diameter,\ntortuous vasculature for neuro and peripheral diagnostic and interventional procedures. The wire\ncan be torqued to facilitate navigation through the vasculature.\nThe Synchro SELECT Guidewire comes in three stiffness profiles: Soft, Standard, and Support.\nThe primary Predicate, PV 2000 Synchro2 Guidewire (K053268), is only available in the Soft\nand Standard profiles. Therefore, the reference device, Synchro2 Support (K190843), was\nincluded to support the similarity in technical characteristics to the Synchro SELECT Support\nstiffness profile. Certain design inputs and associated acceptance criteria for PV 2000 Synchro2\n(K053268) and Synchro2 Support (K190843) were based on the reference device, Transend EX\n(K971254).\nAccessories\nThe Synchro SELECT Guidewire is shipped with a Torque Device that is commercially\navailable from Merit Medical (K936032), and a Guidewire Introducer that is commercially\navailable from B. Braun (K760389).\nPage 2 of 11\n\n|  | Primary Predicate Device |  |  |\n| --- | --- | --- | --- |\n| K053268* |  | PV 2000 Synchro2\nGuidewire |  |\n|  | Reference Predicate Device |  |  |\n| K190843 |  | Synchro2 Support Guidewire |  |\n| K971254 |  | Transend EX Guidewire |  |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire",
    "Indications for Use": "Indications for Use\nThe Indications for Use for the Synchro SELECT Guidewire are the same as the primary\nPredicate PV 2000 Synchro2 Guidewire and the reference Predicate Synchro2 Support\nGuidewire and are as follows:\nThe Synchro SELECT Guidewire series is intended for general intravascular use, including\nneurovascular and peripheral vasculatures. It can be used to selectively introduce and\nposition catheters and other interventional devices within the peripheral and neuro\nvasculature. This device should be used only by physicians trained in percutaneous,\nintravascular techniques and procedures.\nTechnological Characteristics and Product Feature Comparison\nThe Synchro SELECT Guidewire is substantially equivalent to the Predicate device, the PV 2000\nSynchro2 Guidewire, cleared under K053268, based on the following:\n• Same indications for use\n• Same fundamental materials and manufacturing process\n• Same fundamental design and technology\n• Same operating principles\n• Same biocompatibility information\n• Same materials and processes for packaging\n• Same sterilization method and process for devices\nA comparison of the Subject device with the Predicate device is summarized in Table 1 below.\nPage 3 of 11\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nTable 1. Product Feature Comparison of Subject Device to Predicate Device",
    "Substantial Equivalence": "Predicate Device PV 2000\nSubject Device\nSynchro2 Guidewire (K053268)\nSynchro SELECT Guidewire\nWire, Guide, Catheter, 21 CFR\nClassification Name: Same\n870.1330 – Class II\nProduct Code DQX MOF, DQX\nReview Panel Neurology Same\nStryker Neurovascular\n47900 Bayside Pkwy\n510(k) Submitter1: Fremont, CA Same\n94538-6515\nThe PV 2000 Synchro2\nGuidewire series of products are\nintended for general intravascular\nuse, including the neuro and\nperipheral vasculature. The\ndevice can be used to selectively\nintroduce and position catheters Same\nIndications for Use\nand other interventional devices\nwithin the peripheral and\nneurovasculature. This device\nshould be used only by\nphysicians trained in\npercutaneous, intravascular\ntechniques and procedures.\n1 K053268 was submitted to the FDA by Precision Vascular which was acquired by Boston Scientific which was\nthen acquired by Stryker.\nPage 4 of 11\n\n|  |  | Predicate Device PV 2000 |  | Subject Device\nSynchro SELECT Guidewire |\n| --- | --- | --- | --- | --- |\n|  |  | Synchro2 Guidewire (K053268) |  |  |\n|  |  |  |  |  |\n| Classification Name: | Wire, Guide, Catheter, 21 CFR\n870.1330 – Class II |  |  | Same |\n| Product Code | DQX |  |  | MOF, DQX |\n| Review Panel | Neurology |  |  | Same |\n| 510(k) Submitter1: | Stryker Neurovascular\n47900 Bayside Pkwy\nFremont, CA\n94538-6515 |  |  | Same |\n| Indications for Use | The PV 2000 Synchro2\nGuidewire series of products are\nintended for general intravascular\nuse, including the neuro and\nperipheral vasculature. The\ndevice can be used to selectively\nintroduce and position catheters\nand other interventional devices\nwithin the peripheral and\nneurovasculature. This device\nshould be used only by\nphysicians trained in\npercutaneous, intravascular\ntechniques and procedures. |  |  | Same |\n\n| Subject Device |\n| --- |\n| Synchro SELECT Guidewire |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nPredicate Device PV 2000\nSubject Device\nSynchro2 Guidewire (K053268)\nSynchro SELECT Guidewire\nThe PV 2000 Synchro2 Guidewire\nseries is a single-use product with a\nshapeable tip, used to gain\nintravascular access to and facilitate\nDevice the positioning and exchange of\nSame\nDescription/Principle interventional devices in small\nof Operation diameter, tortuous vasculature for\nneuro and peripheral diagnostic and\ninterventional procedures. The\nwire can be torqued to facilitate\nnavigation through the vasculature.\nThe PV 2000 Synchro2\nGuidewire series will be used in\npatients undergoing endovascular\nTarget Population Same\ntreatment including\nneurovascular and peripheral\nvasculatures.\nGuidewire Introducer, Torque\nAccessories Same\nDevice\n304 Stainless Steel, PTFE Coated\nCore Wire Same\non the proximal section\n200cm Access Length 215cm Access Length\nCore Wire Length\n300cm Exchange Length 300cm Exchange Length\nNickel-Titanium,\nGuidewire Tip Same\nMicro-Machined Nitinol\nStandard and Soft: Platinum,\n10cm\nRadiopaque Coil Platinum, 10cm Pre-shaped Support: Platinum,\n7cm\nStraight Support: Platinum, 6cm\nPage 5 of 11\n\n|  |  | Predicate Device PV 2000 |  | Subject Device\nSynchro SELECT Guidewire |\n| --- | --- | --- | --- | --- |\n|  |  | Synchro2 Guidewire (K053268) |  |  |\n|  |  |  |  |  |\n| Device\nDescription/Principle\nof Operation | The PV 2000 Synchro2 Guidewire\nseries is a single-use product with a\nshapeable tip, used to gain\nintravascular access to and facilitate\nthe positioning and exchange of\ninterventional devices in small\ndiameter, tortuous vasculature for\nneuro and peripheral diagnostic and\ninterventional procedures. The\nwire can be torqued to facilitate\nnavigation through the vasculature. |  |  | Same |\n| Target Population | The PV 2000 Synchro2\nGuidewire series will be used in\npatients undergoing endovascular\ntreatment including\nneurovascular and peripheral\nvasculatures. |  |  | Same |\n| Accessories | Guidewire Introducer, Torque\nDevice |  |  | Same |\n| Core Wire | 304 Stainless Steel, PTFE Coated\non the proximal section |  |  | Same |\n| Core Wire Length | 200cm Access Length\n300cm Exchange Length |  |  | 215cm Access Length\n300cm Exchange Length |\n| Guidewire Tip | Nickel-Titanium,\nMicro-Machined Nitinol |  |  | Same |\n| Radiopaque Coil | Platinum, 10cm |  |  | Standard and Soft: Platinum,\n10cm\nPre-shaped Support: Platinum,\n7cm\nStraight Support: Platinum, 6cm |\n\n| Subject Device |\n| --- |\n| Synchro SELECT Guidewire |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nPredicate Device PV 2000\nSubject Device\nSynchro2 Guidewire (K053268)\nSynchro SELECT Guidewire\nAdhesive UV Curable Adhesive Same\nPrimer Parylene Dimer Same\nHydrophilic Top Proprietary Hydrophilic Top\nSame\nCoat Coat\nHydrophilic Base Proprietary Hydrophilic Base\nCoat Coat Same\nGuidewire Commercially available per\nSame\nIntroducer K760389\nCommercially available per\nTorque Device Same\nK936032\nDispenser Hoop High Density Polyethylene Same\nClay Coated Solid Bleached\nAccessory Card Same\nSulfate (CCSBS)\nSterile Pouch Tyvek® - Polyethylene Same\nShipping Carton Solid Bleached Sulphate (SBS) Same\nSterilization Method 100% Ethylene Oxide Same\nHow Supplied Single Use/Sterile Same\nThe differences between the devices do not raise new questions of safety and effectiveness.\nPage 6 of 11\n\n|  |  | Predicate Device PV 2000 |  | Subject Device\nSynchro SELECT Guidewire |\n| --- | --- | --- | --- | --- |\n|  |  | Synchro2 Guidewire (K053268) |  |  |\n|  |  |  |  |  |\n| Adhesive | UV Curable Adhesive |  |  | Same |\n| Primer | Parylene Dimer |  |  | Same |\n| Hydrophilic Top\nCoat | Proprietary Hydrophilic Top\nCoat |  |  | Same |\n| Hydrophilic Base\nCoat | Proprietary Hydrophilic Base\nCoat |  |  | Same |\n| Guidewire\nIntroducer | Commercially available per\nK760389 |  |  | Same |\n| Torque Device | Commercially available per\nK936032 |  |  | Same |\n| Dispenser Hoop | High Density Polyethylene |  |  | Same |\n| Accessory Card | Clay Coated Solid Bleached\nSulfate (CCSBS) |  |  | Same |\n| Sterile Pouch | Tyvek® - Polyethylene |  |  | Same |\n| Shipping Carton | Solid Bleached Sulphate (SBS) |  |  | Same |\n| Sterilization Method | 100% Ethylene Oxide |  |  | Same |\n| How Supplied | Single Use/Sterile |  |  | Same |\n\n| Subject Device |\n| --- |\n| Synchro SELECT Guidewire |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nRisk Assessment\nRisk assessment of the Synchro SELECT Guidewire has been conducted in accordance with ISO\n14971:2007. The risk documentation was updated to support the modifications, and Stryker\nNeurovascular has determined that the modifications to the primary Predicate device raise no\nnew questions of safety or effectiveness. The modifications did not result in any new failure\nmodes nor were there any changes to existing failure modes. Results of confirmatory testing\nhave demonstrated the Subject device is substantially equivalent to the primary Predicate device.\nTesting Summary\nWell-established test methods were used to evaluate the Subject device. All design inputs and\nassociated acceptance criteria are identical to that of the primary Predicate (PV 2000 Synchro2\nGuidewire, K053268) and the reference device (Synchro2 Support Guidewire, K190843). Some\nof the design inputs and associated acceptance criteria for PV 2000 Synchro2 (K053268) and\nSynchro2 Support (K190843) were based on the reference device, Transend EX (K971254). The\nresults of confirmatory testing conducted on the Subject device demonstrate that it performs as\ndesigned and is suitable for its intended use. A summary of the tests performed on the Subject\ndevice is provided below in Table 2.\nTable 2. Confirmation Testing Summary\nTest Test Method Summary Conclusions\nHydrophilic coating lubricity All Synchro SELECT\nCoating Lubricity was assessed after 15 pull Guidewires met the specified\ncycles through silicone pads. coating lubricity requirements.\nCoating durability was All Synchro SELECT\nassessed after repeated pull Guidewires met the specified\nCoating Durability\ncycles through silicone pads coating durability\n(comparing degradation between requirements.\nCycle 1-2 and Cycles 31-45).\nPage 7 of 11\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Coating Lubricity | Hydrophilic coating lubricity\nwas assessed after 15 pull\ncycles through silicone pads. | All Synchro SELECT\nGuidewires met the specified\ncoating lubricity requirements. |\n| Coating Durability | Coating durability was\nassessed after repeated pull\ncycles through silicone pads\n(comparing degradation between\nCycle 1-2 and Cycles 31-45). | All Synchro SELECT\nGuidewires met the specified\ncoating durability\nrequirements. |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nTest Test Method Summary Conclusions\nTrack the guidewire through a All Synchro SELECT\ntortuous simulated use model Guidewires demonstrated\nand evaluate the steerability acceptable torque response.\nTorque Response\nand torque response compared The torque response of the\nto the predicate. subject device was comparable\nto that of the predicate device.\nShape and un-shape the All Synchro SELECT\nguidewire for a total of five Guidewires met the specified\ntimes then visually inspect the tip shape-ability requirements.\ndistal tip for any fractures at\n40x magnifications.\nTip Shape-ability\nShape the tip of the guidewire All Synchro SELECT\nto 90 degrees and record the Guidewires demonstrated\ntip shaping rating. acceptable tip shape-ability.\nThe tip shape-ability of the\nsubject device was comparable\nto that of the predicate device.\nMeasure the force required to All Synchro SELECT\ndeflect the guidewire to a Guidewires met the specified\nTip Flexibility\nspecified number of degrees at tip flexibility requirements.\n20mm.\nMeasure the force required to All Synchro SELECT\nTensile Strength break the guidewire tip. Guidewires met the specified\ntensile strength requirements.\nRecord the number of times All Synchro SELECT\nthe proximal end of the wire Guidewires met the specified\nTorsional Strength can be rotated until it exceeds torsional strength\nits maximum rotations and requirements.\nfails.\nTesting completed per ISO All Synchro SELECT\n11070:2014/A1: 2018, Annex Guidewires met the specified\nFlexure\nG flexure requirements.\nPage 8 of 11\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Torque Response | Track the guidewire through a\ntortuous simulated use model\nand evaluate the steerability\nand torque response compared\nto the predicate. | All Synchro SELECT\nGuidewires demonstrated\nacceptable torque response.\nThe torque response of the\nsubject device was comparable\nto that of the predicate device. |\n| Tip Shape-ability | Shape and un-shape the\nguidewire for a total of five\ntimes then visually inspect the\ndistal tip for any fractures at\n40x magnifications. | All Synchro SELECT\nGuidewires met the specified\ntip shape-ability requirements. |\n|  | Shape the tip of the guidewire\nto 90 degrees and record the\ntip shaping rating. | All Synchro SELECT\nGuidewires demonstrated\nacceptable tip shape-ability.\nThe tip shape-ability of the\nsubject device was comparable\nto that of the predicate device. |\n| Tip Flexibility | Measure the force required to\ndeflect the guidewire to a\nspecified number of degrees at\n20mm. | All Synchro SELECT\nGuidewires met the specified\ntip flexibility requirements. |\n| Tensile Strength | Measure the force required to\nbreak the guidewire tip. | All Synchro SELECT\nGuidewires met the specified\ntensile strength requirements. |\n| Torsional Strength | Record the number of times\nthe proximal end of the wire\ncan be rotated until it exceeds\nits maximum rotations and\nfails. | All Synchro SELECT\nGuidewires met the specified\ntorsional strength\nrequirements. |\n| Flexure | Testing completed per ISO\n11070:2014/A1: 2018, Annex\nG | All Synchro SELECT\nGuidewires met the specified\nflexure requirements. |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nTest Test Method Summary Conclusions\nTesting completed per ISO All Synchro SELECT\n11070:2014/A1: 2018, Annex Guidewires met the specified\nFracture\nF fracture requirements.\nShape, straighten, and re-shape All Synchro SELECT\nthe guidewire in the opposite Guidewires met the specified\ndirection for a total of five tip integrity requirements.\ntimes. Inspect at 40X for any\nfractures or breaks.\nTip Integrity\nInspect the guidewire for any All Synchro SELECT\ndamage after tracking through Guidewires demonstrated\na tortuous simulated use acceptable tip integrity after\nmodel. being tracked through a\ntortuous simulated use model.\nCount particulates of various Particulate counts were\nsize ranges after tracking reported and considered\nParticulate Characterization\nthrough a tortuous simulated acceptable.\nuse model.\nVisually inspect and compare All Synchro SELECT\nhydrophilic coating before and Guidewires met the specified\nafter tracking through a hydrophilic coating integrity\nHydrophilic Coating Integrity tortuous simulated use model. requirements.\nAdditionally, visually inspect\ndevice coating after staining\nthe devices.\nMeasure the tip shape All Synchro SELECT\nretention after tracking the Guidewires demonstrated\nguidewire through a tortuous acceptable tip-shape retention.\nTip-shape Retention\nsimulated use model. The tip-shape retention of the\nsubject device was comparable\nto that of the predicate device.\nPage 9 of 11\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Fracture | Testing completed per ISO\n11070:2014/A1: 2018, Annex\nF | All Synchro SELECT\nGuidewires met the specified\nfracture requirements. |\n| Tip Integrity | Shape, straighten, and re-shape\nthe guidewire in the opposite\ndirection for a total of five\ntimes. Inspect at 40X for any\nfractures or breaks. | All Synchro SELECT\nGuidewires met the specified\ntip integrity requirements. |\n|  | Inspect the guidewire for any\ndamage after tracking through\na tortuous simulated use\nmodel. | All Synchro SELECT\nGuidewires demonstrated\nacceptable tip integrity after\nbeing tracked through a\ntortuous simulated use model. |\n| Particulate Characterization | Count particulates of various\nsize ranges after tracking\nthrough a tortuous simulated\nuse model. | Particulate counts were\nreported and considered\nacceptable. |\n| Hydrophilic Coating Integrity | Visually inspect and compare\nhydrophilic coating before and\nafter tracking through a\ntortuous simulated use model.\nAdditionally, visually inspect\ndevice coating after staining\nthe devices. | All Synchro SELECT\nGuidewires met the specified\nhydrophilic coating integrity\nrequirements. |\n| Tip-shape Retention | Measure the tip shape\nretention after tracking the\nguidewire through a tortuous\nsimulated use model. | All Synchro SELECT\nGuidewires demonstrated\nacceptable tip-shape retention.\nThe tip-shape retention of the\nsubject device was comparable\nto that of the predicate device. |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nTest Test Method Summary Conclusions\nRecord the force required for All Synchro SELECT\nTip Prolapse the wire to buckle. Guidewires met the specified\ntip prolapse requirements.\nSubject and predicate All Synchro SELECT\nguidewires evaluated under Guidewires demonstrated\nfluoroscopy. acceptable radiopacity. The\nRadiopacity\nradiopacity of the subject\ndevice was comparable to that\nof the predicate device.\nPerformance Data – Animal, Clinical\nNo animal or clinical studies were conducted as there is no change to the indications for use or\nthe fundamental scientific technology. Substantial equivalence of the Subject device has been\nestablished to the Predicate devices through the results of bench testing.\nSterilization and Shelf Life Testing\nThe device and its accessories are sterilized by 100% Ethylene Oxide and have been adopted into\na validated sterilization process in accordance with the principles of ISO 11135:2014\n(“Sterilization of health-care products - Ethylene oxide - Requirements for the development,\nvalidation and routine control of a sterilization process for medical devices”). This statement is\nsupported by a standards assessment conducted by Stryker. A sterility assurance level (SAL) of\n10-6 has been demonstrated.\nThere are no fundamental material changes compared to the predicate device. All components\nthat are changing are metal, which are not affected by aging. There are no changes to existing\nshelf life. As with the Predicate device, the Synchro SELECT Guidewire is labeled with a 3-year\nshelf life.\nPage 10 of 11\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Tip Prolapse | Record the force required for\nthe wire to buckle. | All Synchro SELECT\nGuidewires met the specified\ntip prolapse requirements. |\n| Radiopacity | Subject and predicate\nguidewires evaluated under\nfluoroscopy. | All Synchro SELECT\nGuidewires demonstrated\nacceptable radiopacity. The\nradiopacity of the subject\ndevice was comparable to that\nof the predicate device. |\n\nStryker Neurovascular\nPremarket Notification, Special 510(k)\nSynchro SELECT Guidewire\nBiocompatibility\nBiocompatibility testing was conducted for the Predicate device (K053268). These results apply\nto the Subject device because it uses the same materials and processes as previously cleared\nprimary Predicate device. The results demonstrate that the Subject device with its accessories\nmeet biological safety requirements per ISO 10993-1:2009 (“Biological evaluation of medical\ndevices – Part 1: Evaluation and testing within a risk management process”) for externally\ncommunicating medical devices with circulating blood contact for less than 24 hours. This\nstatement is supported by standards assessment conducted by Stryker.\nConclusion\nThe Subject device is substantially equivalent to the Predicate device with regards to device\ndesign, materials, intended use, and patient population. The conclusions drawn from the\nrisk assessments and confirmatory testing conducted demonstrate that the Subject device\nperforms as designed, is as safe, as effective, and performs as well as the Predicate device.\nPage 11 of 11"
  }
}