{
  "source_pdf": "thrombectomy--cerenovus--embotrap-ii-revascularization-embotrap-iii--510k.pdf",
  "clearance_number": "K212908",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK212908\nDevice Name\nEmboTrap II Revascularization Device\nEMBOTRAP III Revascularization Device\nIndications for Use (Describe)\nThe EmboTrap II Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (TV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nThe EMBOTRAP III Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\n510(k) Summary\nK212908\nI. SUBMITTER:\n510(k) Owner: Neuravi Ltd.\nBlock 3, Ballybrit Business Park, Galway H91 K5YD, Ireland\nContact Person: Niall Fox\nDirector of Regulatory Affairs\nTel: +353-91-394123\nE-mail: nfox5@its.jnj.com\nDate Prepared: October 07, 2021\nII. DEVICE\nTrade Name of Device: EmboTrap II Revascularization Device\nEMBOTRAP III Revascularization Device\nCommon Name of Device: Catheter, Thrombus Retriever\nClassification Name: 21 CFR 870.1250 – Class II\nProduct Code: NRY\nIII. PREDICATE DEVICES\nEmboTrap II Revascularization Device (K173452, May 9, 2018)\nEMBOTRAP™ III Revascularization Device (K193063, July 14, 2020)\nEMBOTRAP™ III Revascularization Device (K211338, July 30, 2021)\nIV. DEVICE DESCRIPTION\nThe EmboTrap® II and EMBOTRAP™ III Revascularization Devices are composed of a retrievable, self-\nexpanding, Nitinol shaped section at the distal end of a tapered Nitinol shaft. They are designed to\nrestore blood flow in the neurovasculature by removing thrombus in patients experiencing ischemic\nstroke. The EmboTrap® II and EMBOTRAP™ III Revascularization Devices are supplied sterile and are\nintended for single-use only by physicians trained in neuro-interventional catheterization and the\ntreatment of ischemic stroke.\nV. INDICATIONS FOR USE\nThe EmboTrap II Revascularization Device is intended to restore blood flow in the neurovasculature\nby removing thrombus in patients experiencing ischemic stroke within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nThe EMBOTRAP III Revascularization Device is intended to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy are candidates for treatment.\nPage | 1\n\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nA summary of the technological characteristics of the EmboTrap® II and EMBOTRAP™ III devices in\ncomparison to those of the predicate devices is presented below. The technological characteristics\n(e.g., principal device materials, design, dimensions) are unchanged in comparison to the predicate\ndevices. The change in the subject submission is to add PROWLER SELECT PLUS and PROWLER EX\nMicrocatheters to the device labelling as compatible with the EmboTrap II and EMBOTRAP III devices.\nPage | 2",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K173452",
      "K193063",
      "K211338",
      "K212908",
      "K212908",
      "K173452",
      "K193063",
      "K211338",
      "K212908",
      "K212908"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK212908\nDevice Name\nEmboTrap II Revascularization Device\nEMBOTRAP III Revascularization Device\nIndications for Use (Describe)\nThe EmboTrap II Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (TV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nThe EMBOTRAP III Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\n510(k) Summary\nK212908\nI. SUBMITTER:\n510(k) Owner: Neuravi Ltd.\nBlock 3, Ballybrit Business Park, Galway H91 K5YD, Ireland\nContact Person: Niall Fox\nDirector of Regulatory Affairs\nTel: +353-91-394123\nE-mail: nfox5@its.jnj.com\nDate Prepared: October 07, 2021\nII. DEVICE\nTrade Name of Device: EmboTrap II Revascularization Device\nEMBOTRAP III Revascularization Device\nCommon Name of Device: Catheter, Thrombus Retriever\nClassification Name: 21 CFR 870.1250 – Class II\nProduct Code: NRY\nIII. PREDICATE DEVICES\nEmboTrap II Revascularization Device (K173452, May 9, 2018)\nEMBOTRAP™ III Revascularization Device (K193063, July 14, 2020)\nEMBOTRAP™ III Revascularization Device (K211338, July 30, 2021)\nIV. DEVICE DESCRIPTION\nThe EmboTrap® II and EMBOTRAP™ III Revascularization Devices are composed of a retrievable, self-\nexpanding, Nitinol shaped section at the distal end of a tapered Nitinol shaft. They are designed to\nrestore blood flow in the neurovasculature by removing thrombus in patients experiencing ischemic\nstroke. The EmboTrap® II and EMBOTRAP™ III Revascularization Devices are supplied sterile and are\nintended for single-use only by physicians trained in neuro-interventional catheterization and the\ntreatment of ischemic stroke.\nV. INDICATIONS FOR USE\nThe EmboTrap II Revascularization Device is intended to restore blood flow in the neurovasculature\nby removing thrombus in patients experiencing ischemic stroke within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nThe EMBOTRAP III Revascularization Device is intended to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy are candidates for treatment.\nPage | 1\n\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nA summary of the technological characteristics of the EmboTrap® II and EMBOTRAP™ III devices in\ncomparison to those of the predicate devices is presented below. The technological characteristics\n(e.g., principal device materials, design, dimensions) are unchanged in comparison to the predicate\ndevices. The change in the subject submission is to add PROWLER SELECT PLUS and PROWLER EX\nMicrocatheters to the device labelling as compatible with the EmboTrap II and EMBOTRAP III devices.\nPage | 2",
    "Substantial Equivalence": "Predicate Devices Referenced in this Submission Subject Device Subject Device\nEmboTrap II EMBOTRAP III EMBOTRAP III EmboTrap II EMBOTRAP III\nCharacteristics\n(5 x 21 mm and 5 x 33 (5 x 22 mm and 5 x 37 (6.5 x 45 mm) (5 x 21 mm and 5 x 33 (5 x 22 mm and 5 x 37 mm,\nmm) mm) mm) 6.5 x 45 mm)\nManufacturer Neuravi Ltd. Neuravi Ltd. Neuravi Ltd. Same as EmboTrap II Same as EMBOTRAP III\n510(k) Number K173452 K193063 K211338 K212908 K212908\nClassification Class II (21CFR 870.1250) Same as EmboTrap II Same as EMBOTRAP III\nDevice Classification Name Catheter, Thrombus Retriever Same as EmboTrap II Same as EMBOTRAP III\nClassification Product Code NRY Same as EmboTrap II Same as EMBOTRAP III\nIndication for Use The EmboTrap II The EMBOTRAP III Revascularization Device is intended Same as EmboTrap II Same as EMBOTRAP III\nRevascularization Device is to restore blood flow in the neurovasculature by\nintended to restore blood removing thrombus in patients experiencing ischemic\nflow in the neurovasculature stroke within 8 hours of symptom onset. Patients who\nby removing thrombus in are ineligible for intravenous tissue plasminogen\npatients experiencing activator (IV t-PA) or who fail IV t-PA therapy are\nischemic stroke within 8 candidates for treatment.\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment.\nTarget Population Patients with symptoms of an ischemic stroke within 8 hours of symptom onset, who Same as EmboTrap II Same as EMBOTRAP III\nare ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-\nPA therapy are candidates for treatment\nPage | 3\n\n|  | Predicate Devices Referenced in this Submission |  |  | Subject Device | Subject Device |\n| --- | --- | --- | --- | --- | --- |\n|  | EmboTrap II | EMBOTRAP III | EMBOTRAP III | EmboTrap II | EMBOTRAP III |\n| Characteristics |  |  |  |  |  |\n|  | (5 x 21 mm and 5 x 33 | (5 x 22 mm and 5 x 37 | (6.5 x 45 mm) | (5 x 21 mm and 5 x 33 | (5 x 22 mm and 5 x 37 mm, |\n|  |  |  |  |  |  |\n|  | mm) | mm) |  | mm) | 6.5 x 45 mm) |\n| Manufacturer | Neuravi Ltd. | Neuravi Ltd. | Neuravi Ltd. | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| 510(k) Number | K173452 | K193063 | K211338 | K212908 | K212908 |\n|  |  |  |  |  |  |\n| Classification | Class II (21CFR 870.1250) |  |  | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Device Classification Name | Catheter, Thrombus Retriever |  |  | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Classification Product Code | NRY |  |  | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Indication for Use | The EmboTrap II\nRevascularization Device is\nintended to restore blood\nflow in the neurovasculature\nby removing thrombus in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | The EMBOTRAP III Revascularization Device is intended\nto restore blood flow in the neurovasculature by\nremoving thrombus in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment. |  | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Target Population | Patients with symptoms of an ischemic stroke within 8 hours of symptom onset, who\nare ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-\nPA therapy are candidates for treatment |  |  | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n\nPredicate Devices Referenced in this Submission Subject Device Subject Device\nEmboTrap II EMBOTRAP III EMBOTRAP III EmboTrap II EMBOTRAP III\nCharacteristics\n(5 x 21 mm and 5 x 33 (5 x 22 mm and 5 x 37 (6.5 x 45 mm) (5 x 21 mm and 5 x 33 (5 x 22 mm and 5 x 37 mm,\nmm) mm) mm) 6.5 x 45 mm)\nMicrocatheter compatibility COMPATIBILITY: COMPATIBILITY: Similar Similar\nas per applicable\nInstructions For Use “Microcatheter: The Device “Microcatheter: The Device should be introduced Differences do not raise new Differences do not raise new\nshould be introduced through microcatheters indicated for the delivery of questions of safety and questions of safety and\nthrough microcatheters therapeutic devices in the neurovasculature with an effectiveness, EMBOTRAP effectiveness, EMBOTRAP\nindicated for the delivery of internal diameter (ID) of 0.021” – 0.027” (0.53 mm – device has been tested for device has been tested for\ntherapeutic devices in the 0.69 mm), e.g., Trevo 18, Headway 21, Velocity 025, compatibility with PROWLER compatibility with PROWLER\nneurovasculature of a size Phenom 27 and Marksman 27 microcatheters. SELECT PLUS and PROWLER SELECT PLUS and PROWLER EX\n“18” or larger, with a Performance of the Device with other microcatheters EX Microcatheters: Microcatheters:\nminimum internal diameter that have not been evaluated may be different.”\nof 0.021” and an overall “Microcatheter: The Device “Microcatheter: The Device\nlength of not more than 155 should be introduced should be introduced through\ncm, e.g., Trevo 18, Merci through microcatheters microcatheters indicated for\n18L, Headway 21, Cantata, indicated for the delivery of the delivery of therapeutic\nVelocity 025, Marksman 27 therapeutic devices in the devices in the\nand Excelsior XT-27 neurovasculature of a size neurovasculature with an\nmicrocatheters. “18” or larger, with a internal diameter (ID) of\nPerformance of the Device minimum internal diameter 0.021” – 0.027” (0.53 mm –\nwith other microcatheters of 0.021” and an overall 0.69 mm), e.g., PROWLER\nthat have not been length of not more than 155 SELECT PLUS, PROWLER EX,\nevaluated may be different.” cm, e.g. PROWLER SELECT Trevo 18, Headway 21,\nPLUS, PROWLER EX, Trevo Velocity 025, Phenom 27 and\n18, Merci 18L, Headway 21, Marksman 27 microcatheters.\nCantata, Velocity 025 Performance of the Device\nMarksman 27 and Excelsior with other microcatheters that\nXT-27 microcatheters. have not been evaluated may\nPerformance of the Device be different.”\nwith other microcatheters\nthat have not been\nevaluated may be different.”\nDesign/Technological Retrievable, self-expanding Nitinol shaped section Same as EmboTrap II Same as EMBOTRAP III\nPrinciples Nitinol guidewire like shaft\nPage | 4\n\n|  | Predicate Devices Referenced in this Submission |  |  | Subject Device | Subject Device |\n| --- | --- | --- | --- | --- | --- |\n|  | EmboTrap II | EMBOTRAP III | EMBOTRAP III | EmboTrap II | EMBOTRAP III |\n| Characteristics |  |  |  |  |  |\n|  | (5 x 21 mm and 5 x 33 | (5 x 22 mm and 5 x 37 | (6.5 x 45 mm) | (5 x 21 mm and 5 x 33 | (5 x 22 mm and 5 x 37 mm, |\n|  |  |  |  |  |  |\n|  | mm) | mm) |  | mm) | 6.5 x 45 mm) |\n| Microcatheter compatibility | COMPATIBILITY:\n“Microcatheter: The Device\nshould be introduced\nthrough microcatheters\nindicated for the delivery of\ntherapeutic devices in the\nneurovasculature of a size\n“18” or larger, with a\nminimum internal diameter\nof 0.021” and an overall\nlength of not more than 155\ncm, e.g., Trevo 18, Merci\n18L, Headway 21, Cantata,\nVelocity 025, Marksman 27\nand Excelsior XT-27\nmicrocatheters.\nPerformance of the Device\nwith other microcatheters\nthat have not been\nevaluated may be different.” | COMPATIBILITY:\n“Microcatheter: The Device should be introduced\nthrough microcatheters indicated for the delivery of\ntherapeutic devices in the neurovasculature with an\ninternal diameter (ID) of 0.021” – 0.027” (0.53 mm –\n0.69 mm), e.g., Trevo 18, Headway 21, Velocity 025,\nPhenom 27 and Marksman 27 microcatheters.\nPerformance of the Device with other microcatheters\nthat have not been evaluated may be different.” |  | Similar\nDifferences do not raise new\nquestions of safety and\neffectiveness, EMBOTRAP\ndevice has been tested for\ncompatibility with PROWLER\nSELECT PLUS and PROWLER\nEX Microcatheters:\n“Microcatheter: The Device\nshould be introduced\nthrough microcatheters\nindicated for the delivery of\ntherapeutic devices in the\nneurovasculature of a size\n“18” or larger, with a\nminimum internal diameter\nof 0.021” and an overall\nlength of not more than 155\ncm, e.g. PROWLER SELECT\nPLUS, PROWLER EX, Trevo\n18, Merci 18L, Headway 21,\nCantata, Velocity 025\nMarksman 27 and Excelsior\nXT-27 microcatheters.\nPerformance of the Device\nwith other microcatheters\nthat have not been\nevaluated may be different.” | Similar\nDifferences do not raise new\nquestions of safety and\neffectiveness, EMBOTRAP\ndevice has been tested for\ncompatibility with PROWLER\nSELECT PLUS and PROWLER EX\nMicrocatheters:\n“Microcatheter: The Device\nshould be introduced through\nmicrocatheters indicated for\nthe delivery of therapeutic\ndevices in the\nneurovasculature with an\ninternal diameter (ID) of\n0.021” – 0.027” (0.53 mm –\n0.69 mm), e.g., PROWLER\nSELECT PLUS, PROWLER EX,\nTrevo 18, Headway 21,\nVelocity 025, Phenom 27 and\nMarksman 27 microcatheters.\nPerformance of the Device\nwith other microcatheters that\nhave not been evaluated may\nbe different.” |\n| as per applicable |  |  |  |  |  |\n| Instructions For Use |  |  |  |  |  |\n|  |  |  |  |  |  |\n| Design/Technological | Retrievable, self-expanding Nitinol shaped section\nNitinol guidewire like shaft |  |  | Same as EmboTrap II | Same as EMBOTRAP III |\n| Principles |  |  |  |  |  |\n|  |  |  |  |  |  |\n\nPredicate Devices Referenced in this Submission Subject Device Subject Device\nEmboTrap II EMBOTRAP III EMBOTRAP III EmboTrap II EMBOTRAP III\nCharacteristics\n(5 x 21 mm and 5 x 33 (5 x 22 mm and 5 x 37 (6.5 x 45 mm) (5 x 21 mm and 5 x 33 (5 x 22 mm and 5 x 37 mm,\nmm) mm) mm) 6.5 x 45 mm)\nDistal End (Retriever) Bi-layer tubular design with Bi-layer tubular design Bi-layer tubular design Same as EmboTrap II Same as EMBOTRAP III\nDesign a tapered distal end with with a tapered distal end with a tapered distal end\ntip with tip with tip\n5 x 21 mm 5 x 22 mm\nSame as EmboTrap II Same as EMBOTRAP III\n5 x 33 mm 5 x 37 mm\nPrincipal Device Materials\nShaped Section & Shaft Nitinol Nitinol Nitinol Same as EmboTrap II Same as EMBOTRAP III\nWire\nDistal Marker/Coil Platinum/Tungsten Coil Platinum/Tungsten Coil Platinum/Tungsten Coil Same as EmboTrap II Same as EMBOTRAP III\nProximal Marker/Coil Platinum/Tungsten Coil Platinum/Tungsten Coil Platinum/Tungsten Coil Same as EmboTrap II Same as EMBOTRAP III\nShaft Coating Hydrophobic Hydrophobic Hydrophobic Same as EmboTrap II Same as EMBOTRAP III\nPTFE Coating PTFE Coating PTFE Coating\nDesign Characteristics & Technology\nSize(s) Offered 5×21 mm, 5×33 mm 5×22 mm, 5×37 mm 6.5x45 mm Same as EmboTrap II Same as EMBOTRAP III\n(Retriever Diameter \nLength)\nDevice Length 194 cm, 195 cm 194 cm, 195 cm 196 cm Same as EmboTrap II Same as EMBOTRAP III\n(Labeled Overall length) (Labeled Overall length) (Labeled Overall length)\nMinimum Microcatheter ID 0.021” 0.021”-0.027” 0.021”-0.027” Same as EmboTrap II Same as EMBOTRAP III\nKey Principles of Operation The device is used in the neurovasculature to restore blood flow in patients Same as EmboTrap II Same as EMBOTRAP III\nexperiencing ischemic stroke\nNo. of passes/device IFU 3 / Device & Vessel 3 / Device & Vessel 3 / Device & Vessel Same as EmboTrap II Same as EMBOTRAP III\nAdditional Characteristics\nHow suppled Sterile/Single Use Sterile/Single Use Sterile/Single Use Same as EmboTrap II Same as EMBOTRAP III\nSterilization Method Ethylene Oxide Ethylene Oxide Ethylene Oxide Same as EmboTrap II Same as EMBOTRAP III\nPage | 5\n\n|  | Predicate Devices Referenced in this Submission |  |  | Subject Device | Subject Device |\n| --- | --- | --- | --- | --- | --- |\n|  | EmboTrap II | EMBOTRAP III | EMBOTRAP III | EmboTrap II | EMBOTRAP III |\n| Characteristics |  |  |  |  |  |\n|  | (5 x 21 mm and 5 x 33 | (5 x 22 mm and 5 x 37 | (6.5 x 45 mm) | (5 x 21 mm and 5 x 33 | (5 x 22 mm and 5 x 37 mm, |\n|  |  |  |  |  |  |\n|  | mm) | mm) |  | mm) | 6.5 x 45 mm) |\n| Distal End (Retriever) | Bi-layer tubular design with\na tapered distal end with\ntip | Bi-layer tubular design\nwith a tapered distal end\nwith tip | Bi-layer tubular design\nwith a tapered distal end\nwith tip | Same as EmboTrap II | Same as EMBOTRAP III |\n| Design |  |  |  |  |  |\n|  |  |  |  |  |  |\n|  | 5 x 21 mm\n5 x 33 mm | 5 x 22 mm\n5 x 37 mm |  | Same as EmboTrap II | Same as EMBOTRAP III |\n| Principal Device Materials |  |  |  |  |  |\n| Shaped Section & Shaft | Nitinol | Nitinol | Nitinol | Same as EmboTrap II | Same as EMBOTRAP III |\n| Wire |  |  |  |  |  |\n|  |  |  |  |  |  |\n| Distal Marker/Coil | Platinum/Tungsten Coil | Platinum/Tungsten Coil | Platinum/Tungsten Coil | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Proximal Marker/Coil | Platinum/Tungsten Coil | Platinum/Tungsten Coil | Platinum/Tungsten Coil | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Shaft Coating | Hydrophobic\nPTFE Coating | Hydrophobic\nPTFE Coating | Hydrophobic\nPTFE Coating | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Design Characteristics & Technology |  |  |  |  |  |\n| Size(s) Offered | 5×21 mm, 5×33 mm | 5×22 mm, 5×37 mm | 6.5x45 mm | Same as EmboTrap II | Same as EMBOTRAP III |\n| (Retriever Diameter  |  |  |  |  |  |\n| Length) |  |  |  |  |  |\n| Device Length | 194 cm, 195 cm\n(Labeled Overall length) | 194 cm, 195 cm\n(Labeled Overall length) | 196 cm\n(Labeled Overall length) | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Minimum Microcatheter ID | 0.021” | 0.021”-0.027” | 0.021”-0.027” | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Key Principles of Operation | The device is used in the neurovasculature to restore blood flow in patients\nexperiencing ischemic stroke |  |  | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| No. of passes/device IFU | 3 / Device & Vessel | 3 / Device & Vessel | 3 / Device & Vessel | Same as EmboTrap II | Same as EMBOTRAP III |\n| Additional Characteristics |  |  |  |  |  |\n| How suppled | Sterile/Single Use | Sterile/Single Use | Sterile/Single Use | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide | Same as EmboTrap II | Same as EMBOTRAP III |\n|  |  |  |  |  |  |\n\nVII. PERFORMANCE DATA\nBiocompatibility Testing:\nN/A - Changes do not impact biocompatibility.\nSterilization and Shelf Life:\nN/A - Changes do not impact sterilization and established shelf-life of the product.\nIn Vitro (Bench) Testing:\nBench testing was conducted according to existing design controls and protocols / test methods previously\nreviewed by the FDA in relevant prior submissions. Description of each performance test used to support\nsubstantial equivalence determination is presented below.\nPerformance Testing\nTest Test Method Summary Results\nSimulated use To provide evidence that the PROWLER Test sample microcatheters successfully\ntesting in a tortuous microcatheters could safely and effectively deliver delivered EMBOTRAP devices.\nanatomical model the EMBOTRAP devices to the neurovasculature.\nParticulate testing To evaluate and compare the quantity and size of Particle generation was comparable to\nparticles generated by the EMBOTRAP devices the cleared control microcatheter\nduring simulated device delivery in a tortuous device.\nanatomical model with the PROWLER SELECT PLUS\nMicrocatheter versus particles generated by an\napplicable reference cleared microcatheter.\nEase of use testing To verify the compatibility of the EMBOTRAP The EMBOTRAP device was successfully\ndevice with the range of microcatheters including delivered through PROWLER SELECT\nPROWLER SELECT PLUS Microcatheter. PLUS Microcatheter.\nShort-length and To evaluate re-sheathing force (full and short- The EMBOTRAP device was re-sheathed\nfull-length re- length) in the PROWLER SELECT PLUS successfully into PROWLER SELECT PLUS\nsheathing force Microcatheter during simulated use in a full-length Microcatheter and no damage to\ntesting anatomical model simulating the tortuosity of the PROWLER SELECT PLUS was observed\nneurovascular system. during or after testing.\nFull-length delivery To evaluate full length delivery force in the The delivery forces recorded are\nforce during PROWLER SELECT PLUS Microcatheter during acceptable as EMBOTRAP device was\nsimulated use simulated use in a full-length anatomical model successfully delivered through\ntesting simulating the tortuosity of the neurovascular PROWLER SELECT PLUS Microcatheter,\nsystem. with no damage to the microcatheter or\nsubject devices observed during testing.\nPage | 6\n\n| Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Simulated use\ntesting in a tortuous\nanatomical model | To provide evidence that the PROWLER\nmicrocatheters could safely and effectively deliver\nthe EMBOTRAP devices to the neurovasculature. | Test sample microcatheters successfully\ndelivered EMBOTRAP devices. |\n| Particulate testing | To evaluate and compare the quantity and size of\nparticles generated by the EMBOTRAP devices\nduring simulated device delivery in a tortuous\nanatomical model with the PROWLER SELECT PLUS\nMicrocatheter versus particles generated by an\napplicable reference cleared microcatheter. | Particle generation was comparable to\nthe cleared control microcatheter\ndevice. |\n| Ease of use testing | To verify the compatibility of the EMBOTRAP\ndevice with the range of microcatheters including\nPROWLER SELECT PLUS Microcatheter. | The EMBOTRAP device was successfully\ndelivered through PROWLER SELECT\nPLUS Microcatheter. |\n| Short-length and\nfull-length re-\nsheathing force\ntesting | To evaluate re-sheathing force (full and short-\nlength) in the PROWLER SELECT PLUS\nMicrocatheter during simulated use in a full-length\nanatomical model simulating the tortuosity of the\nneurovascular system. | The EMBOTRAP device was re-sheathed\nsuccessfully into PROWLER SELECT PLUS\nMicrocatheter and no damage to\nPROWLER SELECT PLUS was observed\nduring or after testing. |\n| Full-length delivery\nforce during\nsimulated use\ntesting | To evaluate full length delivery force in the\nPROWLER SELECT PLUS Microcatheter during\nsimulated use in a full-length anatomical model\nsimulating the tortuosity of the neurovascular\nsystem. | The delivery forces recorded are\nacceptable as EMBOTRAP device was\nsuccessfully delivered through\nPROWLER SELECT PLUS Microcatheter,\nwith no damage to the microcatheter or\nsubject devices observed during testing. |\n\nClinical Studies:\nNo clinical study was performed as there is no change to the indications for use or the fundamental\nscientific technology for the subject devices. Substantial equivalence of the subject devices has been\nestablished to the predicate devices through the results of bench testing.\nCONCLUSIONS\nNon-clinical studies demonstrate that the EmboTrap® II and EMBOTRAP™ III Revascularization Devices are\nsubstantially equivalent to the predicate devices.\nPage | 7"
  }
}