{
  "source_pdf": "thrombectomy--cerenovus--embotrap-iii-revascularization--510k.pdf",
  "clearance_number": "K211338",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211338\nDevice Name\nEMBOTRAP III Revascularization Device\nIndications for Use (Describe)\nThe EMBOTRAPTm III Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (TV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\n510(k) Summary\nK211338\nI. SUBMITTER:\n510(k) Owner: Neuravi Ltd.\nBlock 3, Ballybrit Business Park, Galway H91 K5YD, Ireland\nContact Person: Niall Fox\nDirector of Regulatory Affairs\nTel: +353-91-394123\nE-mail: nfox5@its.jnj.com\nDate Prepared: July 28th, 2021\nII. DEVICE\nTrade Name of Device: EMBOTRAP™ III Revascularization Device\nCommon Name of Device: Catheter, Thrombus Retriever\nClassification Name: 21 CFR 870.1250 – Class II\nProduct Code: NRY\nIII. PREDICATE DEVICES\nEmboTrap® II Revascularization Device (K173452)\nEMBOTRAP™ III Revascularisation Device (5 x 22 mm and 5 x 37 mm models via K193063)\nSolitaire™ Platinum Revascularization Device (K160641)\nIV. DEVICE DESCRIPTION\nThe EMBOTRAP™ III Revascularization Device is composed of a retrievable, self-expanding, Nitinol\nshaped section at the distal end of a tapered Nitinol shaft. It is designed to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke. The EMBOTRAP™\nIII Revascularization Device is supplied sterile and is intended for single-use only by physicians trained\nin neuro-interventional catheterization and the treatment of ischemic stroke.\nV. INDICATIONS FOR USE\nThe EMBOTRAP™ III Revascularization Device is intended to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy are candidates for treatment.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nA summary of the technological characteristics of the EMBOTRAP™ III device in comparison to those\nof the predicate devices is presented below\nPage 1 of 8",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K193063",
      "K173452",
      "K160641",
      "K193063",
      "K173452",
      "K160641"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211338\nDevice Name\nEMBOTRAP III Revascularization Device\nIndications for Use (Describe)\nThe EMBOTRAPTm III Revascularization Device is intended to restore blood flow in the neurovasculature by removing\nthrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (TV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\n510(k) Summary\nK211338\nI. SUBMITTER:\n510(k) Owner: Neuravi Ltd.\nBlock 3, Ballybrit Business Park, Galway H91 K5YD, Ireland\nContact Person: Niall Fox\nDirector of Regulatory Affairs\nTel: +353-91-394123\nE-mail: nfox5@its.jnj.com\nDate Prepared: July 28th, 2021\nII. DEVICE\nTrade Name of Device: EMBOTRAP™ III Revascularization Device\nCommon Name of Device: Catheter, Thrombus Retriever\nClassification Name: 21 CFR 870.1250 – Class II\nProduct Code: NRY\nIII. PREDICATE DEVICES\nEmboTrap® II Revascularization Device (K173452)\nEMBOTRAP™ III Revascularisation Device (5 x 22 mm and 5 x 37 mm models via K193063)\nSolitaire™ Platinum Revascularization Device (K160641)\nIV. DEVICE DESCRIPTION\nThe EMBOTRAP™ III Revascularization Device is composed of a retrievable, self-expanding, Nitinol\nshaped section at the distal end of a tapered Nitinol shaft. It is designed to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke. The EMBOTRAP™\nIII Revascularization Device is supplied sterile and is intended for single-use only by physicians trained\nin neuro-interventional catheterization and the treatment of ischemic stroke.\nV. INDICATIONS FOR USE\nThe EMBOTRAP™ III Revascularization Device is intended to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy are candidates for treatment.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nA summary of the technological characteristics of the EMBOTRAP™ III device in comparison to those\nof the predicate devices is presented below\nPage 1 of 8",
    "Substantial Equivalence": "Predicate Devices Referenced in this Submission Proposed SE Device\nCharacteristics EMBOTRAP III EMBOTRAP II SolitaireTM Platinum EMBOTRAP III\n(5 x 22 mm and 5 x 37 mm) (6.5 x 45 mm)\nManufacturer Neuravi Ltd. Neuravi Ltd. Covidien/Medtronic Same as EMBOTRAP II\n510(k) Number K193063 K173452 K160641 N/A\nClassification Class II (21CFR 870.1250) Same\nDevice Classification Name Catheter, Thrombus Retriever Same\nClassification Product Code NRY Same\nIndication for Use The EMBOTRAP III Revascularization The EMBOTRAP II Revascularization The Solitaire Platinum Revascularization Same as EMBOTRAP models\nDevice is intended to restore blood Device is intended to restore blood Device is intended to restore blood flow\nflow in the neurovasculature by flow in the neurovasculature by by removing thrombus from a large\nremoving thrombus in patients removing thrombus in patients intracranial vessel in patients\nexperiencing ischemic stroke within experiencing ischemic stroke within experiencing ischemic stroke within 8\n8 hours of symptom onset. Patients 8 hours of symptom onset. Patients hours of symptom onset. Patients who\nwho are ineligible for intravenous who are ineligible for intravenous are ineligible for intravenous tissue\ntissue plasminogen activator (IV t- tissue plasminogen activator (IV t- plasminogen activator (IV t-PA) or who\nPA) or who fail IV t-PA therapy are PA) or who fail IV t-PA therapy are fail IV t-PA therapy are candidates for\ncandidates for treatment. candidates for treatment. treatment.\nTarget Population Patients with symptoms of an ischemic stroke within 8 hours of symptom onset, who are ineligible for intravenous Same\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment\nDesign/Technological Retrievable, self-expanding Nitinol shaped section Same\nPrinciples Nitinol guide-wire like shaft\nDistal End (Retriever) Design Bi-layer tubular design with a tapered Bi-layer tubular design with a tapered Same as EMBOTRAP II\ndistal end with tip distal end with tip\n5 x 22 mm\n5 x 37 mm\nPrincipal Device Materials\nShaped Section & Shaft Wire Nitinol Nitinol Nitinol Nitinol\nDistal Marker/Coil Platinum/Tungsten Coil Platinum/Tungsten Coil Platinum/Iridium Same as EMBOTRAP II\nProximal Marker/Coil Platinum/Tungsten Coil Platinum/Tungsten Coil Platinum/Iridium Same as EMBOTRAP II\nShaft Coating Hydrophobic Hydrophobic Same as EMBOTRAP II\nPTFE Coating PTFE Coating\nDesign Characteristics & Technology\nSize(s) Offered 5×22mm, 5×37mm, 5×21 mm, 5×33 mm 6x40 mm 6.5x45 mm\n(Retriever Diameter \nLength)\nDevice Length 194 cm, 195 cm 194 cm, 195 cm 180 cm 196 cm\n(Labeled Overall length) (Labeled Overall length) (Labeled Push Wire Length) (Labeled Overall length)\nMinimum Microcatheter ID 0.021”-0.027” 0.021” 0.027” (6 mm diameter size) 0.021”-0.027”\nKey Principles of Operation The device is used in the neurovasculature to restore blood flow in patients experiencing ischemic stroke Same\nPage 2 of 8\n\n|  | Predicate Devices Referenced in this Submission |  |  |  |  | Proposed SE Device |\n| --- | --- | --- | --- | --- | --- | --- |\n| Characteristics | EMBOTRAP III |  | EMBOTRAP II |  | SolitaireTM Platinum | EMBOTRAP III |\n|  | (5 x 22 mm and 5 x 37 mm) |  |  |  |  | (6.5 x 45 mm) |\n| Manufacturer | Neuravi Ltd. |  | Neuravi Ltd. |  | Covidien/Medtronic | Same as EMBOTRAP II |\n| 510(k) Number | K193063 |  | K173452 |  | K160641 | N/A |\n| Classification | Class II (21CFR 870.1250) |  |  |  |  | Same |\n| Device Classification Name | Catheter, Thrombus Retriever |  |  |  |  | Same |\n| Classification Product Code | NRY |  |  |  |  | Same |\n| Indication for Use | The EMBOTRAP III Revascularization\nDevice is intended to restore blood\nflow in the neurovasculature by\nremoving thrombus in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy are\ncandidates for treatment. | The EMBOTRAP II Revascularization\nDevice is intended to restore blood\nflow in the neurovasculature by\nremoving thrombus in patients\nexperiencing ischemic stroke within\n8 hours of symptom onset. Patients\nwho are ineligible for intravenous\ntissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy are\ncandidates for treatment. |  | The Solitaire Platinum Revascularization\nDevice is intended to restore blood flow\nby removing thrombus from a large\nintracranial vessel in patients\nexperiencing ischemic stroke within 8\nhours of symptom onset. Patients who\nare ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who\nfail IV t-PA therapy are candidates for\ntreatment. |  | Same as EMBOTRAP models |\n|  |  |  |  |  |  |  |\n| Target Population | Patients with symptoms of an ischemic stroke within 8 hours of symptom onset, who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment |  |  |  |  | Same |\n|  |  |  |  |  |  |  |\n| Design/Technological | Retrievable, self-expanding Nitinol shaped section\nNitinol guide-wire like shaft |  |  |  |  | Same |\n| Principles |  |  |  |  |  |  |\n| Distal End (Retriever) Design | Bi-layer tubular design with a tapered\ndistal end with tip |  | Bi-layer tubular design with a tapered\ndistal end with tip |  |  | Same as EMBOTRAP II |\n|  |  |  |  |  |  |  |\n|  | 5 x 22 mm\n5 x 37 mm |  |  |  |  |  |\n| Principal Device Materials |  |  |  |  |  |  |\n| Shaped Section & Shaft Wire | Nitinol |  | Nitinol |  | Nitinol | Nitinol |\n| Distal Marker/Coil | Platinum/Tungsten Coil |  | Platinum/Tungsten Coil |  | Platinum/Iridium | Same as EMBOTRAP II |\n| Proximal Marker/Coil | Platinum/Tungsten Coil |  | Platinum/Tungsten Coil |  | Platinum/Iridium | Same as EMBOTRAP II |\n| Shaft Coating | Hydrophobic\nPTFE Coating |  | Hydrophobic\nPTFE Coating |  |  | Same as EMBOTRAP II |\n|  |  |  |  |  |  |  |\n| Design Characteristics & Technology |  |  |  |  |  |  |\n| Size(s) Offered | 5×22mm, 5×37mm, |  | 5×21 mm, 5×33 mm |  | 6x40 mm | 6.5x45 mm |\n| (Retriever Diameter  |  |  |  |  |  |  |\n| Length) |  |  |  |  |  |  |\n| Device Length | 194 cm, 195 cm\n(Labeled Overall length) |  | 194 cm, 195 cm\n(Labeled Overall length) |  | 180 cm\n(Labeled Push Wire Length) | 196 cm\n(Labeled Overall length) |\n|  |  |  |  |  |  |  |\n| Minimum Microcatheter ID | 0.021”-0.027” |  | 0.021” |  | 0.027” (6 mm diameter size) | 0.021”-0.027” |\n| Key Principles of Operation | The device is used in the neurovasculature to restore blood flow in patients experiencing ischemic stroke |  |  |  |  | Same |\n\nNo. of passes/device IFU 3 / Device & Vessel 3 / Device & Vessel 3 / Device & Vessel Same\nAdditional Characteristics\nHow suppled Sterile/Single Use Sterile/Single Use Sterile/Single Use Same\nSterilization Method Ethylene Oxide Ethylene Oxide Ethylene Oxide Same\nPage 3 of 8\n\n| No. of passes/device IFU | 3 / Device & Vessel | 3 / Device & Vessel | 3 / Device & Vessel | Same |\n| --- | --- | --- | --- | --- |\n| Additional Characteristics |  |  |  |  |\n| How suppled | Sterile/Single Use | Sterile/Single Use | Sterile/Single Use | Same |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide | Same |\n\nVII. PERFORMANCE DATA\nBiocompatibility Testing:\nThe biocompatibility evaluation for the EMBOTRAP™ III Revascularization Device was conducted in\naccordance with International Standard ISO 10993-1 “Biological Evaluation of Medical Devices –\nPart 1: Evaluation and Testing Within a Risk Management Process” as recognized by FDA\n(Recognition Number 2-156) and FDA Biocompatibility Guidance (Use of International Standard ISO\n10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and testing within a risk\nmanagement process\", June 16, 2016).\nPer ISO 10993-1, the EMBOTRAP™ III device is categorized as an external communicating device\nwith limited exposure, i.e. whose contact with circulating blood is less than 24 hours.\nThe biocompatibility evaluation included the following tests:\nTest Results Conclusions\nCytotoxicity Study The test article extract showed no Device is non-cytotoxic per the\nevidence of causing cell lysis or Cytotoxicity Studies conducted\ntoxicity. The test article extract\nmet the requirements of the test.\nBased on the percentage viability\nvalues for the test article extract\ndilutions, the device is non-\ncytotoxic.\nISO Guinea Pig Maximization Test article extracts showed no Device is not considered a\nSensitization Test evidence of causing delayed sensitizer per the Guinea Pig\ndermal contact sensitization in the Maximization Test\nguinea pig.\nISO Intracutaneous Study in The difference between the test Device is not an irritant when\nRabbits extract overall mean score and the injected intracutaneously per the\ncorresponding control overall ISO Intracutaneous Study in\nmean score was 1.0 or less. Rabbits\nISO Systemic Toxicity Study in There was no mortality or evidence Device is non-toxic per the ISO\nMice of systemic toxicity from the Systemic Toxicity Study in Mice\nextracts injected into mice. Each\ntest article extract met the\nrequirements of the study.\nPage 4 of 8\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity Study | The test article extract showed no\nevidence of causing cell lysis or\ntoxicity. The test article extract\nmet the requirements of the test.\nBased on the percentage viability\nvalues for the test article extract\ndilutions, the device is non-\ncytotoxic. | Device is non-cytotoxic per the\nCytotoxicity Studies conducted |\n| ISO Guinea Pig Maximization\nSensitization Test | Test article extracts showed no\nevidence of causing delayed\ndermal contact sensitization in the\nguinea pig. | Device is not considered a\nsensitizer per the Guinea Pig\nMaximization Test |\n| ISO Intracutaneous Study in\nRabbits | The difference between the test\nextract overall mean score and the\ncorresponding control overall\nmean score was 1.0 or less. | Device is not an irritant when\ninjected intracutaneously per the\nISO Intracutaneous Study in\nRabbits |\n| ISO Systemic Toxicity Study in\nMice | There was no mortality or evidence\nof systemic toxicity from the\nextracts injected into mice. Each\ntest article extract met the\nrequirements of the study. | Device is non-toxic per the ISO\nSystemic Toxicity Study in Mice |\n\n| ISO Guinea Pig Maximization |\n| --- |\n| Sensitization Test |\n\n| ISO Intracutaneous Study in |\n| --- |\n| Rabbits |\n\n| ISO Systemic Toxicity Study in |\n| --- |\n| Mice |\n\nTest Results Conclusions\nUSP Rabbit Pyrogen Study, No individual rabbit showed a rise Device is non-pyrogenic per the\nMaterial Mediated in temperature of ≥ 0.5C above its Material Mediated Rabbit Pyrogen\nbaseline temperature and the total Study\nmaximum temperature rise of all\nthree animals was within\nacceptable USP limits.\nThe total rise of rabbit\ntemperatures during the 3-hour\nobservation period was within\nacceptable USP requirements. The\ntest article met the requirements\nfor the absence of pyrogens.\nASTM Hemolysis Both the test article in direct Device is non-hemolytic per the\ncontact with blood and the test ASTM Hemolysis Test\narticle extract were non-hemolytic.\nComplement Activation Assay The C3a and SC5b-9 Levels of C3a and SC5b-9 were\nStudies concentrations of the test article acceptable.\nsamples were acceptable. All test\nSC5b-9 Complement Activation\nmethod acceptance criteria were\nAssay Study\nmet.\nIn Vivo Thromboresistance Study The implantation procedure was Under the conditions of this study,\nin Sheep – Jugular Vein, Acute routine and there were no both test and control articles were\ndifficulties encountered with considered thromboresistant.\n(Thrombogenicity)\ninsertion or placement of the test\ndevice. There was no evidence of\nbleeding or complications during\nthe post-operative implant period.\nMinimal thrombus formation was\nassociated with the control article\nand minimal to slight thrombus\nformation was associated with the\ntest article.\nAll biocompatibility tests completed met the pre-assigned acceptance criteria as specified in the\ntest protocol and in accordance with the requirements of the applicable standards.\nSterilization and Shelf Life:\nThe EMBOTRAP™ III device is labelled as a single-use, sterile device, with a shelf life of 3 years. The\nsterilization process for the EMBOTRAP™ III device has been successfully validated and process\nmonitoring controls are in place to assure that the device is EO-sterilized to achieve a minimum SAL\nof 10–6.\nShelf life studies have been conducted for the EMBOTRAP™ III device and establish that the product\nand packaging remain functional and sterile for the shelf life period of 3 years.\nIn Vitro (Bench) Testing:\nThe results of design verification and validation testing conducted on the EMBOTRAP™ III device\ndemonstrate that it performs as designed, fulfils all pre-determined product performance\nPage 5 of 8\n\n| Test |  |  | Results | Conclusions |\n| --- | --- | --- | --- | --- |\n| USP Rabbit Pyrogen Study,\nMaterial Mediated |  |  | No individual rabbit showed a rise\nin temperature of ≥ 0.5C above its\nbaseline temperature and the total\nmaximum temperature rise of all\nthree animals was within\nacceptable USP limits.\nThe total rise of rabbit\ntemperatures during the 3-hour\nobservation period was within\nacceptable USP requirements. The\ntest article met the requirements\nfor the absence of pyrogens. | Device is non-pyrogenic per the\nMaterial Mediated Rabbit Pyrogen\nStudy |\n| ASTM Hemolysis |  |  | Both the test article in direct\ncontact with blood and the test\narticle extract were non-hemolytic. | Device is non-hemolytic per the\nASTM Hemolysis Test |\n|  | Complement Activation Assay |  | The C3a and SC5b-9\nconcentrations of the test article\nsamples were acceptable. All test\nmethod acceptance criteria were\nmet. | Levels of C3a and SC5b-9 were\nacceptable. |\n|  | Studies |  |  |  |\n| SC5b-9 Complement Activation\nAssay Study | SC5b-9 Complement Activation |  |  |  |\n|  | Assay Study |  |  |  |\n| In Vivo Thromboresistance Study\nin Sheep – Jugular Vein, Acute\n(Thrombogenicity) |  |  | The implantation procedure was\nroutine and there were no\ndifficulties encountered with\ninsertion or placement of the test\ndevice. There was no evidence of\nbleeding or complications during\nthe post-operative implant period.\nMinimal thrombus formation was\nassociated with the control article\nand minimal to slight thrombus\nformation was associated with the\ntest article. | Under the conditions of this study,\nboth test and control articles were\nconsidered thromboresistant. |\n\n| USP Rabbit Pyrogen Study, |\n| --- |\n| Material Mediated |\n\n| In Vivo Thromboresistance Study |\n| --- |\n| in Sheep – Jugular Vein, Acute |\n| (Thrombogenicity) |\n\nspecification requirements, and is suitable for its intended use. The verification and validation test\nresults demonstrate that EMBOTRAP™ III is substantially equivalent to the predicate devices.\nSpecifically, the following in vitro bench tests were performed on the subject device:\nCharacteristic/Test Method Conclusions\nSystem Dimensions A range of device dimensions were All required specifications were met.\nmeasured using specified\nmeasurement tools to verify that the Device dimensions are comparable to\nrequired dimensional specifications legally-marketed mechanical\nwere met for the subject device thrombectomy devices. The subject\nmodels. device includes a longer overall length\nand larger diameter.\nRadial Force Testing Radial force of the subject device All required specifications were met.\nmodels was measured within a range\nof lumen diameters applicable to the Radial force performance of the\nintended vasculature to verify that subject device is comparable to that of\nthe device performance the predicate device.\nspecifications have been met.\nOuter Cage Recovery Expansion characteristics of the self- All required specifications were met.\nexpanding portion of a\nrepresentative (worst-case) device Outer cage recovery performance is\nmodel were evaluated by comparable to that of the predicate.\nmeasurement post-multiple loading\nand deployment cycles.\nDurability Testing Damage was evaluated after delivery All required specifications were met.\nand withdrawal of the subject device\nmodels beyond the recommended Durability performance of the subject\nnumber of passes and re-sheathings device is comparable to that of the\nrecommended in the instructions for predicate device.\nuse.\nFull Unit (System) Tensile The system (full unit) tensile strength All required specifications were met.\nTesting of the proximal/distal sections of the\ndevice was evaluated post-simulated The system tensile strength of the\nuse. subject device is comparable to that of\nthe predicate device.\nMarker Push Out Force Evaluated the force required to All required specifications were met.\ndislodge riveted markers from a\nrepresentative device model post-\nsimulated use (all marker locations\nand push-out directions were\nassessed).\nFlexibility & Kink Kink resistance of the entire device All required specifications were met.\nResistance (shaft and shaped section) was\nevaluated using a representative Kink resistance of the subject device is\nworst-case device model, which was comparable to that of the predicate\nwrapped around a series of mandrels device.\nof decreasing radii until permanent\ndeformation was observed or until\nthe smallest radius was used.\nCoating Integrity Coating integrity of the subject All required specifications were met.\ndevice was evaluated on a\nrepresentative (worst-case) device Coating integrity of the subject device\nmodel by examining the shaft coating is comparable to that of the predicate\nunder microscopy pre- and post- device.\nsimulated use.\nPage 6 of 8\n\n| Characteristic/Test | Method | Conclusions |\n| --- | --- | --- |\n| System Dimensions | A range of device dimensions were\nmeasured using specified\nmeasurement tools to verify that the\nrequired dimensional specifications\nwere met for the subject device\nmodels. | All required specifications were met.\nDevice dimensions are comparable to\nlegally-marketed mechanical\nthrombectomy devices. The subject\ndevice includes a longer overall length\nand larger diameter. |\n| Radial Force Testing | Radial force of the subject device\nmodels was measured within a range\nof lumen diameters applicable to the\nintended vasculature to verify that\nthe device performance\nspecifications have been met. | All required specifications were met.\nRadial force performance of the\nsubject device is comparable to that of\nthe predicate device. |\n| Outer Cage Recovery | Expansion characteristics of the self-\nexpanding portion of a\nrepresentative (worst-case) device\nmodel were evaluated by\nmeasurement post-multiple loading\nand deployment cycles. | All required specifications were met.\nOuter cage recovery performance is\ncomparable to that of the predicate. |\n| Durability Testing | Damage was evaluated after delivery\nand withdrawal of the subject device\nmodels beyond the recommended\nnumber of passes and re-sheathings\nrecommended in the instructions for\nuse. | All required specifications were met.\nDurability performance of the subject\ndevice is comparable to that of the\npredicate device. |\n| Full Unit (System) Tensile\nTesting | The system (full unit) tensile strength\nof the proximal/distal sections of the\ndevice was evaluated post-simulated\nuse. | All required specifications were met.\nThe system tensile strength of the\nsubject device is comparable to that of\nthe predicate device. |\n| Marker Push Out Force | Evaluated the force required to\ndislodge riveted markers from a\nrepresentative device model post-\nsimulated use (all marker locations\nand push-out directions were\nassessed). | All required specifications were met. |\n| Flexibility & Kink\nResistance | Kink resistance of the entire device\n(shaft and shaped section) was\nevaluated using a representative\nworst-case device model, which was\nwrapped around a series of mandrels\nof decreasing radii until permanent\ndeformation was observed or until\nthe smallest radius was used. | All required specifications were met.\nKink resistance of the subject device is\ncomparable to that of the predicate\ndevice. |\n| Coating Integrity | Coating integrity of the subject\ndevice was evaluated on a\nrepresentative (worst-case) device\nmodel by examining the shaft coating\nunder microscopy pre- and post-\nsimulated use. | All required specifications were met.\nCoating integrity of the subject device\nis comparable to that of the predicate\ndevice. |\n\n| Full Unit (System) Tensile |\n| --- |\n| Testing |\n\n| Flexibility & Kink |\n| --- |\n| Resistance |\n\nTorque Durability The effects of torquing the subject All required specifications were met.\n(Strength) device were evaluated using a\nrepresentative (worst-case) device Torque durability of the subject device\nmodel post-simulated use with the is comparable to that of the predicate\ndevice positioned as follows (distal device.\nend constrained): (a) within the\nmicrocatheter in a simulated vessel;\nand (b) with the shaped section of\nthe device deployed in a simulated\nvessel following retraction of the\nmicrocatheter.\nCorrosion Resistance Representative (worst-case) device All required specifications were met.\nmodels were subjected to corrosion\ntesting to determine resistance to Corrosion resistance of the subject\ncorrosion. device is comparable to that of the\npredicate device.\nTip Flexibility Tip flexibility was evaluated by All required specifications were met.\nmeasuring the deflection force of the\ndevice tip when advanced through a Tip flexibility of the subject device is\nmicrocatheter past its tip and comparable to that of the predicate\ndeflected against contact plates at device.\npre-specified angles.\nRe-sheathing Force A representative (worst-case) device All required specifications were met.\nmodel was evaluated in a 0.021”\nmicrocatheter to determine the force Re-sheathing force is comparable to\nrequired to re-sheath the device. those recorded for the predicate\ndevices.\nDeliverability Force A representative (worst-case) device All required specifications were met.\nmodel was evaluated in a tortuous\ntrack model to determine the force\nrequired to deliver the subject device\nin a 0.021” microcatheter.\nRadiopacity The worst-case subject device (least All required specifications were met.\nnumber of radiopaque markers) was\nevaluated in a skull phantom model Radiopacity of the subject device is\nusing fluoroscopy. equivalent to, or better than, that of\nthe predicate devices tested.\nClot retrieval and Device performance and ease of use All required ease of use performance\nperformance attributes (including clot retrieval specifications were met.\n(Simulated Use/Ease of performance) were evaluated in\nUse) simulated anatomy for the subject The subject device effectively\ndevices in relation to the key steps retrieved clot and restored flow in the\ninvolved in the clinical procedure. test model.\nPerformance of the subject device\n(including loading, delivery,\ndeployment and retrieval) was\ncomparable to that of the predicate\ndevices tested in an in vitro tortuous\npath anatomical model.\nPage 7 of 8\n\n| Torque Durability\n(Strength) | The effects of torquing the subject\ndevice were evaluated using a\nrepresentative (worst-case) device\nmodel post-simulated use with the\ndevice positioned as follows (distal\nend constrained): (a) within the\nmicrocatheter in a simulated vessel;\nand (b) with the shaped section of\nthe device deployed in a simulated\nvessel following retraction of the\nmicrocatheter. | All required specifications were met.\nTorque durability of the subject device\nis comparable to that of the predicate\ndevice. |\n| --- | --- | --- |\n| Corrosion Resistance | Representative (worst-case) device\nmodels were subjected to corrosion\ntesting to determine resistance to\ncorrosion. | All required specifications were met.\nCorrosion resistance of the subject\ndevice is comparable to that of the\npredicate device. |\n| Tip Flexibility | Tip flexibility was evaluated by\nmeasuring the deflection force of the\ndevice tip when advanced through a\nmicrocatheter past its tip and\ndeflected against contact plates at\npre-specified angles. | All required specifications were met.\nTip flexibility of the subject device is\ncomparable to that of the predicate\ndevice. |\n| Re-sheathing Force | A representative (worst-case) device\nmodel was evaluated in a 0.021”\nmicrocatheter to determine the force\nrequired to re-sheath the device. | All required specifications were met.\nRe-sheathing force is comparable to\nthose recorded for the predicate\ndevices. |\n| Deliverability Force | A representative (worst-case) device\nmodel was evaluated in a tortuous\ntrack model to determine the force\nrequired to deliver the subject device\nin a 0.021” microcatheter. | All required specifications were met. |\n| Radiopacity | The worst-case subject device (least\nnumber of radiopaque markers) was\nevaluated in a skull phantom model\nusing fluoroscopy. | All required specifications were met.\nRadiopacity of the subject device is\nequivalent to, or better than, that of\nthe predicate devices tested. |\n| Clot retrieval and\nperformance\n(Simulated Use/Ease of\nUse) | Device performance and ease of use\nattributes (including clot retrieval\nperformance) were evaluated in\nsimulated anatomy for the subject\ndevices in relation to the key steps\ninvolved in the clinical procedure. | All required ease of use performance\nspecifications were met.\nThe subject device effectively\nretrieved clot and restored flow in the\ntest model.\nPerformance of the subject device\n(including loading, delivery,\ndeployment and retrieval) was\ncomparable to that of the predicate\ndevices tested in an in vitro tortuous\npath anatomical model. |\n\n| Torque Durability |\n| --- |\n| (Strength) |\n\n| Clot retrieval and |\n| --- |\n| performance |\n| (Simulated Use/Ease of |\n| Use) |\n\nPhysician Usability Study Device performance and ease of use The physician usability study\nattributes were evaluated in demonstrated that the subject device\nsimulated anatomy for the worst- met user needs.\ncase (largest) subject device model in\nrelation to the key steps involved in Device performance was comparable\nthe clinical procedure. to that of the predicate device.\nPerformance was compared with the\npredicate device.\nDelivery and re-sheathing Delivery and re-sheathing forces Delivery and re-sheathing\nforce during simulated were measured during simulated use performance of the subject device are\nuse of a representative (worst-case) comparable to that of the predicate\n(in a clinically- device model device in a full-length device.\nrepresentative, full-length anatomical model and compared\nanatomical model) with the forces measured for one or\nmore predicate devices.\nKink Resistance – Kink resistance of the deployed Kink resistance of the deployed\nDeployed Shaped Section shaped section of a representative shaped section was comparable to\n(worst-case) device model was that of the predicate device.\nevaluated in a series of bend radii\nwithin a range of vessel lumen\ndiameters.\nIn Vivo (Animal) Studies:\nAcute and chronic animal studies have been performed to assess the usability, effectiveness and safety of the\nEMBOTRAP™ III device compared to the predicate devices in the swine model. Acute performance evaluated\non Day 0 showed that the usability and performance of the EMBOTRAP™ III device was equivalent to that of the\npredicate device tested. Histological evaluation performed on treated vessels after 3 and 28 days demonstrated\nthat the local and end organ tissue response was comparable between the EMBOTRAP™ III device and the\npredicate devices tested.\nClinical Studies:\nNo clinical study was performed as there is no change to the indications for use or the fundamental scientific\ntechnology for the subject device. Substantial equivalence of the subject device has been established to the\npredicate device through the results of bench and animal testing.\nCONCLUSIONS\nNon-clinical studies demonstrate that the EMBOTRAP™ III Revascularization Device is substantially equivalent\nto the predicate devices.\nPage 8 of 8\n\n| Physician Usability Study | Device performance and ease of use\nattributes were evaluated in\nsimulated anatomy for the worst-\ncase (largest) subject device model in\nrelation to the key steps involved in\nthe clinical procedure.\nPerformance was compared with the\npredicate device. | The physician usability study\ndemonstrated that the subject device\nmet user needs.\nDevice performance was comparable\nto that of the predicate device. |\n| --- | --- | --- |\n| Delivery and re-sheathing\nforce during simulated\nuse\n(in a clinically-\nrepresentative, full-length\nanatomical model) | Delivery and re-sheathing forces\nwere measured during simulated use\nof a representative (worst-case)\ndevice model device in a full-length\nanatomical model and compared\nwith the forces measured for one or\nmore predicate devices. | Delivery and re-sheathing\nperformance of the subject device are\ncomparable to that of the predicate\ndevice. |\n| Kink Resistance –\nDeployed Shaped Section | Kink resistance of the deployed\nshaped section of a representative\n(worst-case) device model was\nevaluated in a series of bend radii\nwithin a range of vessel lumen\ndiameters. | Kink resistance of the deployed\nshaped section was comparable to\nthat of the predicate device. |\n\n| Delivery and re-sheathing |\n| --- |\n| force during simulated |\n| use |\n| (in a clinically- |\n| representative, full-length |\n| anatomical model) |\n\n| Kink Resistance – |\n| --- |\n| Deployed Shaped Section |"
  }
}