{
  "source_pdf": "thrombectomy--medtronic--mindframe-capture-lp-revascularization--510k.pdf",
  "clearance_number": "K141516",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Capture™ LP device is designed to restore blood flow in patients experiencing ischemic\nstroke due to large intracranial vessel occlusion within 8 hours of symptoms onset. It is indicated\nfor subjects who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail\nIV t-PA therapy. The distal nitinol portion of the device facilitates clot retrieval and has\nPlatinum -Iridium and Platinum-Tungsten radiopaque markers on the proximal and distal ends\nrespectively. The device is supplied sterile and is intended for single-use only by physicians\ntrained in interventional neuroradiology and treatment of ischemic stroke.\nIndications for Use:\nThe ev3 / Covidien Capture™ LP Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison\nThe table below provides a comparison of the technological characteristics of the Capture™ LP\nRevascularization Device and the Solitaire™ FR Revascularization Device.\nCharacteristic Solitaire™ FR Capture™ LP Rationale for\nDifference (If Present)\nIndication for Use The Solitaire™ FR The Capture™ LP N/A\nRevascularization Device is Revascularization Device is\nintended to restore blood intended to restore blood flow\nflow by removing thrombus by removing thrombus from a\nfrom a large intracranial large intracranial vessel in\nvessel in patients patients experiencing\nexperiencing ischemic stroke ischemic stroke within 8\nwithin 8 hours of symptom hours of symptom onset.\nonset. Patients who are Patients who are ineligible for\nineligible for intravenous intravenous tissue\ntissue plasminogen activator plasminogen activator (IV t-\n(IV t-PA) or who fail IV t- PA) or who fail IV t-PA\nPA therapy are candidates therapy are candidates for\nfor treatment. treatment.\nPage 2 of 8\n\n| Characteristic | Solitaire™ FR | Capture™ LP | Rationale for |\n| --- | --- | --- | --- |\n|  |  |  | Difference (If Present) |\n| Indication for Use | The Solitaire™ FR\nRevascularization Device is\nintended to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients\nexperiencing ischemic stroke\nwithin 8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-\nPA therapy are candidates\nfor treatment. | The Capture™ LP\nRevascularization Device is\nintended to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | N/A |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nCharacteristic Solitaire™ FR Capture™ LP Rationale for\nDifference (If Present)\nSizes Offered 4x15mm 3x20mm The Capture™ LP device\n4x20mm 3x30mm is designed to be delivered\n6x20mm 4x20mm through a smaller ID (0.432\n6x30mm 4x30mm mm/0.017” inner diameter)\nmicro catheter.\nDevice Design Laser-cut stent attached to a Laser-cut stent attached to a N/A\nnitinol push-wire nitinol push-wire\nDistal End Design “Overlapping” design Tubular design The results of bench testing\nand animal testing\nestablish the equivalency\nof the Capture™ LP device\nand the Solitaire™ FR\ndevice.\nMaterials\nStent Nitinol Nitinol N/A\nDistal Marker 90% Platinum/ 10% Iridium 92% Platinum/ 8% Tungsten The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the Radiopacity\nof the material was shown\nto be equivalent to that of\nthe Solitaire™ FR device\nthrough design verification\ntesting.\nProximal Marker 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium N/A\nTip Attachment Mechanical/Dymax adhesive Laser welded The tensile strength of the\nattachment zone was\nshown to be equivalent to\nSolitaire™ FR through\ndesign verification testing.\nMarker Attachment Laser weld Solder (Gold/Tin) The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the tensile\nstrength of the marker\nattachment was shown to\nbe equivalent to that of the\nSolitaire™ FR device\nthrough design verification\ntesting.\nPusher Wire Nitinol Nitinol N/A\nIntroduction Sheath PTFE HDPE The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing.\nPage 3 of 8\n\n| Characteristic | Solitaire™ FR | Capture™ LP | Rationale for |\n| --- | --- | --- | --- |\n|  |  |  | Difference (If Present) |\n| Sizes Offered | 4x15mm\n4x20mm\n6x20mm\n6x30mm | 3x20mm\n3x30mm\n4x20mm\n4x30mm | The Capture™ LP device\nis designed to be delivered\nthrough a smaller ID (0.432\nmm/0.017” inner diameter)\nmicro catheter. |\n| Device Design | Laser-cut stent attached to a\nnitinol push-wire | Laser-cut stent attached to a\nnitinol push-wire | N/A |\n| Distal End Design | “Overlapping” design | Tubular design | The results of bench testing\nand animal testing\nestablish the equivalency\nof the Capture™ LP device\nand the Solitaire™ FR\ndevice. |\n| Materials |  |  |  |\n| Stent | Nitinol | Nitinol | N/A |\n| Distal Marker | 90% Platinum/ 10% Iridium | 92% Platinum/ 8% Tungsten | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the Radiopacity\nof the material was shown\nto be equivalent to that of\nthe Solitaire™ FR device\nthrough design verification\ntesting. |\n| Proximal Marker | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium | N/A |\n| Tip Attachment | Mechanical/Dymax adhesive | Laser welded | The tensile strength of the\nattachment zone was\nshown to be equivalent to\nSolitaire™ FR through\ndesign verification testing. |\n| Marker Attachment | Laser weld | Solder (Gold/Tin) | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the tensile\nstrength of the marker\nattachment was shown to\nbe equivalent to that of the\nSolitaire™ FR device\nthrough design verification\ntesting. |\n| Pusher Wire | Nitinol | Nitinol | N/A |\n| Introduction Sheath | PTFE | HDPE | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nSterilization and Shelf Life\nThe packaged Capture™ LP Revascularization device will be sterilized using a validated gamma\nirradiation sterilization cycle. The sterilization cycle has been validated to ensure a sterility\nassurance level (SAL) of 10-6 in accordance with ISO 11137-1/-2, Sterilization of health care\nproducts – Radiation sterilization – Substantiation of 25 kGy as a sterilization dose – Method\nVDmax25.\nAging studies for the Capture™ LP Revascularization Device have established the product and\npackaging remain functional and maintain sterility for up to 2 years. Aging studies for\npackaging integrity (per ASTM F2096-11), seal strength and device functionality were\nperformed and met all acceptance criteria.\nBiocompatibility\nBiocompatibility testing for the Capture™ LP Revascularization Device was conducted to\nconform with FDA consensus standard, recognition number 2-156, AAMI/ANSI/ISO 10993-\n1:2009, Biological evaluation of medical devices – Part 1: Evaluation and testing within a risk\nmanagement process. The table below summarizes the biocompatibility testing performed on the\nCapture™ LP device.\nTest Result Conclusion\nCytotoxicity – L929 The test article scored a “0” (no cytotoxic\nNon -cytotoxic\nMEM Elution reaction) at 24, 48, and 72±4 hours\nNo animal challenged with the test article\nKlingman Maximization\nextracts were observed with a sensitization Non-sensitizer\nTest\nresponse greater than “0.”\nThe differences between the mean test and\nIntracutaneous Injection\ncontrol scores of the extract dermal Non-irritant\nTest\nobservations were less than 1.0\nNone of the animals injected with the test\nAcute Systemic Injection article extract show a significantly greater\nNot systemically toxic\nTest – ISO biological reaction than animals treated with\nthe control extract vehicle.\nThe difference between the individual\nRabbit Pyrogen Test rabbit’s maximum temperature and Non-pyrogenic\nbaseline temperature was ≤0.5°C.\nTest article and control devices exhibited Levels of the compliments\nComplement Activation similar activation respective of the C3a and SC5b complements\nC3a and SC5b-9 normalized C3a and SC5b concentration were similar for Capture LP\nproduced by CVF and control device\nHemolysis: Direct The blood had a plasma free hemoglobin\nNon-hemolytic\nContact/Extract level of 0.9455 mg/ml.\nIn Vitro The mean of the three readings for the\nNo adverse effect on platelet\nHemocompatibility/ reference material, negative control,\nand leukocyte counts\nPlatelet and Leukocyte comparison and test articles were within\nPage 4 of 8\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity – L929\nMEM Elution | The test article scored a “0” (no cytotoxic\nreaction) at 24, 48, and 72±4 hours | Non -cytotoxic |\n| Klingman Maximization\nTest | No animal challenged with the test article\nextracts were observed with a sensitization\nresponse greater than “0.” | Non-sensitizer |\n| Intracutaneous Injection\nTest | The differences between the mean test and\ncontrol scores of the extract dermal\nobservations were less than 1.0 | Non-irritant |\n| Acute Systemic Injection\nTest – ISO | None of the animals injected with the test\narticle extract show a significantly greater\nbiological reaction than animals treated with\nthe control extract vehicle. | Not systemically toxic |\n| Rabbit Pyrogen Test | The difference between the individual\nrabbit’s maximum temperature and\nbaseline temperature was ≤0.5°C. | Non-pyrogenic |\n| Complement Activation\nC3a and SC5b-9 | Test article and control devices exhibited\nsimilar activation respective of the\nnormalized C3a and SC5b concentration\nproduced by CVF | Levels of the compliments\nC3a and SC5b complements\nwere similar for Capture LP\nand control device |\n| Hemolysis: Direct\nContact/Extract | The blood had a plasma free hemoglobin\nlevel of 0.9455 mg/ml. | Non-hemolytic |\n| In Vitro\nHemocompatibility/\nPlatelet and Leukocyte | The mean of the three readings for the\nreference material, negative control,\ncomparison and test articles were within | No adverse effect on platelet\nand leukocyte counts |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nTest Result Conclusion\nCount ±25% of the respective average values\nNo adverse effect on\nPartial Thromboplastin The mean clotting time values for the test\nprothrombin coagulation\nTime article were 90% of the negative control.\ntime of human plasma.\nThe Capture LP device and\nImplantation of the test and control\nThrombosis (In Vivo) – control device have similar\ndevices in the jugular veins resulted in no\n2 dog thromboresistance\nadverse effects or clinical signs\ncharacteristics\nNone of the tester strains shoes an increase\nReverse Mutation Assay\nin reversion rates when treated with the Non-mutagenic\n(Ames)\ntest article\nThe mutant frequencies and cloning\nIn Vitro Mouse\nefficiencies of preparations treated with\nLymphoma Assay with Non-mutagenic\nthe test article were within the limits\nExtended Treatment\ndefined for a negative response.\nThere were no biologically significant\nIn Vivo Mouse\nincreases in mPCE production in the test Non-mutagenic\nMicronucleus Assay\narticle treated groups.\nPage 5 of 8\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Count | ±25% of the respective average values |  |\n| Partial Thromboplastin\nTime | The mean clotting time values for the test\narticle were 90% of the negative control. | No adverse effect on\nprothrombin coagulation\ntime of human plasma. |\n| Thrombosis (In Vivo) –\n2 dog | Implantation of the test and control\ndevices in the jugular veins resulted in no\nadverse effects or clinical signs | The Capture LP device and\ncontrol device have similar\nthromboresistance\ncharacteristics |\n| Reverse Mutation Assay\n(Ames) | None of the tester strains shoes an increase\nin reversion rates when treated with the\ntest article | Non-mutagenic |\n| In Vitro Mouse\nLymphoma Assay with\nExtended Treatment | The mutant frequencies and cloning\nefficiencies of preparations treated with\nthe test article were within the limits\ndefined for a negative response. | Non-mutagenic |\n| In Vivo Mouse\nMicronucleus Assay | There were no biologically significant\nincreases in mPCE production in the test\narticle treated groups. | Non-mutagenic |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nPerformance Data – Bench\nA summary of the pre-clinical bench testing performed for the Capture™ LP Revascularization\ndevice is presented in the table below.\nTest Method Conclusions\nTotal Length The total length of the device All devices met acceptance\nwas measured from distal tip to criteria.\nproximal wire\nDelivery and Re-sheathing Force Delivery and re-sheathing force Delivery and re-sheathing force\nTesting were tested during simulated use testing met acceptance criteria.\nin a representative tortuous Delivery and re-sheathing force\nanatomical model same as predicate.\nDurability Testing Device was evaluated for Devices demonstrated no damage\ndelivery and withdrawal beyond after delivery and withdrawal.\nthe recommended number of Durability same as predicate.\npasses and re-sheathings\nrecommended in the IFU.\nDifferential Scanning A Temperature measured using The transformational temperature\nf\nCalorimetry (DSC) Testing DSC testing per ASTM F2004- is lowered as the size of the\n05 device increases.\nKink Resistance Testing Device was delivered through a Device was resistant to kinking\nbend in a fixture of known radius around small radii turns. Kink\nand then inspected in-place for radii smaller than predicate due\nany kinks or poor wall to smaller device size.\napposition.\nSystem Tensile Testing Fully assembled devices were System tensile testing met\ntested to failure and peak tensile acceptance criteria. System\nstrength recorded. tensile strength same as\npredicate.\nMarkercoil Tensile Strength Device was tested to determine The tensile strength of the distal\nTesting the tensile strength of the bonds radiopaque markers met\nof the distal radiopaque markers acceptance criteria. The\nmarkercoil tensile strength same\nas predicate.\nTorque Strength Testing Device was torqued in a Torque strength testing met\nrepresentative tortuous model to acceptance criteria. Torque\ndetermine number of rotations to strength same as predicate.\nseparate device\nPage 6 of 8\n\n| Test | Method | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Total Length | The total length of the device\nwas measured from distal tip to\nproximal wire | All devices met acceptance\ncriteria. |\n| Delivery and Re-sheathing Force\nTesting | Delivery and re-sheathing force\nwere tested during simulated use\nin a representative tortuous\nanatomical model | Delivery and re-sheathing force\ntesting met acceptance criteria.\nDelivery and re-sheathing force\nsame as predicate. |\n| Durability Testing | Device was evaluated for\ndelivery and withdrawal beyond\nthe recommended number of\npasses and re-sheathings\nrecommended in the IFU. | Devices demonstrated no damage\nafter delivery and withdrawal.\nDurability same as predicate. |\n| Differential Scanning\nCalorimetry (DSC) Testing | A Temperature measured using\nf\nDSC testing per ASTM F2004-\n05 | The transformational temperature\nis lowered as the size of the\ndevice increases. |\n| Kink Resistance Testing | Device was delivered through a\nbend in a fixture of known radius\nand then inspected in-place for\nany kinks or poor wall\napposition. | Device was resistant to kinking\naround small radii turns. Kink\nradii smaller than predicate due\nto smaller device size. |\n| System Tensile Testing | Fully assembled devices were\ntested to failure and peak tensile\nstrength recorded. | System tensile testing met\nacceptance criteria. System\ntensile strength same as\npredicate. |\n| Markercoil Tensile Strength\nTesting | Device was tested to determine\nthe tensile strength of the bonds\nof the distal radiopaque markers | The tensile strength of the distal\nradiopaque markers met\nacceptance criteria. The\nmarkercoil tensile strength same\nas predicate. |\n| Torque Strength Testing | Device was torqued in a\nrepresentative tortuous model to\ndetermine number of rotations to\nseparate device | Torque strength testing met\nacceptance criteria. Torque\nstrength same as predicate. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nTest Method Conclusions\nRadial Force Testing Radial force testing performed on Radial force testing of the\ndevice within recommended Capture™ LP device is\nvessel diameters specified in comparable to the predicate\nIFU. device for the recommended\nvessel diameters specified in\nIFU.\nRadiopacity Angiography of device taken in Radiopacity of Capture™ LP\nporcine model. device equivalent to that of the\npredicate device.\nPerformance Test (Clot Retrieval Device was delivered through a Capture™ LP device restored\nBench Test) tortuous anatomical model to distal blood flow 100% of the\nevaluate the effectiveness of the time. Performance testing better\ndevice to retrieve soft and hard than predicate device.\nclots of various lengths and\ndiameters\nPhysician Usability Testing The device was delivered in a Capture™ LP rated similar to the\ntortuous benchtop model to assess predicate device when used\nthe users’ ability reliably deploy and with the Rebar-14 microcatheter.\nuse the neurothrombectomy device.\nPerformance Data – Animal\nAn acute animal study was performed that assessed usability, effectiveness, and safety of the\nCapture™ LP device as compared to the predicate device. A total of six swine were evaluated\nfor usability effectiveness and safety. Effectiveness was measured by placing manufactured clot\nin the animal pharyngeal artery and assessing the ability of the device to retrieve the clot and\nrestore blood flow to the target vessel. Safety was assessed by passing the device multiple times\nthrough the chose vessel and conducting an angiographic and histopathological evaluation. A\nsummary of the study results is presented in the table below.\nTest Result Conclusion\nSuccessful Clot Retrieval The device was deployed to retrieve The Capture™ LP device was able\nmanufactured clot in the pharyngeal to retrieve the manufactured clot in\nartery of porcine model. all test animals. Clot recovery is the\nsame as the predicate device.\nSustained Flow (TIMI 2 or 3) In After clot retrieval, blood flow to the Blood flow was assessed with a\nClot Vessel target vessel and distal vasculature TIMI score of 2 or 3 for all vessels\nwas assessed. where the Capture™ LP device was\nused to retrieve clot. Blood flow\nrestoration the same as that for the\npredicate device.\nPage 7 of 8\n\n| Test | Method | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Radial Force Testing | Radial force testing performed on\ndevice within recommended\nvessel diameters specified in\nIFU. | Radial force testing of the\nCapture™ LP device is\ncomparable to the predicate\ndevice for the recommended\nvessel diameters specified in\nIFU. |\n| Radiopacity | Angiography of device taken in\nporcine model. | Radiopacity of Capture™ LP\ndevice equivalent to that of the\npredicate device. |\n| Performance Test (Clot Retrieval\nBench Test) | Device was delivered through a\ntortuous anatomical model to\nevaluate the effectiveness of the\ndevice to retrieve soft and hard\nclots of various lengths and\ndiameters | Capture™ LP device restored\ndistal blood flow 100% of the\ntime. Performance testing better\nthan predicate device. |\n| Physician Usability Testing | The device was delivered in a\ntortuous benchtop model to assess\nthe users’ ability reliably deploy and\nuse the neurothrombectomy device. | Capture™ LP rated similar to the\npredicate device when used\nwith the Rebar-14 microcatheter. |\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Successful Clot Retrieval | The device was deployed to retrieve\nmanufactured clot in the pharyngeal\nartery of porcine model. | The Capture™ LP device was able\nto retrieve the manufactured clot in\nall test animals. Clot recovery is the\nsame as the predicate device. |\n| Sustained Flow (TIMI 2 or 3) In\nClot Vessel | After clot retrieval, blood flow to the\ntarget vessel and distal vasculature\nwas assessed. | Blood flow was assessed with a\nTIMI score of 2 or 3 for all vessels\nwhere the Capture™ LP device was\nused to retrieve clot. Blood flow\nrestoration the same as that for the\npredicate device. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nAverage Number of Passes for Clot The number of passes to The number of passes for the\nRetrieval successfully retrieve clot was Capture™ LP to successfully\nevaluated. retrieve clot from the target vessels\nis equivalent to that of the predicate\ndevice.\nThe histological findings observed for both the Capture™ LP and the predicate devices\ndemonstrated that the artery response to neurothrombectomy was comparable between the two\ndevices.\n30-day and 90-day chronic animal studies were performed to evaluate the usability and safety of\nthe Capture™ LP device. In each study, the device was deployed and recovered in the\nvasculature of the swine test subjects and angiographic and histopathologic assessments were\nperformed for vessel damage, thrombus formation, and vasospasm. Angiographic visualization\nduring the procedure and just prior to subject sacrifice demonstrated that there was no wall\ndamage or thrombus formation during the treatment. Histopathologic evaluation demonstrated\nthat the artery response to the neurothrombectomy procedure was considered to be comparable\nbetween the Capture™ LP device and the predicate device.\nPerformance Testing – Clinical\nSubstantial equivalence of the Capture™ LP Revascularization Device has been established to\nthe predicate device through the results of bench and animal testing. Equivalence has also been\nestablished through an evaluation of the indications for use, performance specifications,\npackaging, and the fundamental scientific technology. Therefore, clinical data is not required for\nthe Capture™ LP device.\nPage 8 of 8",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK141516\nDevice Name\nCapture™ LP Revascularization Device\nIndications for Use (Describe)\nThe Capture™ LP Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\n1. 510(k) Summary\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Larry Boucher\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-9781\nE-mail: larry.boucher@covidien.com\nDate Summary 28 January 2015\nPrepared:\nTrade Name of Capture™ LP Revascularization Device\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nClassification of 21 CFR 870.1250 – Class II\nDevice:",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Capture™ LP device is designed to restore blood flow in patients experiencing ischemic\nstroke due to large intracranial vessel occlusion within 8 hours of symptoms onset. It is indicated\nfor subjects who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail\nIV t-PA therapy. The distal nitinol portion of the device facilitates clot retrieval and has\nPlatinum -Iridium and Platinum-Tungsten radiopaque markers on the proximal and distal ends\nrespectively. The device is supplied sterile and is intended for single-use only by physicians\ntrained in interventional neuroradiology and treatment of ischemic stroke.\nIndications for Use:\nThe ev3 / Covidien Capture™ LP Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison\nThe table below provides a comparison of the technological characteristics of the Capture™ LP\nRevascularization Device and the Solitaire™ FR Revascularization Device.\nCharacteristic Solitaire™ FR Capture™ LP Rationale for\nDifference (If Present)\nIndication for Use The Solitaire™ FR The Capture™ LP N/A\nRevascularization Device is Revascularization Device is\nintended to restore blood intended to restore blood flow\nflow by removing thrombus by removing thrombus from a\nfrom a large intracranial large intracranial vessel in\nvessel in patients patients experiencing\nexperiencing ischemic stroke ischemic stroke within 8\nwithin 8 hours of symptom hours of symptom onset.\nonset. Patients who are Patients who are ineligible for\nineligible for intravenous intravenous tissue\ntissue plasminogen activator plasminogen activator (IV t-\n(IV t-PA) or who fail IV t- PA) or who fail IV t-PA\nPA therapy are candidates therapy are candidates for\nfor treatment. treatment.\nPage 2 of 8\n\n| Characteristic | Solitaire™ FR | Capture™ LP | Rationale for |\n| --- | --- | --- | --- |\n|  |  |  | Difference (If Present) |\n| Indication for Use | The Solitaire™ FR\nRevascularization Device is\nintended to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients\nexperiencing ischemic stroke\nwithin 8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-\nPA therapy are candidates\nfor treatment. | The Capture™ LP\nRevascularization Device is\nintended to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | N/A |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nCharacteristic Solitaire™ FR Capture™ LP Rationale for\nDifference (If Present)\nSizes Offered 4x15mm 3x20mm The Capture™ LP device\n4x20mm 3x30mm is designed to be delivered\n6x20mm 4x20mm through a smaller ID (0.432\n6x30mm 4x30mm mm/0.017” inner diameter)\nmicro catheter.\nDevice Design Laser-cut stent attached to a Laser-cut stent attached to a N/A\nnitinol push-wire nitinol push-wire\nDistal End Design “Overlapping” design Tubular design The results of bench testing\nand animal testing\nestablish the equivalency\nof the Capture™ LP device\nand the Solitaire™ FR\ndevice.\nMaterials\nStent Nitinol Nitinol N/A\nDistal Marker 90% Platinum/ 10% Iridium 92% Platinum/ 8% Tungsten The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the Radiopacity\nof the material was shown\nto be equivalent to that of\nthe Solitaire™ FR device\nthrough design verification\ntesting.\nProximal Marker 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium N/A\nTip Attachment Mechanical/Dymax adhesive Laser welded The tensile strength of the\nattachment zone was\nshown to be equivalent to\nSolitaire™ FR through\ndesign verification testing.\nMarker Attachment Laser weld Solder (Gold/Tin) The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the tensile\nstrength of the marker\nattachment was shown to\nbe equivalent to that of the\nSolitaire™ FR device\nthrough design verification\ntesting.\nPusher Wire Nitinol Nitinol N/A\nIntroduction Sheath PTFE HDPE The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing.\nPage 3 of 8\n\n| Characteristic | Solitaire™ FR | Capture™ LP | Rationale for |\n| --- | --- | --- | --- |\n|  |  |  | Difference (If Present) |\n| Sizes Offered | 4x15mm\n4x20mm\n6x20mm\n6x30mm | 3x20mm\n3x30mm\n4x20mm\n4x30mm | The Capture™ LP device\nis designed to be delivered\nthrough a smaller ID (0.432\nmm/0.017” inner diameter)\nmicro catheter. |\n| Device Design | Laser-cut stent attached to a\nnitinol push-wire | Laser-cut stent attached to a\nnitinol push-wire | N/A |\n| Distal End Design | “Overlapping” design | Tubular design | The results of bench testing\nand animal testing\nestablish the equivalency\nof the Capture™ LP device\nand the Solitaire™ FR\ndevice. |\n| Materials |  |  |  |\n| Stent | Nitinol | Nitinol | N/A |\n| Distal Marker | 90% Platinum/ 10% Iridium | 92% Platinum/ 8% Tungsten | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the Radiopacity\nof the material was shown\nto be equivalent to that of\nthe Solitaire™ FR device\nthrough design verification\ntesting. |\n| Proximal Marker | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium | N/A |\n| Tip Attachment | Mechanical/Dymax adhesive | Laser welded | The tensile strength of the\nattachment zone was\nshown to be equivalent to\nSolitaire™ FR through\ndesign verification testing. |\n| Marker Attachment | Laser weld | Solder (Gold/Tin) | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the tensile\nstrength of the marker\nattachment was shown to\nbe equivalent to that of the\nSolitaire™ FR device\nthrough design verification\ntesting. |\n| Pusher Wire | Nitinol | Nitinol | N/A |\n| Introduction Sheath | PTFE | HDPE | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nSterilization and Shelf Life\nThe packaged Capture™ LP Revascularization device will be sterilized using a validated gamma\nirradiation sterilization cycle. The sterilization cycle has been validated to ensure a sterility\nassurance level (SAL) of 10-6 in accordance with ISO 11137-1/-2, Sterilization of health care\nproducts – Radiation sterilization – Substantiation of 25 kGy as a sterilization dose – Method\nVDmax25.\nAging studies for the Capture™ LP Revascularization Device have established the product and\npackaging remain functional and maintain sterility for up to 2 years. Aging studies for\npackaging integrity (per ASTM F2096-11), seal strength and device functionality were\nperformed and met all acceptance criteria.\nBiocompatibility\nBiocompatibility testing for the Capture™ LP Revascularization Device was conducted to\nconform with FDA consensus standard, recognition number 2-156, AAMI/ANSI/ISO 10993-\n1:2009, Biological evaluation of medical devices – Part 1: Evaluation and testing within a risk\nmanagement process. The table below summarizes the biocompatibility testing performed on the\nCapture™ LP device.\nTest Result Conclusion\nCytotoxicity – L929 The test article scored a “0” (no cytotoxic\nNon -cytotoxic\nMEM Elution reaction) at 24, 48, and 72±4 hours\nNo animal challenged with the test article\nKlingman Maximization\nextracts were observed with a sensitization Non-sensitizer\nTest\nresponse greater than “0.”\nThe differences between the mean test and\nIntracutaneous Injection\ncontrol scores of the extract dermal Non-irritant\nTest\nobservations were less than 1.0\nNone of the animals injected with the test\nAcute Systemic Injection article extract show a significantly greater\nNot systemically toxic\nTest – ISO biological reaction than animals treated with\nthe control extract vehicle.\nThe difference between the individual\nRabbit Pyrogen Test rabbit’s maximum temperature and Non-pyrogenic\nbaseline temperature was ≤0.5°C.\nTest article and control devices exhibited Levels of the compliments\nComplement Activation similar activation respective of the C3a and SC5b complements\nC3a and SC5b-9 normalized C3a and SC5b concentration were similar for Capture LP\nproduced by CVF and control device\nHemolysis: Direct The blood had a plasma free hemoglobin\nNon-hemolytic\nContact/Extract level of 0.9455 mg/ml.\nIn Vitro The mean of the three readings for the\nNo adverse effect on platelet\nHemocompatibility/ reference material, negative control,\nand leukocyte counts\nPlatelet and Leukocyte comparison and test articles were within\nPage 4 of 8\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity – L929\nMEM Elution | The test article scored a “0” (no cytotoxic\nreaction) at 24, 48, and 72±4 hours | Non -cytotoxic |\n| Klingman Maximization\nTest | No animal challenged with the test article\nextracts were observed with a sensitization\nresponse greater than “0.” | Non-sensitizer |\n| Intracutaneous Injection\nTest | The differences between the mean test and\ncontrol scores of the extract dermal\nobservations were less than 1.0 | Non-irritant |\n| Acute Systemic Injection\nTest – ISO | None of the animals injected with the test\narticle extract show a significantly greater\nbiological reaction than animals treated with\nthe control extract vehicle. | Not systemically toxic |\n| Rabbit Pyrogen Test | The difference between the individual\nrabbit’s maximum temperature and\nbaseline temperature was ≤0.5°C. | Non-pyrogenic |\n| Complement Activation\nC3a and SC5b-9 | Test article and control devices exhibited\nsimilar activation respective of the\nnormalized C3a and SC5b concentration\nproduced by CVF | Levels of the compliments\nC3a and SC5b complements\nwere similar for Capture LP\nand control device |\n| Hemolysis: Direct\nContact/Extract | The blood had a plasma free hemoglobin\nlevel of 0.9455 mg/ml. | Non-hemolytic |\n| In Vitro\nHemocompatibility/\nPlatelet and Leukocyte | The mean of the three readings for the\nreference material, negative control,\ncomparison and test articles were within | No adverse effect on platelet\nand leukocyte counts |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nTest Result Conclusion\nCount ±25% of the respective average values\nNo adverse effect on\nPartial Thromboplastin The mean clotting time values for the test\nprothrombin coagulation\nTime article were 90% of the negative control.\ntime of human plasma.\nThe Capture LP device and\nImplantation of the test and control\nThrombosis (In Vivo) – control device have similar\ndevices in the jugular veins resulted in no\n2 dog thromboresistance\nadverse effects or clinical signs\ncharacteristics\nNone of the tester strains shoes an increase\nReverse Mutation Assay\nin reversion rates when treated with the Non-mutagenic\n(Ames)\ntest article\nThe mutant frequencies and cloning\nIn Vitro Mouse\nefficiencies of preparations treated with\nLymphoma Assay with Non-mutagenic\nthe test article were within the limits\nExtended Treatment\ndefined for a negative response.\nThere were no biologically significant\nIn Vivo Mouse\nincreases in mPCE production in the test Non-mutagenic\nMicronucleus Assay\narticle treated groups.\nPage 5 of 8\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Count | ±25% of the respective average values |  |\n| Partial Thromboplastin\nTime | The mean clotting time values for the test\narticle were 90% of the negative control. | No adverse effect on\nprothrombin coagulation\ntime of human plasma. |\n| Thrombosis (In Vivo) –\n2 dog | Implantation of the test and control\ndevices in the jugular veins resulted in no\nadverse effects or clinical signs | The Capture LP device and\ncontrol device have similar\nthromboresistance\ncharacteristics |\n| Reverse Mutation Assay\n(Ames) | None of the tester strains shoes an increase\nin reversion rates when treated with the\ntest article | Non-mutagenic |\n| In Vitro Mouse\nLymphoma Assay with\nExtended Treatment | The mutant frequencies and cloning\nefficiencies of preparations treated with\nthe test article were within the limits\ndefined for a negative response. | Non-mutagenic |\n| In Vivo Mouse\nMicronucleus Assay | There were no biologically significant\nincreases in mPCE production in the test\narticle treated groups. | Non-mutagenic |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nPerformance Data – Bench\nA summary of the pre-clinical bench testing performed for the Capture™ LP Revascularization\ndevice is presented in the table below.\nTest Method Conclusions\nTotal Length The total length of the device All devices met acceptance\nwas measured from distal tip to criteria.\nproximal wire\nDelivery and Re-sheathing Force Delivery and re-sheathing force Delivery and re-sheathing force\nTesting were tested during simulated use testing met acceptance criteria.\nin a representative tortuous Delivery and re-sheathing force\nanatomical model same as predicate.\nDurability Testing Device was evaluated for Devices demonstrated no damage\ndelivery and withdrawal beyond after delivery and withdrawal.\nthe recommended number of Durability same as predicate.\npasses and re-sheathings\nrecommended in the IFU.\nDifferential Scanning A Temperature measured using The transformational temperature\nf\nCalorimetry (DSC) Testing DSC testing per ASTM F2004- is lowered as the size of the\n05 device increases.\nKink Resistance Testing Device was delivered through a Device was resistant to kinking\nbend in a fixture of known radius around small radii turns. Kink\nand then inspected in-place for radii smaller than predicate due\nany kinks or poor wall to smaller device size.\napposition.\nSystem Tensile Testing Fully assembled devices were System tensile testing met\ntested to failure and peak tensile acceptance criteria. System\nstrength recorded. tensile strength same as\npredicate.\nMarkercoil Tensile Strength Device was tested to determine The tensile strength of the distal\nTesting the tensile strength of the bonds radiopaque markers met\nof the distal radiopaque markers acceptance criteria. The\nmarkercoil tensile strength same\nas predicate.\nTorque Strength Testing Device was torqued in a Torque strength testing met\nrepresentative tortuous model to acceptance criteria. Torque\ndetermine number of rotations to strength same as predicate.\nseparate device\nPage 6 of 8\n\n| Test | Method | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Total Length | The total length of the device\nwas measured from distal tip to\nproximal wire | All devices met acceptance\ncriteria. |\n| Delivery and Re-sheathing Force\nTesting | Delivery and re-sheathing force\nwere tested during simulated use\nin a representative tortuous\nanatomical model | Delivery and re-sheathing force\ntesting met acceptance criteria.\nDelivery and re-sheathing force\nsame as predicate. |\n| Durability Testing | Device was evaluated for\ndelivery and withdrawal beyond\nthe recommended number of\npasses and re-sheathings\nrecommended in the IFU. | Devices demonstrated no damage\nafter delivery and withdrawal.\nDurability same as predicate. |\n| Differential Scanning\nCalorimetry (DSC) Testing | A Temperature measured using\nf\nDSC testing per ASTM F2004-\n05 | The transformational temperature\nis lowered as the size of the\ndevice increases. |\n| Kink Resistance Testing | Device was delivered through a\nbend in a fixture of known radius\nand then inspected in-place for\nany kinks or poor wall\napposition. | Device was resistant to kinking\naround small radii turns. Kink\nradii smaller than predicate due\nto smaller device size. |\n| System Tensile Testing | Fully assembled devices were\ntested to failure and peak tensile\nstrength recorded. | System tensile testing met\nacceptance criteria. System\ntensile strength same as\npredicate. |\n| Markercoil Tensile Strength\nTesting | Device was tested to determine\nthe tensile strength of the bonds\nof the distal radiopaque markers | The tensile strength of the distal\nradiopaque markers met\nacceptance criteria. The\nmarkercoil tensile strength same\nas predicate. |\n| Torque Strength Testing | Device was torqued in a\nrepresentative tortuous model to\ndetermine number of rotations to\nseparate device | Torque strength testing met\nacceptance criteria. Torque\nstrength same as predicate. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nTest Method Conclusions\nRadial Force Testing Radial force testing performed on Radial force testing of the\ndevice within recommended Capture™ LP device is\nvessel diameters specified in comparable to the predicate\nIFU. device for the recommended\nvessel diameters specified in\nIFU.\nRadiopacity Angiography of device taken in Radiopacity of Capture™ LP\nporcine model. device equivalent to that of the\npredicate device.\nPerformance Test (Clot Retrieval Device was delivered through a Capture™ LP device restored\nBench Test) tortuous anatomical model to distal blood flow 100% of the\nevaluate the effectiveness of the time. Performance testing better\ndevice to retrieve soft and hard than predicate device.\nclots of various lengths and\ndiameters\nPhysician Usability Testing The device was delivered in a Capture™ LP rated similar to the\ntortuous benchtop model to assess predicate device when used\nthe users’ ability reliably deploy and with the Rebar-14 microcatheter.\nuse the neurothrombectomy device.\nPerformance Data – Animal\nAn acute animal study was performed that assessed usability, effectiveness, and safety of the\nCapture™ LP device as compared to the predicate device. A total of six swine were evaluated\nfor usability effectiveness and safety. Effectiveness was measured by placing manufactured clot\nin the animal pharyngeal artery and assessing the ability of the device to retrieve the clot and\nrestore blood flow to the target vessel. Safety was assessed by passing the device multiple times\nthrough the chose vessel and conducting an angiographic and histopathological evaluation. A\nsummary of the study results is presented in the table below.\nTest Result Conclusion\nSuccessful Clot Retrieval The device was deployed to retrieve The Capture™ LP device was able\nmanufactured clot in the pharyngeal to retrieve the manufactured clot in\nartery of porcine model. all test animals. Clot recovery is the\nsame as the predicate device.\nSustained Flow (TIMI 2 or 3) In After clot retrieval, blood flow to the Blood flow was assessed with a\nClot Vessel target vessel and distal vasculature TIMI score of 2 or 3 for all vessels\nwas assessed. where the Capture™ LP device was\nused to retrieve clot. Blood flow\nrestoration the same as that for the\npredicate device.\nPage 7 of 8\n\n| Test | Method | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Radial Force Testing | Radial force testing performed on\ndevice within recommended\nvessel diameters specified in\nIFU. | Radial force testing of the\nCapture™ LP device is\ncomparable to the predicate\ndevice for the recommended\nvessel diameters specified in\nIFU. |\n| Radiopacity | Angiography of device taken in\nporcine model. | Radiopacity of Capture™ LP\ndevice equivalent to that of the\npredicate device. |\n| Performance Test (Clot Retrieval\nBench Test) | Device was delivered through a\ntortuous anatomical model to\nevaluate the effectiveness of the\ndevice to retrieve soft and hard\nclots of various lengths and\ndiameters | Capture™ LP device restored\ndistal blood flow 100% of the\ntime. Performance testing better\nthan predicate device. |\n| Physician Usability Testing | The device was delivered in a\ntortuous benchtop model to assess\nthe users’ ability reliably deploy and\nuse the neurothrombectomy device. | Capture™ LP rated similar to the\npredicate device when used\nwith the Rebar-14 microcatheter. |\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Successful Clot Retrieval | The device was deployed to retrieve\nmanufactured clot in the pharyngeal\nartery of porcine model. | The Capture™ LP device was able\nto retrieve the manufactured clot in\nall test animals. Clot recovery is the\nsame as the predicate device. |\n| Sustained Flow (TIMI 2 or 3) In\nClot Vessel | After clot retrieval, blood flow to the\ntarget vessel and distal vasculature\nwas assessed. | Blood flow was assessed with a\nTIMI score of 2 or 3 for all vessels\nwhere the Capture™ LP device was\nused to retrieve clot. Blood flow\nrestoration the same as that for the\npredicate device. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nAverage Number of Passes for Clot The number of passes to The number of passes for the\nRetrieval successfully retrieve clot was Capture™ LP to successfully\nevaluated. retrieve clot from the target vessels\nis equivalent to that of the predicate\ndevice.\nThe histological findings observed for both the Capture™ LP and the predicate devices\ndemonstrated that the artery response to neurothrombectomy was comparable between the two\ndevices.\n30-day and 90-day chronic animal studies were performed to evaluate the usability and safety of\nthe Capture™ LP device. In each study, the device was deployed and recovered in the\nvasculature of the swine test subjects and angiographic and histopathologic assessments were\nperformed for vessel damage, thrombus formation, and vasospasm. Angiographic visualization\nduring the procedure and just prior to subject sacrifice demonstrated that there was no wall\ndamage or thrombus formation during the treatment. Histopathologic evaluation demonstrated\nthat the artery response to the neurothrombectomy procedure was considered to be comparable\nbetween the Capture™ LP device and the predicate device.\nPerformance Testing – Clinical\nSubstantial equivalence of the Capture™ LP Revascularization Device has been established to\nthe predicate device through the results of bench and animal testing. Equivalence has also been\nestablished through an evaluation of the indications for use, performance specifications,\npackaging, and the fundamental scientific technology. Therefore, clinical data is not required for\nthe Capture™ LP device.\nPage 8 of 8",
    "also_known_as": [
      "K113455"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK141516\nDevice Name\nCapture™ LP Revascularization Device\nIndications for Use (Describe)\nThe Capture™ LP Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\n1. 510(k) Summary\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Larry Boucher\nSenior Regulatory Affairs Specialist\nTelephone: (949) 297-9781\nE-mail: larry.boucher@covidien.com\nDate Summary 28 January 2015\nPrepared:\nTrade Name of Capture™ LP Revascularization Device\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nClassification of 21 CFR 870.1250 – Class II\nDevice:",
    "Substantial Equivalence": "Predicate Device: Solitaire™ FR Revascularization Device 510(k)#: K113455\nPerformance Data: The following bench testing was performed in support of the Capture™\nLP Revascularization Device:\n A Temperature Testing\nf\n Radial Force Testing\n Radiopacity Testing\n Kink Resistance Testing\n Dimensional Testing\n Durability Testing\n Delivery Force Testing\n Re-sheathing (withdrawal) Force Testing\n Component and Attachment (Tensile) Integrity Testing\n Torque Strength Testing\n Performance (Clot Retrieval) Testing\n Physician Usability Testing\nPage 1 of 8\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nBiocompatibility testing, sterilization validation, and a 2-year\naccelerated aging study were also performed. In addition, an acute and\n30-day and 90-day chronic animal studies were performed.\nConclusion: The Capture™ LP device is substantially equivalent to the Solitaire™\nFR device based on the successful completion of non-clinical bench and\nanimal testing as well as similar principles of design, operation and\nindications for use.",
    "Device Description": "Device Description:\nThe Capture™ LP device is designed to restore blood flow in patients experiencing ischemic\nstroke due to large intracranial vessel occlusion within 8 hours of symptoms onset. It is indicated\nfor subjects who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail\nIV t-PA therapy. The distal nitinol portion of the device facilitates clot retrieval and has\nPlatinum -Iridium and Platinum-Tungsten radiopaque markers on the proximal and distal ends\nrespectively. The device is supplied sterile and is intended for single-use only by physicians\ntrained in interventional neuroradiology and treatment of ischemic stroke.\nIndications for Use:\nThe ev3 / Covidien Capture™ LP Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison\nThe table below provides a comparison of the technological characteristics of the Capture™ LP\nRevascularization Device and the Solitaire™ FR Revascularization Device.\nCharacteristic Solitaire™ FR Capture™ LP Rationale for\nDifference (If Present)\nIndication for Use The Solitaire™ FR The Capture™ LP N/A\nRevascularization Device is Revascularization Device is\nintended to restore blood intended to restore blood flow\nflow by removing thrombus by removing thrombus from a\nfrom a large intracranial large intracranial vessel in\nvessel in patients patients experiencing\nexperiencing ischemic stroke ischemic stroke within 8\nwithin 8 hours of symptom hours of symptom onset.\nonset. Patients who are Patients who are ineligible for\nineligible for intravenous intravenous tissue\ntissue plasminogen activator plasminogen activator (IV t-\n(IV t-PA) or who fail IV t- PA) or who fail IV t-PA\nPA therapy are candidates therapy are candidates for\nfor treatment. treatment.\nPage 2 of 8\n\n| Characteristic | Solitaire™ FR | Capture™ LP | Rationale for |\n| --- | --- | --- | --- |\n|  |  |  | Difference (If Present) |\n| Indication for Use | The Solitaire™ FR\nRevascularization Device is\nintended to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients\nexperiencing ischemic stroke\nwithin 8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-\nPA therapy are candidates\nfor treatment. | The Capture™ LP\nRevascularization Device is\nintended to restore blood flow\nby removing thrombus from a\nlarge intracranial vessel in\npatients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | N/A |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nCharacteristic Solitaire™ FR Capture™ LP Rationale for\nDifference (If Present)\nSizes Offered 4x15mm 3x20mm The Capture™ LP device\n4x20mm 3x30mm is designed to be delivered\n6x20mm 4x20mm through a smaller ID (0.432\n6x30mm 4x30mm mm/0.017” inner diameter)\nmicro catheter.\nDevice Design Laser-cut stent attached to a Laser-cut stent attached to a N/A\nnitinol push-wire nitinol push-wire\nDistal End Design “Overlapping” design Tubular design The results of bench testing\nand animal testing\nestablish the equivalency\nof the Capture™ LP device\nand the Solitaire™ FR\ndevice.\nMaterials\nStent Nitinol Nitinol N/A\nDistal Marker 90% Platinum/ 10% Iridium 92% Platinum/ 8% Tungsten The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the Radiopacity\nof the material was shown\nto be equivalent to that of\nthe Solitaire™ FR device\nthrough design verification\ntesting.\nProximal Marker 90% Platinum/ 10% Iridium 90% Platinum/ 10% Iridium N/A\nTip Attachment Mechanical/Dymax adhesive Laser welded The tensile strength of the\nattachment zone was\nshown to be equivalent to\nSolitaire™ FR through\ndesign verification testing.\nMarker Attachment Laser weld Solder (Gold/Tin) The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the tensile\nstrength of the marker\nattachment was shown to\nbe equivalent to that of the\nSolitaire™ FR device\nthrough design verification\ntesting.\nPusher Wire Nitinol Nitinol N/A\nIntroduction Sheath PTFE HDPE The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing.\nPage 3 of 8\n\n| Characteristic | Solitaire™ FR | Capture™ LP | Rationale for |\n| --- | --- | --- | --- |\n|  |  |  | Difference (If Present) |\n| Sizes Offered | 4x15mm\n4x20mm\n6x20mm\n6x30mm | 3x20mm\n3x30mm\n4x20mm\n4x30mm | The Capture™ LP device\nis designed to be delivered\nthrough a smaller ID (0.432\nmm/0.017” inner diameter)\nmicro catheter. |\n| Device Design | Laser-cut stent attached to a\nnitinol push-wire | Laser-cut stent attached to a\nnitinol push-wire | N/A |\n| Distal End Design | “Overlapping” design | Tubular design | The results of bench testing\nand animal testing\nestablish the equivalency\nof the Capture™ LP device\nand the Solitaire™ FR\ndevice. |\n| Materials |  |  |  |\n| Stent | Nitinol | Nitinol | N/A |\n| Distal Marker | 90% Platinum/ 10% Iridium | 92% Platinum/ 8% Tungsten | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the Radiopacity\nof the material was shown\nto be equivalent to that of\nthe Solitaire™ FR device\nthrough design verification\ntesting. |\n| Proximal Marker | 90% Platinum/ 10% Iridium | 90% Platinum/ 10% Iridium | N/A |\n| Tip Attachment | Mechanical/Dymax adhesive | Laser welded | The tensile strength of the\nattachment zone was\nshown to be equivalent to\nSolitaire™ FR through\ndesign verification testing. |\n| Marker Attachment | Laser weld | Solder (Gold/Tin) | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. In\naddition, the tensile\nstrength of the marker\nattachment was shown to\nbe equivalent to that of the\nSolitaire™ FR device\nthrough design verification\ntesting. |\n| Pusher Wire | Nitinol | Nitinol | N/A |\n| Introduction Sheath | PTFE | HDPE | The material used for the\nCapture™ LP device was\nshown to be biocompatible\nper ISO 10993 testing. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nSterilization and Shelf Life\nThe packaged Capture™ LP Revascularization device will be sterilized using a validated gamma\nirradiation sterilization cycle. The sterilization cycle has been validated to ensure a sterility\nassurance level (SAL) of 10-6 in accordance with ISO 11137-1/-2, Sterilization of health care\nproducts – Radiation sterilization – Substantiation of 25 kGy as a sterilization dose – Method\nVDmax25.\nAging studies for the Capture™ LP Revascularization Device have established the product and\npackaging remain functional and maintain sterility for up to 2 years. Aging studies for\npackaging integrity (per ASTM F2096-11), seal strength and device functionality were\nperformed and met all acceptance criteria.\nBiocompatibility\nBiocompatibility testing for the Capture™ LP Revascularization Device was conducted to\nconform with FDA consensus standard, recognition number 2-156, AAMI/ANSI/ISO 10993-\n1:2009, Biological evaluation of medical devices – Part 1: Evaluation and testing within a risk\nmanagement process. The table below summarizes the biocompatibility testing performed on the\nCapture™ LP device.\nTest Result Conclusion\nCytotoxicity – L929 The test article scored a “0” (no cytotoxic\nNon -cytotoxic\nMEM Elution reaction) at 24, 48, and 72±4 hours\nNo animal challenged with the test article\nKlingman Maximization\nextracts were observed with a sensitization Non-sensitizer\nTest\nresponse greater than “0.”\nThe differences between the mean test and\nIntracutaneous Injection\ncontrol scores of the extract dermal Non-irritant\nTest\nobservations were less than 1.0\nNone of the animals injected with the test\nAcute Systemic Injection article extract show a significantly greater\nNot systemically toxic\nTest – ISO biological reaction than animals treated with\nthe control extract vehicle.\nThe difference between the individual\nRabbit Pyrogen Test rabbit’s maximum temperature and Non-pyrogenic\nbaseline temperature was ≤0.5°C.\nTest article and control devices exhibited Levels of the compliments\nComplement Activation similar activation respective of the C3a and SC5b complements\nC3a and SC5b-9 normalized C3a and SC5b concentration were similar for Capture LP\nproduced by CVF and control device\nHemolysis: Direct The blood had a plasma free hemoglobin\nNon-hemolytic\nContact/Extract level of 0.9455 mg/ml.\nIn Vitro The mean of the three readings for the\nNo adverse effect on platelet\nHemocompatibility/ reference material, negative control,\nand leukocyte counts\nPlatelet and Leukocyte comparison and test articles were within\nPage 4 of 8\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity – L929\nMEM Elution | The test article scored a “0” (no cytotoxic\nreaction) at 24, 48, and 72±4 hours | Non -cytotoxic |\n| Klingman Maximization\nTest | No animal challenged with the test article\nextracts were observed with a sensitization\nresponse greater than “0.” | Non-sensitizer |\n| Intracutaneous Injection\nTest | The differences between the mean test and\ncontrol scores of the extract dermal\nobservations were less than 1.0 | Non-irritant |\n| Acute Systemic Injection\nTest – ISO | None of the animals injected with the test\narticle extract show a significantly greater\nbiological reaction than animals treated with\nthe control extract vehicle. | Not systemically toxic |\n| Rabbit Pyrogen Test | The difference between the individual\nrabbit’s maximum temperature and\nbaseline temperature was ≤0.5°C. | Non-pyrogenic |\n| Complement Activation\nC3a and SC5b-9 | Test article and control devices exhibited\nsimilar activation respective of the\nnormalized C3a and SC5b concentration\nproduced by CVF | Levels of the compliments\nC3a and SC5b complements\nwere similar for Capture LP\nand control device |\n| Hemolysis: Direct\nContact/Extract | The blood had a plasma free hemoglobin\nlevel of 0.9455 mg/ml. | Non-hemolytic |\n| In Vitro\nHemocompatibility/\nPlatelet and Leukocyte | The mean of the three readings for the\nreference material, negative control,\ncomparison and test articles were within | No adverse effect on platelet\nand leukocyte counts |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nTest Result Conclusion\nCount ±25% of the respective average values\nNo adverse effect on\nPartial Thromboplastin The mean clotting time values for the test\nprothrombin coagulation\nTime article were 90% of the negative control.\ntime of human plasma.\nThe Capture LP device and\nImplantation of the test and control\nThrombosis (In Vivo) – control device have similar\ndevices in the jugular veins resulted in no\n2 dog thromboresistance\nadverse effects or clinical signs\ncharacteristics\nNone of the tester strains shoes an increase\nReverse Mutation Assay\nin reversion rates when treated with the Non-mutagenic\n(Ames)\ntest article\nThe mutant frequencies and cloning\nIn Vitro Mouse\nefficiencies of preparations treated with\nLymphoma Assay with Non-mutagenic\nthe test article were within the limits\nExtended Treatment\ndefined for a negative response.\nThere were no biologically significant\nIn Vivo Mouse\nincreases in mPCE production in the test Non-mutagenic\nMicronucleus Assay\narticle treated groups.\nPage 5 of 8\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Count | ±25% of the respective average values |  |\n| Partial Thromboplastin\nTime | The mean clotting time values for the test\narticle were 90% of the negative control. | No adverse effect on\nprothrombin coagulation\ntime of human plasma. |\n| Thrombosis (In Vivo) –\n2 dog | Implantation of the test and control\ndevices in the jugular veins resulted in no\nadverse effects or clinical signs | The Capture LP device and\ncontrol device have similar\nthromboresistance\ncharacteristics |\n| Reverse Mutation Assay\n(Ames) | None of the tester strains shoes an increase\nin reversion rates when treated with the\ntest article | Non-mutagenic |\n| In Vitro Mouse\nLymphoma Assay with\nExtended Treatment | The mutant frequencies and cloning\nefficiencies of preparations treated with\nthe test article were within the limits\ndefined for a negative response. | Non-mutagenic |\n| In Vivo Mouse\nMicronucleus Assay | There were no biologically significant\nincreases in mPCE production in the test\narticle treated groups. | Non-mutagenic |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nPerformance Data – Bench\nA summary of the pre-clinical bench testing performed for the Capture™ LP Revascularization\ndevice is presented in the table below.\nTest Method Conclusions\nTotal Length The total length of the device All devices met acceptance\nwas measured from distal tip to criteria.\nproximal wire\nDelivery and Re-sheathing Force Delivery and re-sheathing force Delivery and re-sheathing force\nTesting were tested during simulated use testing met acceptance criteria.\nin a representative tortuous Delivery and re-sheathing force\nanatomical model same as predicate.\nDurability Testing Device was evaluated for Devices demonstrated no damage\ndelivery and withdrawal beyond after delivery and withdrawal.\nthe recommended number of Durability same as predicate.\npasses and re-sheathings\nrecommended in the IFU.\nDifferential Scanning A Temperature measured using The transformational temperature\nf\nCalorimetry (DSC) Testing DSC testing per ASTM F2004- is lowered as the size of the\n05 device increases.\nKink Resistance Testing Device was delivered through a Device was resistant to kinking\nbend in a fixture of known radius around small radii turns. Kink\nand then inspected in-place for radii smaller than predicate due\nany kinks or poor wall to smaller device size.\napposition.\nSystem Tensile Testing Fully assembled devices were System tensile testing met\ntested to failure and peak tensile acceptance criteria. System\nstrength recorded. tensile strength same as\npredicate.\nMarkercoil Tensile Strength Device was tested to determine The tensile strength of the distal\nTesting the tensile strength of the bonds radiopaque markers met\nof the distal radiopaque markers acceptance criteria. The\nmarkercoil tensile strength same\nas predicate.\nTorque Strength Testing Device was torqued in a Torque strength testing met\nrepresentative tortuous model to acceptance criteria. Torque\ndetermine number of rotations to strength same as predicate.\nseparate device\nPage 6 of 8\n\n| Test | Method | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Total Length | The total length of the device\nwas measured from distal tip to\nproximal wire | All devices met acceptance\ncriteria. |\n| Delivery and Re-sheathing Force\nTesting | Delivery and re-sheathing force\nwere tested during simulated use\nin a representative tortuous\nanatomical model | Delivery and re-sheathing force\ntesting met acceptance criteria.\nDelivery and re-sheathing force\nsame as predicate. |\n| Durability Testing | Device was evaluated for\ndelivery and withdrawal beyond\nthe recommended number of\npasses and re-sheathings\nrecommended in the IFU. | Devices demonstrated no damage\nafter delivery and withdrawal.\nDurability same as predicate. |\n| Differential Scanning\nCalorimetry (DSC) Testing | A Temperature measured using\nf\nDSC testing per ASTM F2004-\n05 | The transformational temperature\nis lowered as the size of the\ndevice increases. |\n| Kink Resistance Testing | Device was delivered through a\nbend in a fixture of known radius\nand then inspected in-place for\nany kinks or poor wall\napposition. | Device was resistant to kinking\naround small radii turns. Kink\nradii smaller than predicate due\nto smaller device size. |\n| System Tensile Testing | Fully assembled devices were\ntested to failure and peak tensile\nstrength recorded. | System tensile testing met\nacceptance criteria. System\ntensile strength same as\npredicate. |\n| Markercoil Tensile Strength\nTesting | Device was tested to determine\nthe tensile strength of the bonds\nof the distal radiopaque markers | The tensile strength of the distal\nradiopaque markers met\nacceptance criteria. The\nmarkercoil tensile strength same\nas predicate. |\n| Torque Strength Testing | Device was torqued in a\nrepresentative tortuous model to\ndetermine number of rotations to\nseparate device | Torque strength testing met\nacceptance criteria. Torque\nstrength same as predicate. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nTest Method Conclusions\nRadial Force Testing Radial force testing performed on Radial force testing of the\ndevice within recommended Capture™ LP device is\nvessel diameters specified in comparable to the predicate\nIFU. device for the recommended\nvessel diameters specified in\nIFU.\nRadiopacity Angiography of device taken in Radiopacity of Capture™ LP\nporcine model. device equivalent to that of the\npredicate device.\nPerformance Test (Clot Retrieval Device was delivered through a Capture™ LP device restored\nBench Test) tortuous anatomical model to distal blood flow 100% of the\nevaluate the effectiveness of the time. Performance testing better\ndevice to retrieve soft and hard than predicate device.\nclots of various lengths and\ndiameters\nPhysician Usability Testing The device was delivered in a Capture™ LP rated similar to the\ntortuous benchtop model to assess predicate device when used\nthe users’ ability reliably deploy and with the Rebar-14 microcatheter.\nuse the neurothrombectomy device.\nPerformance Data – Animal\nAn acute animal study was performed that assessed usability, effectiveness, and safety of the\nCapture™ LP device as compared to the predicate device. A total of six swine were evaluated\nfor usability effectiveness and safety. Effectiveness was measured by placing manufactured clot\nin the animal pharyngeal artery and assessing the ability of the device to retrieve the clot and\nrestore blood flow to the target vessel. Safety was assessed by passing the device multiple times\nthrough the chose vessel and conducting an angiographic and histopathological evaluation. A\nsummary of the study results is presented in the table below.\nTest Result Conclusion\nSuccessful Clot Retrieval The device was deployed to retrieve The Capture™ LP device was able\nmanufactured clot in the pharyngeal to retrieve the manufactured clot in\nartery of porcine model. all test animals. Clot recovery is the\nsame as the predicate device.\nSustained Flow (TIMI 2 or 3) In After clot retrieval, blood flow to the Blood flow was assessed with a\nClot Vessel target vessel and distal vasculature TIMI score of 2 or 3 for all vessels\nwas assessed. where the Capture™ LP device was\nused to retrieve clot. Blood flow\nrestoration the same as that for the\npredicate device.\nPage 7 of 8\n\n| Test | Method | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Radial Force Testing | Radial force testing performed on\ndevice within recommended\nvessel diameters specified in\nIFU. | Radial force testing of the\nCapture™ LP device is\ncomparable to the predicate\ndevice for the recommended\nvessel diameters specified in\nIFU. |\n| Radiopacity | Angiography of device taken in\nporcine model. | Radiopacity of Capture™ LP\ndevice equivalent to that of the\npredicate device. |\n| Performance Test (Clot Retrieval\nBench Test) | Device was delivered through a\ntortuous anatomical model to\nevaluate the effectiveness of the\ndevice to retrieve soft and hard\nclots of various lengths and\ndiameters | Capture™ LP device restored\ndistal blood flow 100% of the\ntime. Performance testing better\nthan predicate device. |\n| Physician Usability Testing | The device was delivered in a\ntortuous benchtop model to assess\nthe users’ ability reliably deploy and\nuse the neurothrombectomy device. | Capture™ LP rated similar to the\npredicate device when used\nwith the Rebar-14 microcatheter. |\n\n| Test | Result | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Successful Clot Retrieval | The device was deployed to retrieve\nmanufactured clot in the pharyngeal\nartery of porcine model. | The Capture™ LP device was able\nto retrieve the manufactured clot in\nall test animals. Clot recovery is the\nsame as the predicate device. |\n| Sustained Flow (TIMI 2 or 3) In\nClot Vessel | After clot retrieval, blood flow to the\ntarget vessel and distal vasculature\nwas assessed. | Blood flow was assessed with a\nTIMI score of 2 or 3 for all vessels\nwhere the Capture™ LP device was\nused to retrieve clot. Blood flow\nrestoration the same as that for the\npredicate device. |\n\nCAPTURE LP REVASCULARIZATION DEVICE 28 January 2015\nAverage Number of Passes for Clot The number of passes to The number of passes for the\nRetrieval successfully retrieve clot was Capture™ LP to successfully\nevaluated. retrieve clot from the target vessels\nis equivalent to that of the predicate\ndevice.\nThe histological findings observed for both the Capture™ LP and the predicate devices\ndemonstrated that the artery response to neurothrombectomy was comparable between the two\ndevices.\n30-day and 90-day chronic animal studies were performed to evaluate the usability and safety of\nthe Capture™ LP device. In each study, the device was deployed and recovered in the\nvasculature of the swine test subjects and angiographic and histopathologic assessments were\nperformed for vessel damage, thrombus formation, and vasospasm. Angiographic visualization\nduring the procedure and just prior to subject sacrifice demonstrated that there was no wall\ndamage or thrombus formation during the treatment. Histopathologic evaluation demonstrated\nthat the artery response to the neurothrombectomy procedure was considered to be comparable\nbetween the Capture™ LP device and the predicate device.\nPerformance Testing – Clinical\nSubstantial equivalence of the Capture™ LP Revascularization Device has been established to\nthe predicate device through the results of bench and animal testing. Equivalence has also been\nestablished through an evaluation of the indications for use, performance specifications,\npackaging, and the fundamental scientific technology. Therefore, clinical data is not required for\nthe Capture™ LP device.\nPage 8 of 8"
  }
}