{
  "source_pdf": "thrombectomy--medtronic--solitaire-fr-revascularization--510k.pdf",
  "clearance_number": "K063774",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe SolitaireTm FR Revascularization Device is intended to restore blood flow by removing thrombus\nfrom a large intracranial vessel in patients experiencing ischemnic stroke within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment. The device is intended for use in the neurovasculature such as the\ninternal carotid artery, MlI and M2 segments of the middle cerebral artery, basilar, and the vertebral\narteries. The device is a nitinol self-expanding, fully retrievable, stent-based design that allows for clot\nretrieval when deployed in occluded target vessels after acute ischemic stroke. The distal nitinol portion\nof the device facilitates clot retrieval and has Pt-lr radiopaque markers for visualization on the proximal\nand distal ends. The device is supplied sterile and is intended for single-use only by physicians trained in\ninterventional neuroradiology and treatment of ischemnic stroke.\nPage I of 10\n\nSOLITAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\nIntended Use:\nThe SolitairerM FIR Revascularization Device is intended to restore blood flow by removing thrombus\nfrom a large intracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset,\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA).or who fail IV t-PA\ntherapy are candidates for treatment.\nComparison of Technological Characteristics to Predicate Device\nThe Solitaire FR device is substantially equivalent to the Merci Retriever based on the successful\ncompletion of non-clinical bench and animal testing, clinical testing, and similar principles of operation\nand indications for use.\nMerci Retriever Solitaire FR",
    "indications": "Indication for Use The Merci Retriever is intended to The SolitaireTm FR Revascularization\nrestore blood flow in the Dvc sitne orsoebodfo\nneurovasculature by removing thrombus Dvc sitne orsoebodfo\nin patients experiencing ischemic stroke, by removing thrombus from a large\nPatintswhoareineigibe fr teatent intracranial vessel in patients\nPatintswhoareineigile oretent experiencing ischemic stroke within 8\nwith intravenous tissue plasminogenfsmto net aiet h\nactivator (IV t-PA) or who fail IV t-PA huso ypo ne.Ptet h\ntherapy are candidates for treatment. The aeineligible for intravenous tissue\nMerc Rse ariseoe ri dictedforuse plasminogen activator (IV t-PA) or who\nMercie Retrieveialso rinbdiaedso s fail IV t-PA therapy are candidates for\nmisplaced during interventional treatment.\nradiological procedures in the neuro,\nperipheral and coronary vasculature.\nMaterials Nitinol core wire Nitinol device and push wire\nPlatinum distal coil 90% Platinum! 10% Iridium distal\nPolymer filaments marker coils\nHydrophilic coating Stainless steel wire, Parylene coated\nDymax adhesive\nPTFE push wire shrink tubing\nPTFE/Grilamid introducer sheath\nBench Testing Overall rate of successful clot retrieval Overall rate of successful clot retrieval\nwas 80% in an in vitro tortuous was 96.2% in an in vitro tortuous\nmodel, anatomical model.\n____________anatomical\nAcute Animal Successful clot retrieval was 66.7% (4/6). Successful clot retrieval was 100% (6/6).\nstudy Arterial histological response was Arterial histological response was\nsubstantially equivalent to the Solitaire substantially equivalent to the Merci\ndevices, devices.\nChronic Animal Acute results: Acute results:\nStudy Successful clot retrieval was 66.7% (4/6) Successful clot retrieval and\nand recanalization was 83.3% (5/6). recanalization was 100% (6/6).\nChronic results: Chronic results:\nSuccessful clot retrieval was 100% (8/8); Successful clot retrieval was 87.5%\nrecanalization after chronic period was (7/8); recanalization after chronic period\n50% (4/8). was 75% (6/8).\nArterial histological response was Arterial histological response was\nsubstantially equivalent to the Solitaire substantially equivalent to the Merci\ndevi ces, Idevices.\nClinical trial Merci group success rate for the primary Solitaire group success rate for the\nSWIFT effectiveness endpoint = 24.1% (13/54) primary effectiveness endpoint = 6037%\n(G09082)(34/56)\nPage 2 of 10\n\nSOLITAFURTm FR REvASCULARIZATIoN DEVICE 27 February 2012\nPreclinical Performance Data:\nNon-clinical bench and animal testing as well as a multi-center, randomized, prospectively controlled\nclinical trial comparing the performance of Solitaire FR to the Merci Retriever were performed. The\nSolitaire FIR devices met test specifications and the non-inferior outcome measures of the clinical\nprotocol.\nTest Results Conclusion\nL929 MEM Elution Test - Grade 0 reactivity observed 48 hours post Non-cytotoxic\nIso exposure to test article extract\nL929 MTT Cytotoxicity Test Test article viability = 83% Non-cytotoxic\n(I concentration) - ISO\nKligman Maximization Test 0% (Grade 1), weak allergenic potential Non-sensitizer\n- ISO\nIntracutaneous Injection Test Difference of overall mean score between test Non-irritant\n- ISO article and control was 0.0\nSystemic Injection Test - No animals injected with test article showed Not systemically\n]so significantly greater biological reaction than toxic\nanimals treated with control\nRabbit Pyrogen Test Temperature increases for test animals were 0.0, Non-pyrogenic\n(Material Mediated) - ISO 0.0, and 0.00C. Control = 0.00C\n90-Day Systemic Toxicity in Bioreactivity rating at 90 days = 0.7 Not locally or\nRats via Subcutaneous systemically toxic\nImplantation\nIntramuscular Implantation Bioreactivity rating at 4 weeks -2.1 Non-reactive\nTest - ISO 4 week\nImplantation\nIntramuscular Implantation Bioreactivity rating at 13 weeks = 0.0 Non-reactive\nTest -ISO 13 week\nImplantation\nSalmonella 74phmurium and A statistically significant increase was not Non-mutagenic\nEseherichia Coli Reverse observed with test articles as compared to\nMutation Assay - ISO controls\nIn Vitro Mouse Lymphoma Non-mutagenic; acceptable negative and positive Non-mutagenic\nAssay with Extended controls results for CE and MF\nTreatment\nRodent Bone Marrow Non-clastogenic; no statistically significant Non-clastogenic\nMicronucleus Assay (90 increase (p>O .05)\nAnimals) - ISO\nUnactivated Partial UP'VY of plasma exposed to test article was not No adverse effect on\nThromboplastin Time Assay significantly decreased when compared to clonting time of\n- ISO Indirect Contact controls human plasma\nProthrombin Time Assay - Difference < I sec No adverse effect on\nISO Indirect Contact prothrombin\ncoagulation time of\nhuman plasma\nH AS em TM ol ys In is d i - re R ct a C bb o i n t ta B c lood -Test article - 0.0% hemolysis Non-hemolytic\nPage 3 of 10\n\nSOLFTATRETM FR REVASCULARTZAT[ON DEVICE 27 February 2012\nTest Results Conclusion\nIn Vitro Hemocompatibility Test article had no adverse effects on any No adverse effects on\nAssay - ISO Indirect Contact hemnatological parameters tested (complete blood hemnatological\ncount, hematocrit, erythrocyte indices, and parameters of human\nplatelet count) blood\nIn-Vivo Thrombogenicity Vessel Patency 5 1 The Solitaire FR test\nAssay (Dog) Thrombus < Idevices have similar\nPulmonary Thromboembolism = 0 thromboresistance\ncharacteristics as the\ncontrol devices\n______________________________________(Merci)\nComplement Activation C3a Solitaire 1.7% as compared to activation by The level of C3a\npositive control complement\nMerci 1.7% as compared to activation by positive activation induced by\ncontrol Solitaire FR was\nsimilar to the control\ndevice (Merci)\nComplement Activation Solitaire 0.0% as compared to activation by The level of SC5b-9\nSC5b-9 positive control complement'\nMerci 0.2% as compared to activation by positive activation induced by\ncontrol Solitaire FR was\nsimilar to the control\ndevice (Merci)\nTotal Length N = 62; all devices within specification Pass\nDelivery Force N = 61; all devices below peak force specification Pass\nRe-sheathing Force N = 61 ; all devices below peak force specification Pass\nDurability N = 60; all devices completed delivery, Pass\ndeployment and recovery without any\nobservations\nAfTemperature N = 23; all devices within Af temperature Pass\nspecification\nKink Resistance N =62; all devices deployed to intended location Pass\nand resisted kinking\nSystem Tensile Strength N = 30; all devices above tensile strength Pass\nspecification\nMarkercoil Tensile Strength N = 123; all devices above tensile strength Pass\nspecification\nTorque Response N = 60; all devices within torque response Pass\nspecification\nTorque Strength N = 60; all devices within torque strength Pass\nspecification\nRadial Force N = 67; all devices within radial force Pass\nspecification\nRadiopacity N = 2; all markerbands visualized effectively Pass\nwith tissue and bone simulation\nPage 4 of t0\n\nSOLITAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\nClinical Performance Data\nStudy Design:\nThe SWIFT (SolitaireTM FR with the Intention for Thrombectomy) Study is a multi-center, IDE,\nrandomized, prospectively controlled Study comparing the performance of the SolitaireTM FR\nRevascularization Device with a commercially available Merci® Retriever. Randomization to the\nSolitaire FR arm or Merci arm occurred on a 1:1 basis. Assessments for the primary efficacy endpoint\nwere done post procedure and subjects were followed for up to 90 days (± I Sdays) for neurological\noutcomes and safety assessments.\nSample Size:\nA total of 144 Subjects contributed to the IM (intention-to-treat) population of which 31(21.5%) were\nSolitaire FR roll-in (non-randomized), 58 (40.3%) were randomized to Solitaire FR and 55 (38.2%) were\nrandomized to Merci. Comparative analyses for the purpose of study endpoints were based solely upon\nthe ITT randomized study population.\nStatistical Analysis:\nAll subjects who were consented and randomized were included in the ITT population. The ITT\npopulation included all subjects with data for a given endpoint; results were assessed according to\nrandomized assignment regardless of the treatment actually received. The per-protocol (PP) population\nexcluded those subjects who failed to meet all inclusion and exclusion criteria or who did not receive\ntreatment with the randomly assigned device.\nThe primary efficacy analysis (successful recanalization measured by TIM] flow without symptomatic\nhemorrhage) was performed using a one-sided test under Blackwelder's method of testing non-inferiority\nat the 0.025 level of significance. The primary safety endpoint of device- and/or procedure-related Serious\nAdverse Events (SAEs) was evaluated descriptively.\nAdditional analyses included subgroup and interim analyses. Subgroup analyses, based on the vessel site\ntreated and baseline NIHSS, were performed to assess homogeneity of the primary efficacy endpoint, An\ninterim analysis was performed, after enrolling 144 roll-in and randomized subjects, to obtain a statistical\nlook for efficacy and forms the basis for this report.\nStudy Procedures:\nAngiographic data obtained during the study included a baseline angiogramn (prior to device deployment).\nA post study device use angiogram was conducted immediately after completion of study device use, i.e.\nafter achievement of TIMI 2 or 3 reperfusion or 3 passes of the study arm device without recanalization.\nIf any rescue therapy was employed, a final post all procedures angiogram was done. Post study device\nuse angiographic data was used to assess the primary endpoint by the Core Lab (blinded to treatment\nassignment). Follow up evaluations included a 24 hour (±6 hours) follow-up visit that included an NIHSS\nexamination and CT or MRI imaging. Subsequent follow-up visits occurred at 7-10 days (or discharge if\nearlier), 30 days (±Il5days), and 90 days (±Ilsdays) in which the modified Rankin Scale (mRS) assessing\nglobal disability, the Barthel Index assessing instrumental activities of daily living, and the NIHSS exam\nassessing neurologic deficit were performed.\nInclusion Criteria:\n*Subject or subject's legally authorized representative has signed and dated an Informed Consent Form\n*Age 22 -85\n*Clinical signs consistent with acute ischemnic stroke\n*NIHSS >8 and <30\n*Thrombolysis in Myocardial Infarction (TIMI) 0 or TIMI I flow in the MlI or M2 of MCA, ICA,\nbasilar or vertebral arteries confirmed by angiography that is accessible to the Solitaire FR or Merci\nDevice\nPageS5 of 10\n\nSOL[TAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\n\" Subject is able to be treated within 8 hours of stroke symptoms onset with minimum of one\ndeployment of the Solitaire FR or Merci Device.\n* Subject who is ineligible or failed intravenous tissue plasminogen activator (t-PA) therapy given at\nlocal institutions or within national practice. (Note: Failed IV t-PA is defined as subjects with\nocclusion present 61 minutes or more after start of IV therapy.)\n* Subject is willing to conduct follow-up visits.\nExclusion Criteria:\n*NIHSS 30O or coma\n*Neurological signs that are rapidly improving prior to or at time of treatment\n* Females who are pregnant or lactating\n* Known serious sensitivity to radiographic contrast agents\n* Current participation in another investigation drug or device study\n*Uncontrolled hypertension defined as systolic blood pressure > 185 or diastolic blood pressure > 110\nthat cannot be controlled except with continuous parenteral anti hypertensive medication\n*Use of warfarin anticoagulation with INR > 3.0\n*Platelet count < 30,000\n*Glucose < 50 mg/dL\n* Arterial tortuosity that would prevent the device from reaching the target vessel\n* Life expectancy of less than 90 days\n*Additionally, subjects were also considered ineligible for study participation if they met any of the\nfollowing imaging exclusion criteria\n*CT or MR] evidence of hemorrhage on presentation\n*CT showing hypodensity or MR showing hyperintensity involving greater than 1/3 of the middle\ncerebral artery (MCA) territory (or in other territories, > 100 cc of tissue) on presentation\n*CT or MRI evidence of mass effect or intracranial tumor (except small meningiomna)\n* Angiographic evidence of carotid dissection, complete cervical carotid occlusions, or vasculitis\nPage 6 of 10\n\nSOUITAIRETM FR REVA5CULARIZAT[ON DEVICE 27 February 2012\nReason for Screen Failure Occurence\nAngiographic 91\nNo occlusion on angiogram 35\nComplete cervical carotid occlusion 28\nOcclusion located in ineligible vessel 16\nVessel tortuositv 7\nVessel dissection 5\nClinical 234\nNIHSS does not qualify for study 81\nAge 38\nNeurological signs improvement 34\nStroke onset time unknown 29\nTime from stroke onset exceed 8 hrs 23\nExclusion criteria not documented I I\nUnable to consent I I\nNo intervention per physician 2\nINR exceed required limit 2\nUncontrolled hypertensionI\nSubject presented comatoseI\nPre-existing condition, tumorI\nImaging 55\nCT/MRI showing infarct 23\nHemorrhage present at baseline 22\nImaging exclusion specific not listed 5\nInfiarct involving greater than 1/3 of the MCA territory 4\nNo mismatch on MRII\nOther I I\nTotal 391\nPrimary Safety and Efficacy Outcomes:\nAnalysis of the primary efficacy endpoint showed statistically significant evidence that Solitaire FR was\nnon-inferior to the Merci device in the arterial recanalization of occluded target vessels without any\npresence of symptomatic intracranial hemorrhage. The Solitaire FR group success rate was 60.7% ('34/56)\ncompared to 24.1 % (13/54) for the Merci group. The criterion for non-inferiority was met with an\nassociated p<.0001.,\nKey Secondary Outcomes:\n* Time to achieve initial recanalization: A statistically significant difference between the two devices\nwas observed (Solitaire FR 47.0 minutes vs. Merci 58.7 minutes), p=0.03 76.\n* Assessment of neurological outcomes at Day 30 and Day 90:\no At day 30, GNO (good neurological outcome) with Solitaire FR (50.9%) was higher than\nMerci (133).3%).\no At day 90, GNO with Solitaire FR (58.2%) was higher than Merci (33.3%).\nPage 7 of 10\n\nSOLITAIREIM FR REVASCULARIZATION DEVICE 27 February 2012\no The overall mortality rate for the subjects randomized to Merci was 38.2%, which was higher\nthan the modtality rate for the subjects randomized to Solitaire FR, 17.2%. The modtality\nprofile of the roll-in Solitaire FR subjects was similar to that of randomized Solitaire FR\nsubjects at 16. 1%. There was one device related death observed in the study attributed to the\nMerci device and none attributed to the Solitaire FR device.\no The rate of symptomatic intracranial hemorrhage was 10.9% in the Merci group and 1.7% in\nthe Solitaire FR group and the rate of all intracranial hemorrhage was 38.2% in the Merci\ngroup and 17.2% in the Solitaire FR group.\nImportant Safety Results:\nThe nominal overall device- and/or procedure-related serious adverse event rate for Solitaire FR subjects\nwas observed to be lower than for Merci subjects (22.4% vs. 40.0%). This pattern persisted in device-\nrelated events only, while the event rate point estimates for procedure-related events were comparable\nbetween randomized groups.\nAdverse Events occurring at an incidence of 5% or more in any group in the SWIFT Trial\nRoll-in Randomized\n%IedDRA Preferred (alRandomized ConcentricAlEnoed Rd.p\nTerm SOLIT ( A a I l R ETM SOLIT d A e I v R ic E e T M FR MR M IM edi d ca v lA c lE noed R a d u .p\nFR device) MR~mdvc au\nUnits % (pts/N) [AEs) % (pnsIN) {AEsl % (ptsfN) [AEsI % (pts/N) [AEs]\nTOAL deseEet 83.9% (26/31)1151 94.8% (55/58)1(2671 92.7% (51/55)1£2621 91.7% (132/144)16441 0.430\nBlood and Lymphatic\nSystem Disorders . 22.6% (7/31)181 24.1% (14/58)[171 16.4% (9/155) [91 20.8% (301144)34 0,355\nAnaemnia 19,4% (6/31) [61 20.7% (12/58) [131 12.7% (7/55) [7] 17.4% (25/144) [261 0.318\nThronmbocytopenia 3,2%(1/31) [1l 6,9% (4/58) (41 1.8% (1155)[lJ 4.2% (6/144)161 0.365\n-Cardiac Disorders 22.6% (7/31) I71 39.7% (23/58) 1281 32.7% (18/55)1[221 33.3% (48/144)1I57l 0.557\nAtria] Fibrillation 16,1% (5/31)1[51 19.0% (11/58)1121 9.1% (5/55) [51 14,6% (21/144)122) 0 179\nCardiac Arrest 0a% (0/3 1)[ 0] 0.0% (0/58) [01 5.5% (3/55) [4] 2.l% (3/144) [4] 0,112\nCricFiue3,2% (I/31) [1] 5.2% (3/58) [3] 3.6% (2/55) [21 4.2% (6/144) [6] 1.000\nCongestive\nGastrointestinal\nDiodes16.1% (5/31) I71 20.7% (12/58) 1161 21.8% (12/55)[181 20.1% (29/144)1411 1.0\nDysphagia 0.0% (0/31) [01 5.2% (3/58) [3] 7.%(15 4 4.9% (7/144) [7] 0.712\nGastrointestinal\nH-aenMorrhage 9,7%(3 31) [31 1I7% (1/58) [11 I.8%(155)1[21 3.5% (5/144) [61 1.000\nNausea 6J5%(2/31) [2] 1.7%( 1/58) [lJ I0,9% (6/55) [8] 6.3% (9/144) [11) 0.057\nGeneral Disorders and\nAdministration Site 9.7% (3/31) [31 24,1% (14/58) [151 16.4% (9/55)1101 18.1% (26/144)1281 0.355\nConditions\nCteeSie9.7% (3/31) [3] 5.2% (3/58) [31 1,8% (1155)111 4.9% (7/144) [7] 0.619\nllainatomna ]12l\nPyexa .0(031[0 f758[)7 1 10.9% (6/55) [61 9.0%( 13/144) [131 1.000\nPage 8 of 10\n\nSOLITAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\nAdverse Events occurring at an incidence :of 5% or more in any group in the SWIFT Trial\nRoll-in Randomized noie\nN~eORAPrfered(all SOLITAIRETM FR MdclAll Enrolled Rn.p\nTerm SOLIlAIRETM device MeIdice Ralue\nau\nFR device) IIR!mdvc\nUnits % (pts/N) tAEs] % (pts/N) [AEsJ % (ptsR'4) [A Es] % (pts/N) [AEs]\nInfe cttionsan 41.9% (13/ 131)[ 161 43.1% (25/58)1[291 34.5% (19/55)1321 39.6% (57/144) I771 0.441\nPneumonia 937% (3/31) [3] 3.4% (2/58) [2] 12.7% (7/55) [7] 8.3% (12/144) [12] 0.089\nSepsis 0.0% (0/31) [0] 5,2% (3/58) [31 3.6% (2/55) [2) 3.5% (5/144) [511 000\nUrinary'iract Infection 32.3% (I0/3 1)[l 01 25.9% (15/58) [15] 21,8% (12/55) [13] 25,7% (37/144) [38] 0.664\nNuetionisoader 12.9% (4/31)[51 20.7% (12/58) [161 21.8% (12/55)1241 19.4% (28/144)1451I 1.000\nEetoye0.0% (0/31) [0) 5.2% (3/58) [3] 3.6% (2/55) [2] 3.5% (5/144) [5] .000\nImbalance\nHyperglycaemia 6 5%( 2/31) [2] 3.4% (2/58)f 2] 7.3% (4/55) [5) 5.6% (8/144) [9] 0.430\nFlypemnatraemnia 0.0% (0/31) [0] 3.4% (2/58) [2] 5,5% (3/55) [3] 3,5% (5/144) [5] 0.674\nHypocalcaerma 3,2% (1/31) [1] 3.4% (2/58) [2] 5.5% (3/55) [3] 4,2% (6/144) [6] 0.674\nHypolkalaemia 3.2% (l/31) [I] 0.0% (0/58) [0] 7.3% (4155) [5] 3.5% (5/144) [6] 0.053\nMuseuioskeletal and\nConnective Tissue 12.9% (4131) 151 13.8% (8/58)1I8! 7.3% (4/55) [41 .1l ll(16/144) 1171 0.363\nDisorders\nMuseuloskeletal\n6,5% (2/31) [3] l.7%(l /58)[ I] 3.6% (2/55) [21 3,5% (5/144) [6) 0.612\nPain\nNervous System 58.1% (18/3)1301 55.2% (32/58) [511 74.5% (41/55) 1701 63.2% (911144)[1511 0.048\nDisorders\nBrain Oedem~a 6.5% (2/31) [2] 5.2% (3/58)[(31 I,8%(I /55) [11 4,2% (6/144) [6] 0,619\nCerebral Gas\n0,0% (0/31) [0] 1.7% (1/58) [1] 5.5% (3/55) [3] 2.8% (4/144) [4] 0,355\nEmbolism\nCerebral\n12,9% (4/31) [4] 10.3% (6/58) [6J 18.2% (l0/55) [l0] 13.9% (20/144) [20] 0,286\nllaematonia\nCerebrovascular\n19,4% (6/31) [6] 12.1% (7/58)[t7] 25.5% (14/55) [141 18.8% (27/144) [27] 0.091\nAccident\nCerebrovascular\n6.5% (2/31) [2] 5,2% (3/58)13] 7,3% (4/55) [4] 6.3% (9/144) [9) 0,712\nSpasm\nHaemorrhagic Cerebral\nIfacin25.8% (8/31) [8] 12.1% (7/58)[7] 9 ]l%(5/55)[5] 13.9% (20/144) [201 0.763\nHeadache 9.7% (313!) [3] I0.3% (6/58) [61 3.6% (2155) [2) 7.6% (lI/144)III11 0,273\nIntracranial Pressure\nIcesd0.0% (0/31) [0] 6.9% (4/58) [41 5.5% (3/55) [3) 4.9% (7/144) [7]_ .000\nIntravelitricularf\nHlaemorrhage 0.0% (0/31) [01 3.4% (2/58) [2] 5.5% (3/55) [3) 3.5% (5/144) [5) 0,674\nlschacmnic Stroke 6,5% (2/31) [2] 3.4% (2/58) [2] 12.7% (7/55) [7] 7.6% (l1/144) [I1] 7 00891\nPage 9 of 10\n\nSOLITAIRETm FR REVASCULARIZATION DEVICE 27 February 2012\nAdverse Events occurring at an incidence of 5% or more in any group in the SWIFT Trial\nMedDRA Preferred Rl-nRandomized Randomtie\n(all SOLITAIRIEr' FIR Concentrice\nlerna SOLITAIRE\"' deic Medical Al nold Rand. p-\nFR device) deic MERCIT' device value\nUnits % (pts/N) [AEs] % (pts/N) [AlEs] % (pts/N) [AEs] % (pts/N) [AEs]\nSubarachnoid\n3.2%( 1131)Il1 5.2% (3/58) [3) 14.5% (8155) [8) 8.3%(12/144) [12] 0.118\nHaemorrh age\nRespiratory, Thoracic\nand Mediastinat 25.8% (W/3111)2 1 37.9% (22/58)1321 41.8% (23/55)1291 36.8% (53/144)1731I 0.704\nDisorders\nAtelectasis 0.0% (0/31) [0] 6.9% (4/58) [4] 3.6% (2/55) (2] 4.2% (6/144) [6] 0.680\nHypoxia 0.0% (0/31)l0] l0.3%( 6/58) [6) 1.8%( I/55)fl1] 4.9%( 7/144) [71 0.114\nPleural Effusion 9,7% (3/31)[3] 0,0% (0/58)[0] 7.3% (4/55) [4] 4.9% (7/144) [7] 0.053\nPneumonia\n3.2% (1/31) [1] l0.3% (6/58) [61 5.5% (3/55) [3] 6.9% (101144) [10] 0.491\nAspiration\nPulmonary Oedema 0 0%( 0/31) [0] 5.2%( 3/58) 13] 10.9% (6/55) [6] 6.3% (9/144) [9] 0.313\nRespiratory Failure M.%( 3/31) [3] 8.6% (5/58) [5] 14.5% (8/55) [8] I1l.l%(16/144) [16] 0.385\nVascular Disorders 32.3% (10131)111lj 27.6%(16/58) [24] 32.7%/(18/55) 1211 30.6%( 44/144) 1561 0.682\nDeVen12,9% (4/31) [4] 5.2% (3/58) [3] 9.1% (5/55)[t5] 8.3% (12/144) [12] 0.482\nThrombosis\nHypertension 0.0% (0/31) [0) 10.3% (6/58) [7] 1I.8(1%/5 5)[11] 4.9% (7/144) [81 0,114\nHlypotension 9.7% (3/31) [3] 10.3% (6/58) [7] 10.9% (6/55) [6] 10.4% (15/144) [16] 1.000\nVasospasm 9.7%(3 /31) [3] 5.2%( 3/58)1 5.5% (3/55) [3] 6.3%(9/144) [91 1.0 00\nConclusion:\nThe data from this study demonstrate that the Solitaire FR device is non-inferior (p<0.0001) to the Merci\ndevice in achieving arterial recanalization of the occluded target vessel without any presence of\nsymptomatic intracranial hemorrhage. At 30 and 90 days, Solitaire FR had higher rates of GNO compared\nto Merci. Further, mortality rates and rate of intracranial hemorrhage within the Solitaire FR treated group\nwere lower than those seen in the Merci treated group. The overall safety profile of the two devices, as\nmeasured by the rate of device-related and procedure-related SAEs, was similar between the two groups.\nData from this study demonstrate that the Solitaire FR device is safe, effective, and non-inferior to Merci\nfor arterial recanalization of occluded target vessels after acute ischemnic stroke in subjects who are\nineligible for or have failed [V t-PA therapy.\nPage 10 of 10\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n9200 Corporate Boulevard\nRockville MD 20850\n221\nMicro Therapeutics, Inc. d/b/a/ ev3 Neurovascular\nMIAR 2- 01\nd/o Ms. Laura Heaton\nSenior Manager Regulatory Affairs\n9775 Toledo Way\nIrvine, CA 92618\nRe: Ki 13455\nTrade/Device Name: SolitaireTM FR Revascularization Device\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous catheter\nRegulatory Class: Class 11\nProduct Code: NRY\nDated: January 27, 2012\nReceived: January 30, 2012\nDear Ms. Heaton:\nWe have reviewed your Section 511 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind ybu, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Laura Heaton\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations adnministered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to bttp://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucm 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (21ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.g~ov/MedicalDevices/Safety/Reo~ortaProblem/default.htm for the CDRI-I's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.2ov/MedicalDevicesResourcesforYou/Industv/default.htmf.\nSincerely yours,\nMalvina B. Eydeltma D\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n5 10(k) Number (if known): KI 13455\nDevice Name: SolitaireT-M FR Revascularization Device\nIndications for Use: The SolitaireTm FR Revascularization Device is intended to restore blood\nflow by removing thrombus from a large intracranial vessel in patients experiencing isehemnic\nstroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPrescription Use X AND/OR Over-The-Counter Use ___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nPage 1 of I\nIW CHjO\n(Division Sign-off)\nDivision of ophthalmic. Neurological and EAr,\nNose and Throat Devices\n510(k )Number",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K063774",
      "K081305",
      "K082034",
      "K090085"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device:\nMerci® Retrievers (K(062046, K063774, K07052 1, K071 172, K081305, K082034, K090085)",
    "Device Description": "Device Description:\nThe SolitaireTm FR Revascularization Device is intended to restore blood flow by removing thrombus\nfrom a large intracranial vessel in patients experiencing ischemnic stroke within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment. The device is intended for use in the neurovasculature such as the\ninternal carotid artery, MlI and M2 segments of the middle cerebral artery, basilar, and the vertebral\narteries. The device is a nitinol self-expanding, fully retrievable, stent-based design that allows for clot\nretrieval when deployed in occluded target vessels after acute ischemic stroke. The distal nitinol portion\nof the device facilitates clot retrieval and has Pt-lr radiopaque markers for visualization on the proximal\nand distal ends. The device is supplied sterile and is intended for single-use only by physicians trained in\ninterventional neuroradiology and treatment of ischemnic stroke.\nPage I of 10\n\nSOLITAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\nIntended Use:\nThe SolitairerM FIR Revascularization Device is intended to restore blood flow by removing thrombus\nfrom a large intracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset,\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA).or who fail IV t-PA\ntherapy are candidates for treatment.\nComparison of Technological Characteristics to Predicate Device\nThe Solitaire FR device is substantially equivalent to the Merci Retriever based on the successful\ncompletion of non-clinical bench and animal testing, clinical testing, and similar principles of operation\nand indications for use.\nMerci Retriever Solitaire FR",
    "Indications for Use": "Indication for Use The Merci Retriever is intended to The SolitaireTm FR Revascularization\nrestore blood flow in the Dvc sitne orsoebodfo\nneurovasculature by removing thrombus Dvc sitne orsoebodfo\nin patients experiencing ischemic stroke, by removing thrombus from a large\nPatintswhoareineigibe fr teatent intracranial vessel in patients\nPatintswhoareineigile oretent experiencing ischemic stroke within 8\nwith intravenous tissue plasminogenfsmto net aiet h\nactivator (IV t-PA) or who fail IV t-PA huso ypo ne.Ptet h\ntherapy are candidates for treatment. The aeineligible for intravenous tissue\nMerc Rse ariseoe ri dictedforuse plasminogen activator (IV t-PA) or who\nMercie Retrieveialso rinbdiaedso s fail IV t-PA therapy are candidates for\nmisplaced during interventional treatment.\nradiological procedures in the neuro,\nperipheral and coronary vasculature.\nMaterials Nitinol core wire Nitinol device and push wire\nPlatinum distal coil 90% Platinum! 10% Iridium distal\nPolymer filaments marker coils\nHydrophilic coating Stainless steel wire, Parylene coated\nDymax adhesive\nPTFE push wire shrink tubing\nPTFE/Grilamid introducer sheath\nBench Testing Overall rate of successful clot retrieval Overall rate of successful clot retrieval\nwas 80% in an in vitro tortuous was 96.2% in an in vitro tortuous\nmodel, anatomical model.\n____________anatomical\nAcute Animal Successful clot retrieval was 66.7% (4/6). Successful clot retrieval was 100% (6/6).\nstudy Arterial histological response was Arterial histological response was\nsubstantially equivalent to the Solitaire substantially equivalent to the Merci\ndevices, devices.\nChronic Animal Acute results: Acute results:\nStudy Successful clot retrieval was 66.7% (4/6) Successful clot retrieval and\nand recanalization was 83.3% (5/6). recanalization was 100% (6/6).\nChronic results: Chronic results:\nSuccessful clot retrieval was 100% (8/8); Successful clot retrieval was 87.5%\nrecanalization after chronic period was (7/8); recanalization after chronic period\n50% (4/8). was 75% (6/8).\nArterial histological response was Arterial histological response was\nsubstantially equivalent to the Solitaire substantially equivalent to the Merci\ndevi ces, Idevices.\nClinical trial Merci group success rate for the primary Solitaire group success rate for the\nSWIFT effectiveness endpoint = 24.1% (13/54) primary effectiveness endpoint = 6037%\n(G09082)(34/56)\nPage 2 of 10\n\nSOLITAFURTm FR REvASCULARIZATIoN DEVICE 27 February 2012\nPreclinical Performance Data:\nNon-clinical bench and animal testing as well as a multi-center, randomized, prospectively controlled\nclinical trial comparing the performance of Solitaire FR to the Merci Retriever were performed. The\nSolitaire FIR devices met test specifications and the non-inferior outcome measures of the clinical\nprotocol.\nTest Results Conclusion\nL929 MEM Elution Test - Grade 0 reactivity observed 48 hours post Non-cytotoxic\nIso exposure to test article extract\nL929 MTT Cytotoxicity Test Test article viability = 83% Non-cytotoxic\n(I concentration) - ISO\nKligman Maximization Test 0% (Grade 1), weak allergenic potential Non-sensitizer\n- ISO\nIntracutaneous Injection Test Difference of overall mean score between test Non-irritant\n- ISO article and control was 0.0\nSystemic Injection Test - No animals injected with test article showed Not systemically\n]so significantly greater biological reaction than toxic\nanimals treated with control\nRabbit Pyrogen Test Temperature increases for test animals were 0.0, Non-pyrogenic\n(Material Mediated) - ISO 0.0, and 0.00C. Control = 0.00C\n90-Day Systemic Toxicity in Bioreactivity rating at 90 days = 0.7 Not locally or\nRats via Subcutaneous systemically toxic\nImplantation\nIntramuscular Implantation Bioreactivity rating at 4 weeks -2.1 Non-reactive\nTest - ISO 4 week\nImplantation\nIntramuscular Implantation Bioreactivity rating at 13 weeks = 0.0 Non-reactive\nTest -ISO 13 week\nImplantation\nSalmonella 74phmurium and A statistically significant increase was not Non-mutagenic\nEseherichia Coli Reverse observed with test articles as compared to\nMutation Assay - ISO controls\nIn Vitro Mouse Lymphoma Non-mutagenic; acceptable negative and positive Non-mutagenic\nAssay with Extended controls results for CE and MF\nTreatment\nRodent Bone Marrow Non-clastogenic; no statistically significant Non-clastogenic\nMicronucleus Assay (90 increase (p>O .05)\nAnimals) - ISO\nUnactivated Partial UP'VY of plasma exposed to test article was not No adverse effect on\nThromboplastin Time Assay significantly decreased when compared to clonting time of\n- ISO Indirect Contact controls human plasma\nProthrombin Time Assay - Difference < I sec No adverse effect on\nISO Indirect Contact prothrombin\ncoagulation time of\nhuman plasma\nH AS em TM ol ys In is d i - re R ct a C bb o i n t ta B c lood -Test article - 0.0% hemolysis Non-hemolytic\nPage 3 of 10\n\nSOLFTATRETM FR REVASCULARTZAT[ON DEVICE 27 February 2012\nTest Results Conclusion\nIn Vitro Hemocompatibility Test article had no adverse effects on any No adverse effects on\nAssay - ISO Indirect Contact hemnatological parameters tested (complete blood hemnatological\ncount, hematocrit, erythrocyte indices, and parameters of human\nplatelet count) blood\nIn-Vivo Thrombogenicity Vessel Patency 5 1 The Solitaire FR test\nAssay (Dog) Thrombus < Idevices have similar\nPulmonary Thromboembolism = 0 thromboresistance\ncharacteristics as the\ncontrol devices\n______________________________________(Merci)\nComplement Activation C3a Solitaire 1.7% as compared to activation by The level of C3a\npositive control complement\nMerci 1.7% as compared to activation by positive activation induced by\ncontrol Solitaire FR was\nsimilar to the control\ndevice (Merci)\nComplement Activation Solitaire 0.0% as compared to activation by The level of SC5b-9\nSC5b-9 positive control complement'\nMerci 0.2% as compared to activation by positive activation induced by\ncontrol Solitaire FR was\nsimilar to the control\ndevice (Merci)\nTotal Length N = 62; all devices within specification Pass\nDelivery Force N = 61; all devices below peak force specification Pass\nRe-sheathing Force N = 61 ; all devices below peak force specification Pass\nDurability N = 60; all devices completed delivery, Pass\ndeployment and recovery without any\nobservations\nAfTemperature N = 23; all devices within Af temperature Pass\nspecification\nKink Resistance N =62; all devices deployed to intended location Pass\nand resisted kinking\nSystem Tensile Strength N = 30; all devices above tensile strength Pass\nspecification\nMarkercoil Tensile Strength N = 123; all devices above tensile strength Pass\nspecification\nTorque Response N = 60; all devices within torque response Pass\nspecification\nTorque Strength N = 60; all devices within torque strength Pass\nspecification\nRadial Force N = 67; all devices within radial force Pass\nspecification\nRadiopacity N = 2; all markerbands visualized effectively Pass\nwith tissue and bone simulation\nPage 4 of t0\n\nSOLITAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\nClinical Performance Data\nStudy Design:\nThe SWIFT (SolitaireTM FR with the Intention for Thrombectomy) Study is a multi-center, IDE,\nrandomized, prospectively controlled Study comparing the performance of the SolitaireTM FR\nRevascularization Device with a commercially available Merci® Retriever. Randomization to the\nSolitaire FR arm or Merci arm occurred on a 1:1 basis. Assessments for the primary efficacy endpoint\nwere done post procedure and subjects were followed for up to 90 days (± I Sdays) for neurological\noutcomes and safety assessments.\nSample Size:\nA total of 144 Subjects contributed to the IM (intention-to-treat) population of which 31(21.5%) were\nSolitaire FR roll-in (non-randomized), 58 (40.3%) were randomized to Solitaire FR and 55 (38.2%) were\nrandomized to Merci. Comparative analyses for the purpose of study endpoints were based solely upon\nthe ITT randomized study population.\nStatistical Analysis:\nAll subjects who were consented and randomized were included in the ITT population. The ITT\npopulation included all subjects with data for a given endpoint; results were assessed according to\nrandomized assignment regardless of the treatment actually received. The per-protocol (PP) population\nexcluded those subjects who failed to meet all inclusion and exclusion criteria or who did not receive\ntreatment with the randomly assigned device.\nThe primary efficacy analysis (successful recanalization measured by TIM] flow without symptomatic\nhemorrhage) was performed using a one-sided test under Blackwelder's method of testing non-inferiority\nat the 0.025 level of significance. The primary safety endpoint of device- and/or procedure-related Serious\nAdverse Events (SAEs) was evaluated descriptively.\nAdditional analyses included subgroup and interim analyses. Subgroup analyses, based on the vessel site\ntreated and baseline NIHSS, were performed to assess homogeneity of the primary efficacy endpoint, An\ninterim analysis was performed, after enrolling 144 roll-in and randomized subjects, to obtain a statistical\nlook for efficacy and forms the basis for this report.\nStudy Procedures:\nAngiographic data obtained during the study included a baseline angiogramn (prior to device deployment).\nA post study device use angiogram was conducted immediately after completion of study device use, i.e.\nafter achievement of TIMI 2 or 3 reperfusion or 3 passes of the study arm device without recanalization.\nIf any rescue therapy was employed, a final post all procedures angiogram was done. Post study device\nuse angiographic data was used to assess the primary endpoint by the Core Lab (blinded to treatment\nassignment). Follow up evaluations included a 24 hour (±6 hours) follow-up visit that included an NIHSS\nexamination and CT or MRI imaging. Subsequent follow-up visits occurred at 7-10 days (or discharge if\nearlier), 30 days (±Il5days), and 90 days (±Ilsdays) in which the modified Rankin Scale (mRS) assessing\nglobal disability, the Barthel Index assessing instrumental activities of daily living, and the NIHSS exam\nassessing neurologic deficit were performed.\nInclusion Criteria:\n*Subject or subject's legally authorized representative has signed and dated an Informed Consent Form\n*Age 22 -85\n*Clinical signs consistent with acute ischemnic stroke\n*NIHSS >8 and <30\n*Thrombolysis in Myocardial Infarction (TIMI) 0 or TIMI I flow in the MlI or M2 of MCA, ICA,\nbasilar or vertebral arteries confirmed by angiography that is accessible to the Solitaire FR or Merci\nDevice\nPageS5 of 10\n\nSOL[TAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\n\" Subject is able to be treated within 8 hours of stroke symptoms onset with minimum of one\ndeployment of the Solitaire FR or Merci Device.\n* Subject who is ineligible or failed intravenous tissue plasminogen activator (t-PA) therapy given at\nlocal institutions or within national practice. (Note: Failed IV t-PA is defined as subjects with\nocclusion present 61 minutes or more after start of IV therapy.)\n* Subject is willing to conduct follow-up visits.\nExclusion Criteria:\n*NIHSS 30O or coma\n*Neurological signs that are rapidly improving prior to or at time of treatment\n* Females who are pregnant or lactating\n* Known serious sensitivity to radiographic contrast agents\n* Current participation in another investigation drug or device study\n*Uncontrolled hypertension defined as systolic blood pressure > 185 or diastolic blood pressure > 110\nthat cannot be controlled except with continuous parenteral anti hypertensive medication\n*Use of warfarin anticoagulation with INR > 3.0\n*Platelet count < 30,000\n*Glucose < 50 mg/dL\n* Arterial tortuosity that would prevent the device from reaching the target vessel\n* Life expectancy of less than 90 days\n*Additionally, subjects were also considered ineligible for study participation if they met any of the\nfollowing imaging exclusion criteria\n*CT or MR] evidence of hemorrhage on presentation\n*CT showing hypodensity or MR showing hyperintensity involving greater than 1/3 of the middle\ncerebral artery (MCA) territory (or in other territories, > 100 cc of tissue) on presentation\n*CT or MRI evidence of mass effect or intracranial tumor (except small meningiomna)\n* Angiographic evidence of carotid dissection, complete cervical carotid occlusions, or vasculitis\nPage 6 of 10\n\nSOUITAIRETM FR REVA5CULARIZAT[ON DEVICE 27 February 2012\nReason for Screen Failure Occurence\nAngiographic 91\nNo occlusion on angiogram 35\nComplete cervical carotid occlusion 28\nOcclusion located in ineligible vessel 16\nVessel tortuositv 7\nVessel dissection 5\nClinical 234\nNIHSS does not qualify for study 81\nAge 38\nNeurological signs improvement 34\nStroke onset time unknown 29\nTime from stroke onset exceed 8 hrs 23\nExclusion criteria not documented I I\nUnable to consent I I\nNo intervention per physician 2\nINR exceed required limit 2\nUncontrolled hypertensionI\nSubject presented comatoseI\nPre-existing condition, tumorI\nImaging 55\nCT/MRI showing infarct 23\nHemorrhage present at baseline 22\nImaging exclusion specific not listed 5\nInfiarct involving greater than 1/3 of the MCA territory 4\nNo mismatch on MRII\nOther I I\nTotal 391\nPrimary Safety and Efficacy Outcomes:\nAnalysis of the primary efficacy endpoint showed statistically significant evidence that Solitaire FR was\nnon-inferior to the Merci device in the arterial recanalization of occluded target vessels without any\npresence of symptomatic intracranial hemorrhage. The Solitaire FR group success rate was 60.7% ('34/56)\ncompared to 24.1 % (13/54) for the Merci group. The criterion for non-inferiority was met with an\nassociated p<.0001.,\nKey Secondary Outcomes:\n* Time to achieve initial recanalization: A statistically significant difference between the two devices\nwas observed (Solitaire FR 47.0 minutes vs. Merci 58.7 minutes), p=0.03 76.\n* Assessment of neurological outcomes at Day 30 and Day 90:\no At day 30, GNO (good neurological outcome) with Solitaire FR (50.9%) was higher than\nMerci (133).3%).\no At day 90, GNO with Solitaire FR (58.2%) was higher than Merci (33.3%).\nPage 7 of 10\n\nSOLITAIREIM FR REVASCULARIZATION DEVICE 27 February 2012\no The overall mortality rate for the subjects randomized to Merci was 38.2%, which was higher\nthan the modtality rate for the subjects randomized to Solitaire FR, 17.2%. The modtality\nprofile of the roll-in Solitaire FR subjects was similar to that of randomized Solitaire FR\nsubjects at 16. 1%. There was one device related death observed in the study attributed to the\nMerci device and none attributed to the Solitaire FR device.\no The rate of symptomatic intracranial hemorrhage was 10.9% in the Merci group and 1.7% in\nthe Solitaire FR group and the rate of all intracranial hemorrhage was 38.2% in the Merci\ngroup and 17.2% in the Solitaire FR group.\nImportant Safety Results:\nThe nominal overall device- and/or procedure-related serious adverse event rate for Solitaire FR subjects\nwas observed to be lower than for Merci subjects (22.4% vs. 40.0%). This pattern persisted in device-\nrelated events only, while the event rate point estimates for procedure-related events were comparable\nbetween randomized groups.\nAdverse Events occurring at an incidence of 5% or more in any group in the SWIFT Trial\nRoll-in Randomized\n%IedDRA Preferred (alRandomized ConcentricAlEnoed Rd.p\nTerm SOLIT ( A a I l R ETM SOLIT d A e I v R ic E e T M FR MR M IM edi d ca v lA c lE noed R a d u .p\nFR device) MR~mdvc au\nUnits % (pts/N) [AEs) % (pnsIN) {AEsl % (ptsfN) [AEsI % (pts/N) [AEs]\nTOAL deseEet 83.9% (26/31)1151 94.8% (55/58)1(2671 92.7% (51/55)1£2621 91.7% (132/144)16441 0.430\nBlood and Lymphatic\nSystem Disorders . 22.6% (7/31)181 24.1% (14/58)[171 16.4% (9/155) [91 20.8% (301144)34 0,355\nAnaemnia 19,4% (6/31) [61 20.7% (12/58) [131 12.7% (7/55) [7] 17.4% (25/144) [261 0.318\nThronmbocytopenia 3,2%(1/31) [1l 6,9% (4/58) (41 1.8% (1155)[lJ 4.2% (6/144)161 0.365\n-Cardiac Disorders 22.6% (7/31) I71 39.7% (23/58) 1281 32.7% (18/55)1[221 33.3% (48/144)1I57l 0.557\nAtria] Fibrillation 16,1% (5/31)1[51 19.0% (11/58)1121 9.1% (5/55) [51 14,6% (21/144)122) 0 179\nCardiac Arrest 0a% (0/3 1)[ 0] 0.0% (0/58) [01 5.5% (3/55) [4] 2.l% (3/144) [4] 0,112\nCricFiue3,2% (I/31) [1] 5.2% (3/58) [3] 3.6% (2/55) [21 4.2% (6/144) [6] 1.000\nCongestive\nGastrointestinal\nDiodes16.1% (5/31) I71 20.7% (12/58) 1161 21.8% (12/55)[181 20.1% (29/144)1411 1.0\nDysphagia 0.0% (0/31) [01 5.2% (3/58) [3] 7.%(15 4 4.9% (7/144) [7] 0.712\nGastrointestinal\nH-aenMorrhage 9,7%(3 31) [31 1I7% (1/58) [11 I.8%(155)1[21 3.5% (5/144) [61 1.000\nNausea 6J5%(2/31) [2] 1.7%( 1/58) [lJ I0,9% (6/55) [8] 6.3% (9/144) [11) 0.057\nGeneral Disorders and\nAdministration Site 9.7% (3/31) [31 24,1% (14/58) [151 16.4% (9/55)1101 18.1% (26/144)1281 0.355\nConditions\nCteeSie9.7% (3/31) [3] 5.2% (3/58) [31 1,8% (1155)111 4.9% (7/144) [7] 0.619\nllainatomna ]12l\nPyexa .0(031[0 f758[)7 1 10.9% (6/55) [61 9.0%( 13/144) [131 1.000\nPage 8 of 10\n\nSOLITAIRETM FR REVASCULARIZATION DEVICE 27 February 2012\nAdverse Events occurring at an incidence :of 5% or more in any group in the SWIFT Trial\nRoll-in Randomized noie\nN~eORAPrfered(all SOLITAIRETM FR MdclAll Enrolled Rn.p\nTerm SOLIlAIRETM device MeIdice Ralue\nau\nFR device) IIR!mdvc\nUnits % (pts/N) tAEs] % (pts/N) [AEsJ % (ptsR'4) [A Es] % (pts/N) [AEs]\nInfe cttionsan 41.9% (13/ 131)[ 161 43.1% (25/58)1[291 34.5% (19/55)1321 39.6% (57/144) I771 0.441\nPneumonia 937% (3/31) [3] 3.4% (2/58) [2] 12.7% (7/55) [7] 8.3% (12/144) [12] 0.089\nSepsis 0.0% (0/31) [0] 5,2% (3/58) [31 3.6% (2/55) [2) 3.5% (5/144) [511 000\nUrinary'iract Infection 32.3% (I0/3 1)[l 01 25.9% (15/58) [15] 21,8% (12/55) [13] 25,7% (37/144) [38] 0.664\nNuetionisoader 12.9% (4/31)[51 20.7% (12/58) [161 21.8% (12/55)1241 19.4% (28/144)1451I 1.000\nEetoye0.0% (0/31) [0) 5.2% (3/58) [3] 3.6% (2/55) [2] 3.5% (5/144) [5] .000\nImbalance\nHyperglycaemia 6 5%( 2/31) [2] 3.4% (2/58)f 2] 7.3% (4/55) [5) 5.6% (8/144) [9] 0.430\nFlypemnatraemnia 0.0% (0/31) [0] 3.4% (2/58) [2] 5,5% (3/55) [3] 3,5% (5/144) [5] 0.674\nHypocalcaerma 3,2% (1/31) [1] 3.4% (2/58) [2] 5.5% (3/55) [3] 4,2% (6/144) [6] 0.674\nHypolkalaemia 3.2% (l/31) [I] 0.0% (0/58) [0] 7.3% (4155) [5] 3.5% (5/144) [6] 0.053\nMuseuioskeletal and\nConnective Tissue 12.9% (4131) 151 13.8% (8/58)1I8! 7.3% (4/55) [41 .1l ll(16/144) 1171 0.363\nDisorders\nMuseuloskeletal\n6,5% (2/31) [3] l.7%(l /58)[ I] 3.6% (2/55) [21 3,5% (5/144) [6) 0.612\nPain\nNervous System 58.1% (18/3)1301 55.2% (32/58) [511 74.5% (41/55) 1701 63.2% (911144)[1511 0.048\nDisorders\nBrain Oedem~a 6.5% (2/31) [2] 5.2% (3/58)[(31 I,8%(I /55) [11 4,2% (6/144) [6] 0,619\nCerebral Gas\n0,0% (0/31) [0] 1.7% (1/58) [1] 5.5% (3/55) [3] 2.8% (4/144) [4] 0,355\nEmbolism\nCerebral\n12,9% (4/31) [4] 10.3% (6/58) [6J 18.2% (l0/55) [l0] 13.9% (20/144) [20] 0,286\nllaematonia\nCerebrovascular\n19,4% (6/31) [6] 12.1% (7/58)[t7] 25.5% (14/55) [141 18.8% (27/144) [27] 0.091\nAccident\nCerebrovascular\n6.5% (2/31) [2] 5,2% (3/58)13] 7,3% (4/55) [4] 6.3% (9/144) [9) 0,712\nSpasm\nHaemorrhagic Cerebral\nIfacin25.8% (8/31) [8] 12.1% (7/58)[7] 9 ]l%(5/55)[5] 13.9% (20/144) [201 0.763\nHeadache 9.7% (313!) [3] I0.3% (6/58) [61 3.6% (2155) [2) 7.6% (lI/144)III11 0,273\nIntracranial Pressure\nIcesd0.0% (0/31) [0] 6.9% (4/58) [41 5.5% (3/55) [3) 4.9% (7/144) [7]_ .000\nIntravelitricularf\nHlaemorrhage 0.0% (0/31) [01 3.4% (2/58) [2] 5.5% (3/55) [3) 3.5% (5/144) [5) 0,674\nlschacmnic Stroke 6,5% (2/31) [2] 3.4% (2/58) [2] 12.7% (7/55) [7] 7.6% (l1/144) [I1] 7 00891\nPage 9 of 10\n\nSOLITAIRETm FR REVASCULARIZATION DEVICE 27 February 2012\nAdverse Events occurring at an incidence of 5% or more in any group in the SWIFT Trial\nMedDRA Preferred Rl-nRandomized Randomtie\n(all SOLITAIRIEr' FIR Concentrice\nlerna SOLITAIRE\"' deic Medical Al nold Rand. p-\nFR device) deic MERCIT' device value\nUnits % (pts/N) [AEs] % (pts/N) [AlEs] % (pts/N) [AEs] % (pts/N) [AEs]\nSubarachnoid\n3.2%( 1131)Il1 5.2% (3/58) [3) 14.5% (8155) [8) 8.3%(12/144) [12] 0.118\nHaemorrh age\nRespiratory, Thoracic\nand Mediastinat 25.8% (W/3111)2 1 37.9% (22/58)1321 41.8% (23/55)1291 36.8% (53/144)1731I 0.704\nDisorders\nAtelectasis 0.0% (0/31) [0] 6.9% (4/58) [4] 3.6% (2/55) (2] 4.2% (6/144) [6] 0.680\nHypoxia 0.0% (0/31)l0] l0.3%( 6/58) [6) 1.8%( I/55)fl1] 4.9%( 7/144) [71 0.114\nPleural Effusion 9,7% (3/31)[3] 0,0% (0/58)[0] 7.3% (4/55) [4] 4.9% (7/144) [7] 0.053\nPneumonia\n3.2% (1/31) [1] l0.3% (6/58) [61 5.5% (3/55) [3] 6.9% (101144) [10] 0.491\nAspiration\nPulmonary Oedema 0 0%( 0/31) [0] 5.2%( 3/58) 13] 10.9% (6/55) [6] 6.3% (9/144) [9] 0.313\nRespiratory Failure M.%( 3/31) [3] 8.6% (5/58) [5] 14.5% (8/55) [8] I1l.l%(16/144) [16] 0.385\nVascular Disorders 32.3% (10131)111lj 27.6%(16/58) [24] 32.7%/(18/55) 1211 30.6%( 44/144) 1561 0.682\nDeVen12,9% (4/31) [4] 5.2% (3/58) [3] 9.1% (5/55)[t5] 8.3% (12/144) [12] 0.482\nThrombosis\nHypertension 0.0% (0/31) [0) 10.3% (6/58) [7] 1I.8(1%/5 5)[11] 4.9% (7/144) [81 0,114\nHlypotension 9.7% (3/31) [3] 10.3% (6/58) [7] 10.9% (6/55) [6] 10.4% (15/144) [16] 1.000\nVasospasm 9.7%(3 /31) [3] 5.2%( 3/58)1 5.5% (3/55) [3] 6.3%(9/144) [91 1.0 00\nConclusion:\nThe data from this study demonstrate that the Solitaire FR device is non-inferior (p<0.0001) to the Merci\ndevice in achieving arterial recanalization of the occluded target vessel without any presence of\nsymptomatic intracranial hemorrhage. At 30 and 90 days, Solitaire FR had higher rates of GNO compared\nto Merci. Further, mortality rates and rate of intracranial hemorrhage within the Solitaire FR treated group\nwere lower than those seen in the Merci treated group. The overall safety profile of the two devices, as\nmeasured by the rate of device-related and procedure-related SAEs, was similar between the two groups.\nData from this study demonstrate that the Solitaire FR device is safe, effective, and non-inferior to Merci\nfor arterial recanalization of occluded target vessels after acute ischemnic stroke in subjects who are\nineligible for or have failed [V t-PA therapy.\nPage 10 of 10\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n9200 Corporate Boulevard\nRockville MD 20850\n221\nMicro Therapeutics, Inc. d/b/a/ ev3 Neurovascular\nMIAR 2- 01\nd/o Ms. Laura Heaton\nSenior Manager Regulatory Affairs\n9775 Toledo Way\nIrvine, CA 92618\nRe: Ki 13455\nTrade/Device Name: SolitaireTM FR Revascularization Device\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous catheter\nRegulatory Class: Class 11\nProduct Code: NRY\nDated: January 27, 2012\nReceived: January 30, 2012\nDear Ms. Heaton:\nWe have reviewed your Section 511 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind ybu, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Laura Heaton\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations adnministered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to bttp://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucm 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (21ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.g~ov/MedicalDevices/Safety/Reo~ortaProblem/default.htm for the CDRI-I's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.2ov/MedicalDevicesResourcesforYou/Industv/default.htmf.\nSincerely yours,\nMalvina B. Eydeltma D\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n5 10(k) Number (if known): KI 13455\nDevice Name: SolitaireT-M FR Revascularization Device\nIndications for Use: The SolitaireTm FR Revascularization Device is intended to restore blood\nflow by removing thrombus from a large intracranial vessel in patients experiencing isehemnic\nstroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPrescription Use X AND/OR Over-The-Counter Use ___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nPage 1 of I\nIW CHjO\n(Division Sign-off)\nDivision of ophthalmic. Neurological and EAr,\nNose and Throat Devices\n510(k )Number"
  }
}