{
  "source_pdf": "thrombectomy--medtronic--solitaire-platinum-revascularization--510k.pdf",
  "clearance_number": "K153071",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Solitaire™ Platinum device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The device is\ndesigned for use in the neurovasculature such as the internal carotid artery, M1 and M2\nsegments of the middle cerebral artery, basilar, and the vertebral arteries. The distal\nnitinol portion of the device facilitates clot retrieval and has Pt-Ir radiopaque markers on\nthe working cell length, proximal and distal ends. The Solitaire™ Platinum device is a\nmodification to the currently cleared Solitaire™ 2 Revascularization Device to increase\nthe working length radiopacity.\nIndication for Use:\nThe Solitaire™ Platinum Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison\nThe table below provides a comparison of the technological characteristics of the\nSolitaire™ Platinum device and the currently cleared Solitaire™ 2 Revascularization\nDevice.\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nIndication for The Solitaire™ FR The Solitaire™ 2 Same N/A\nUse Revascularization Revascularization\nPage 2 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n| Indication for\nUse | The Solitaire™ FR\nRevascularization | The Solitaire™ 2\nRevascularization | Same | N/A |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nDevice is intended to Device is intended\nrestore blood flow by to restore blood flow\nremoving thrombus by removing\nfrom a large thrombus from a\nintracranial vessel in large intracranial\npatients experiencing vessel in patients\nischemic stroke experiencing\nwithin 8 hours of ischemic stroke\nsymptom onset. within 8 hours of\nPatients who are symptom onset.\nineligible for Patients who are\nintravenous tissue ineligible for\nplasminogen intravenous tissue\nactivator (IV t-PA) or plasminogen\nwho fail IV t-PA activator (IV t-PA)\ntherapy are or who fail IV t-PA\ncandidates for therapy are\ntreatment. candidates for\ntreatment.\nMethod of Stored within Stored within Same N/A\nSupply dispenser coil, Tyvek dispenser coil,\npouch, & shipping Tyvek pouch, &\ncarton shipping carton\nSterilization Ethylene Oxide Ethylene Oxide Same N/A\nMethod\nDevice Sizes 4x15mm 4x15mm 4x20mm The three sizes\n4x20mm 4x20mm 4x40mm are within the\n6x20mm 4x40mm 6x20mm range of sizes\n6x30mm 6x20mm cleared for\n6x30mm Solitaire 2 and\nSolitaire FR.\nMaterials\nStent Nitinol Nitinol Same N/A\nPush-wire Nitinol Nitinol Same N/A\nDistal Marker 90% Platinum/ 10% 90% Platinum/ 10% Same N/A\nCoils Iridium Iridium\nBody Marker N/A N/A 90% Platinum/ Markers are\nFingers & Coils 10% Iridium Same added to the\nmaterial as Distal body of the stent\nMarker Coils as retriever to\npredicate. increase\nradiopacity.\nBench testing\nhas demonstrated\nthat this change\ndoes not raise\nnew question on\nthe safety and\neffectiveness of\nthe device.\nPush-wire PTFE PTFE Same N/A\nPage 3 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n|  | Device is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment. | Device is intended\nto restore blood flow\nby removing\nthrombus from a\nlarge intracranial\nvessel in patients\nexperiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment. |  |  |\n| Method of\nSupply | Stored within\ndispenser coil, Tyvek\npouch, & shipping\ncarton | Stored within\ndispenser coil,\nTyvek pouch, &\nshipping carton | Same | N/A |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | Same | N/A |\n| Device Sizes | 4x15mm\n4x20mm\n6x20mm\n6x30mm | 4x15mm\n4x20mm\n4x40mm\n6x20mm\n6x30mm | 4x20mm\n4x40mm\n6x20mm | The three sizes\nare within the\nrange of sizes\ncleared for\nSolitaire 2 and\nSolitaire FR. |\n| Materials |  |  |  |  |\n| Stent | Nitinol | Nitinol | Same | N/A |\n| Push-wire | Nitinol | Nitinol | Same | N/A |\n| Distal Marker\nCoils | 90% Platinum/ 10%\nIridium | 90% Platinum/ 10%\nIridium | Same | N/A |\n| Body Marker\nFingers & Coils | N/A | N/A | 90% Platinum/\n10% Iridium Same\nmaterial as Distal\nMarker Coils as\npredicate. | Markers are\nadded to the\nbody of the stent\nretriever to\nincrease\nradiopacity.\nBench testing\nhas demonstrated\nthat this change\ndoes not raise\nnew question on\nthe safety and\neffectiveness of\nthe device. |\n| Push-wire | PTFE | PTFE | Same | N/A |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nShrink Tubing\nIntroducer PTFE/Grilamid PTFE/Grilamid Same N/A\nSheath\nSterilization and Shelf Life\nThe packaged Solitaire™ Platinum device will be sterilized using a validated Ethylene\nOxide sterilization cycle. The materials of construction, design, manufacturing process,\nand packaging are identical to the predicate device. Therefore no additional validation\ntesting is required.\nAging studies for the Solitaire™ 2 Revascularization Device have established the product\nand packaging remain functional and maintain sterility for up to 2 years. Aging studies\nfor packaging integrity, seal strength and device functionality were performed and met all\nacceptance criteria. The materials of construction, design, manufacturing process, and\npackaging of the Solitaire™ Platinum device are identical to the predicate device.\nTherefore the existing aging and packaging data has been adopted for the Solitaire™\nPlatinum.\nBiocompatibility\nBiocompatibility data for the Solitaire device family was tested for the Solitaire™ FR\nRevascularization Device. The biocompatibility data for the Solitaire™ FR was adopted\nfor the Solitaire™ 2 Revascularization Device. The Solitaire™ Platinum does not\nintroduce any new materials into the finished device or the manufacturing process.\nTherefore the existing biocompatibility testing data has been adopted for the Solitaire™\nPlatinum.\nPerformance Data – Bench\nA summary of the bench testing performed for the Solitaire™ Platinum is summarized in\nthe table below.\nTest Method Conclusion\nDelivery Force Peak delivery force was All devices met acceptance\nmeasured through a criteria.\nrepresentative tortuous\nanatomical model.\nRe-sheathing Force Retrieval force was measured All devices met acceptance\nthrough a representative criteria.\ntortuous anatomical model.\nPage 4 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n| Shrink Tubing |  |  |  |  |\n| Introducer\nSheath | PTFE/Grilamid | PTFE/Grilamid | Same | N/A |\n\n| Test | Method | Conclusion |\n| --- | --- | --- |\n| Delivery Force | Peak delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | All devices met acceptance\ncriteria. |\n| Re-sheathing Force | Retrieval force was measured\nthrough a representative\ntortuous anatomical model. | All devices met acceptance\ncriteria. |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nTest Method Conclusion\nMultiple Re-sheathing Samples were evaluated on All devices showed no\nDurability their ability to withstand irregularities, breaks, kinks,\ndelivery and withdrawal marker coil migration, glue\nforces in a representative separations, or other observed\ntortuous model beyond the defects after all attempts.\nrecommended number of\nAll devices met acceptance\npasses and re-sheathings\ncriteria.\nallowed per the IFU\nBody Finger Marker Tensile Markercoil tensile strength All devices met acceptance\ntesting is performed to verify criteria.\nthe strength of the laser weld\nof the Pt/Ir markercoil to the\nNitinol distal finger of the\ndevice.\nRadial force was measured\nThe radial force was measured 100% in-process on test\nRadial Force\n100% in-process. builds. All devices met\nacceptance criteria.\nBody Markers Radiopacity Verification analysis of body All devices met acceptance\nmarkers. criteria.\nPerformance Data – Animal\nAnimal usability testing was performed and assessed by an interventional neurologist on\nthe following attributes after each pass: delivery of the device through the microcatheter,\nthe ability to deploy the retriever, the ability to resheath and redeploy the retriever, the\nability to retrieve the device through the guide catheter, the device condition, and the\nfluoroscopic visibility of the radiopaque body markers.\nPerformance Testing – Clinical\nNo clinical study was performed as there is no change to the indications for use or the\nfundamental scientific technology for the new model number.\nPage 5 of 5\n\n| Test | Method | Conclusion |\n| --- | --- | --- |\n| Multiple Re-sheathing\nDurability | Samples were evaluated on\ntheir ability to withstand\ndelivery and withdrawal\nforces in a representative\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the IFU | All devices showed no\nirregularities, breaks, kinks,\nmarker coil migration, glue\nseparations, or other observed\ndefects after all attempts.\nAll devices met acceptance\ncriteria. |\n| Body Finger Marker Tensile | Markercoil tensile strength\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir markercoil to the\nNitinol distal finger of the\ndevice. | All devices met acceptance\ncriteria. |\n| Radial Force | The radial force was measured\n100% in-process. | Radial force was measured\n100% in-process on test\nbuilds. All devices met\nacceptance criteria. |\n| Body Markers Radiopacity | Verification analysis of body\nmarkers. | All devices met acceptance\ncriteria. |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK153071\nDevice Name\nSolitaire™ Platinum Revascularization Device\nIndications for Use (Describe)\nThe Solitaire™ Platinum Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\n510(k) Summary K153071\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Phuong Chau\nSenior Regulatory Affairs Product Specialist\nTelephone: (949) 297-5487\nE-mail: phuong.chau@medtronic.com\nDate Summary December 14, 2015\nPrepared:\nTrade Name of Solitaire™ Platinum Revascularization Device\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nClassification of 21 CFR 870.1250 – Class II\nDevice:\nProduct Code NRY",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Solitaire™ Platinum device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The device is\ndesigned for use in the neurovasculature such as the internal carotid artery, M1 and M2\nsegments of the middle cerebral artery, basilar, and the vertebral arteries. The distal\nnitinol portion of the device facilitates clot retrieval and has Pt-Ir radiopaque markers on\nthe working cell length, proximal and distal ends. The Solitaire™ Platinum device is a\nmodification to the currently cleared Solitaire™ 2 Revascularization Device to increase\nthe working length radiopacity.\nIndication for Use:\nThe Solitaire™ Platinum Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison\nThe table below provides a comparison of the technological characteristics of the\nSolitaire™ Platinum device and the currently cleared Solitaire™ 2 Revascularization\nDevice.\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nIndication for The Solitaire™ FR The Solitaire™ 2 Same N/A\nUse Revascularization Revascularization\nPage 2 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n| Indication for\nUse | The Solitaire™ FR\nRevascularization | The Solitaire™ 2\nRevascularization | Same | N/A |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nDevice is intended to Device is intended\nrestore blood flow by to restore blood flow\nremoving thrombus by removing\nfrom a large thrombus from a\nintracranial vessel in large intracranial\npatients experiencing vessel in patients\nischemic stroke experiencing\nwithin 8 hours of ischemic stroke\nsymptom onset. within 8 hours of\nPatients who are symptom onset.\nineligible for Patients who are\nintravenous tissue ineligible for\nplasminogen intravenous tissue\nactivator (IV t-PA) or plasminogen\nwho fail IV t-PA activator (IV t-PA)\ntherapy are or who fail IV t-PA\ncandidates for therapy are\ntreatment. candidates for\ntreatment.\nMethod of Stored within Stored within Same N/A\nSupply dispenser coil, Tyvek dispenser coil,\npouch, & shipping Tyvek pouch, &\ncarton shipping carton\nSterilization Ethylene Oxide Ethylene Oxide Same N/A\nMethod\nDevice Sizes 4x15mm 4x15mm 4x20mm The three sizes\n4x20mm 4x20mm 4x40mm are within the\n6x20mm 4x40mm 6x20mm range of sizes\n6x30mm 6x20mm cleared for\n6x30mm Solitaire 2 and\nSolitaire FR.\nMaterials\nStent Nitinol Nitinol Same N/A\nPush-wire Nitinol Nitinol Same N/A\nDistal Marker 90% Platinum/ 10% 90% Platinum/ 10% Same N/A\nCoils Iridium Iridium\nBody Marker N/A N/A 90% Platinum/ Markers are\nFingers & Coils 10% Iridium Same added to the\nmaterial as Distal body of the stent\nMarker Coils as retriever to\npredicate. increase\nradiopacity.\nBench testing\nhas demonstrated\nthat this change\ndoes not raise\nnew question on\nthe safety and\neffectiveness of\nthe device.\nPush-wire PTFE PTFE Same N/A\nPage 3 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n|  | Device is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment. | Device is intended\nto restore blood flow\nby removing\nthrombus from a\nlarge intracranial\nvessel in patients\nexperiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment. |  |  |\n| Method of\nSupply | Stored within\ndispenser coil, Tyvek\npouch, & shipping\ncarton | Stored within\ndispenser coil,\nTyvek pouch, &\nshipping carton | Same | N/A |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | Same | N/A |\n| Device Sizes | 4x15mm\n4x20mm\n6x20mm\n6x30mm | 4x15mm\n4x20mm\n4x40mm\n6x20mm\n6x30mm | 4x20mm\n4x40mm\n6x20mm | The three sizes\nare within the\nrange of sizes\ncleared for\nSolitaire 2 and\nSolitaire FR. |\n| Materials |  |  |  |  |\n| Stent | Nitinol | Nitinol | Same | N/A |\n| Push-wire | Nitinol | Nitinol | Same | N/A |\n| Distal Marker\nCoils | 90% Platinum/ 10%\nIridium | 90% Platinum/ 10%\nIridium | Same | N/A |\n| Body Marker\nFingers & Coils | N/A | N/A | 90% Platinum/\n10% Iridium Same\nmaterial as Distal\nMarker Coils as\npredicate. | Markers are\nadded to the\nbody of the stent\nretriever to\nincrease\nradiopacity.\nBench testing\nhas demonstrated\nthat this change\ndoes not raise\nnew question on\nthe safety and\neffectiveness of\nthe device. |\n| Push-wire | PTFE | PTFE | Same | N/A |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nShrink Tubing\nIntroducer PTFE/Grilamid PTFE/Grilamid Same N/A\nSheath\nSterilization and Shelf Life\nThe packaged Solitaire™ Platinum device will be sterilized using a validated Ethylene\nOxide sterilization cycle. The materials of construction, design, manufacturing process,\nand packaging are identical to the predicate device. Therefore no additional validation\ntesting is required.\nAging studies for the Solitaire™ 2 Revascularization Device have established the product\nand packaging remain functional and maintain sterility for up to 2 years. Aging studies\nfor packaging integrity, seal strength and device functionality were performed and met all\nacceptance criteria. The materials of construction, design, manufacturing process, and\npackaging of the Solitaire™ Platinum device are identical to the predicate device.\nTherefore the existing aging and packaging data has been adopted for the Solitaire™\nPlatinum.\nBiocompatibility\nBiocompatibility data for the Solitaire device family was tested for the Solitaire™ FR\nRevascularization Device. The biocompatibility data for the Solitaire™ FR was adopted\nfor the Solitaire™ 2 Revascularization Device. The Solitaire™ Platinum does not\nintroduce any new materials into the finished device or the manufacturing process.\nTherefore the existing biocompatibility testing data has been adopted for the Solitaire™\nPlatinum.\nPerformance Data – Bench\nA summary of the bench testing performed for the Solitaire™ Platinum is summarized in\nthe table below.\nTest Method Conclusion\nDelivery Force Peak delivery force was All devices met acceptance\nmeasured through a criteria.\nrepresentative tortuous\nanatomical model.\nRe-sheathing Force Retrieval force was measured All devices met acceptance\nthrough a representative criteria.\ntortuous anatomical model.\nPage 4 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n| Shrink Tubing |  |  |  |  |\n| Introducer\nSheath | PTFE/Grilamid | PTFE/Grilamid | Same | N/A |\n\n| Test | Method | Conclusion |\n| --- | --- | --- |\n| Delivery Force | Peak delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | All devices met acceptance\ncriteria. |\n| Re-sheathing Force | Retrieval force was measured\nthrough a representative\ntortuous anatomical model. | All devices met acceptance\ncriteria. |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nTest Method Conclusion\nMultiple Re-sheathing Samples were evaluated on All devices showed no\nDurability their ability to withstand irregularities, breaks, kinks,\ndelivery and withdrawal marker coil migration, glue\nforces in a representative separations, or other observed\ntortuous model beyond the defects after all attempts.\nrecommended number of\nAll devices met acceptance\npasses and re-sheathings\ncriteria.\nallowed per the IFU\nBody Finger Marker Tensile Markercoil tensile strength All devices met acceptance\ntesting is performed to verify criteria.\nthe strength of the laser weld\nof the Pt/Ir markercoil to the\nNitinol distal finger of the\ndevice.\nRadial force was measured\nThe radial force was measured 100% in-process on test\nRadial Force\n100% in-process. builds. All devices met\nacceptance criteria.\nBody Markers Radiopacity Verification analysis of body All devices met acceptance\nmarkers. criteria.\nPerformance Data – Animal\nAnimal usability testing was performed and assessed by an interventional neurologist on\nthe following attributes after each pass: delivery of the device through the microcatheter,\nthe ability to deploy the retriever, the ability to resheath and redeploy the retriever, the\nability to retrieve the device through the guide catheter, the device condition, and the\nfluoroscopic visibility of the radiopaque body markers.\nPerformance Testing – Clinical\nNo clinical study was performed as there is no change to the indications for use or the\nfundamental scientific technology for the new model number.\nPage 5 of 5\n\n| Test | Method | Conclusion |\n| --- | --- | --- |\n| Multiple Re-sheathing\nDurability | Samples were evaluated on\ntheir ability to withstand\ndelivery and withdrawal\nforces in a representative\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the IFU | All devices showed no\nirregularities, breaks, kinks,\nmarker coil migration, glue\nseparations, or other observed\ndefects after all attempts.\nAll devices met acceptance\ncriteria. |\n| Body Finger Marker Tensile | Markercoil tensile strength\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir markercoil to the\nNitinol distal finger of the\ndevice. | All devices met acceptance\ncriteria. |\n| Radial Force | The radial force was measured\n100% in-process. | Radial force was measured\n100% in-process on test\nbuilds. All devices met\nacceptance criteria. |\n| Body Markers Radiopacity | Verification analysis of body\nmarkers. | All devices met acceptance\ncriteria. |",
    "also_known_as": [
      "K123378",
      "K141491",
      "K113455"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK153071\nDevice Name\nSolitaire™ Platinum Revascularization Device\nIndications for Use (Describe)\nThe Solitaire™ Platinum Revascularization Device is intended to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\n510(k) Summary K153071\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Phuong Chau\nSenior Regulatory Affairs Product Specialist\nTelephone: (949) 297-5487\nE-mail: phuong.chau@medtronic.com\nDate Summary December 14, 2015\nPrepared:\nTrade Name of Solitaire™ Platinum Revascularization Device\nDevice:\nCommon Name of Catheter, Thrombus Retriever\nDevice:\nClassification of 21 CFR 870.1250 – Class II\nDevice:\nProduct Code NRY",
    "Substantial Equivalence": "Predicate Device: Solitaire™ 2 Revascularization Device\n510(k)#: K123378 and K141491\nSolitaire™ FR Revascularization Device (Biocompatibility)\n510(k)#: K113455\nPerformance Data: The following bench testing was performed in support of the\nSolitaire™ Platinum device:\n• Delivery Force Testing\n• Re-sheathing Force Testing\n• Multiple Re-sheathing Durability\n• Body Finger Marker Tensile\n• Body Markers Radiopacity\n• Radial Force (in-process)\nThe following test data was adopted from the predicate device:\n• Total System Length\n• Kink Resistance\n• Total System Tensile\n• Distal Marker Coil Tensile\nPage 1 of 5\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\n• Clot Retrieval Bench and Device Recovery Durability\n• Torque Response\n• Torque Strength\n• Radiopacity (Distal Markers)\n• Fluorosafe Marker Location\nBiocompatibility, sterilization, and aging data were also adopted from\nthe predicate device as there is no change to the materials of\nconstruction, design, manufacturing process, or packaging for the\naddition of this additional model.\nAn animal study to assess usability was performed. No animal testing\nfor safety and efficacy or clinical studies were performed as there is no\nchange to the indications for use or the fundamental scientific\ntechnology of the device.\nConclusion: The Solitaire™ Platinum device is substantially equivalent to the\ncurrently cleared Solitaire™ 2 and Solitaire™ FR device based on the\ncompletion of non-clinical bench testing and animal usability testing as\nwell as similar principles of design, operation and indications for use.",
    "Device Description": "Device Description:\nThe Solitaire™ Platinum device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion. The device is\ndesigned for use in the neurovasculature such as the internal carotid artery, M1 and M2\nsegments of the middle cerebral artery, basilar, and the vertebral arteries. The distal\nnitinol portion of the device facilitates clot retrieval and has Pt-Ir radiopaque markers on\nthe working cell length, proximal and distal ends. The Solitaire™ Platinum device is a\nmodification to the currently cleared Solitaire™ 2 Revascularization Device to increase\nthe working length radiopacity.\nIndication for Use:\nThe Solitaire™ Platinum Revascularization Device is intended to restore blood flow by\nremoving thrombus from a large intracranial vessel in patients experiencing ischemic\nstroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nDevice Comparison\nThe table below provides a comparison of the technological characteristics of the\nSolitaire™ Platinum device and the currently cleared Solitaire™ 2 Revascularization\nDevice.\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nIndication for The Solitaire™ FR The Solitaire™ 2 Same N/A\nUse Revascularization Revascularization\nPage 2 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n| Indication for\nUse | The Solitaire™ FR\nRevascularization | The Solitaire™ 2\nRevascularization | Same | N/A |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nDevice is intended to Device is intended\nrestore blood flow by to restore blood flow\nremoving thrombus by removing\nfrom a large thrombus from a\nintracranial vessel in large intracranial\npatients experiencing vessel in patients\nischemic stroke experiencing\nwithin 8 hours of ischemic stroke\nsymptom onset. within 8 hours of\nPatients who are symptom onset.\nineligible for Patients who are\nintravenous tissue ineligible for\nplasminogen intravenous tissue\nactivator (IV t-PA) or plasminogen\nwho fail IV t-PA activator (IV t-PA)\ntherapy are or who fail IV t-PA\ncandidates for therapy are\ntreatment. candidates for\ntreatment.\nMethod of Stored within Stored within Same N/A\nSupply dispenser coil, Tyvek dispenser coil,\npouch, & shipping Tyvek pouch, &\ncarton shipping carton\nSterilization Ethylene Oxide Ethylene Oxide Same N/A\nMethod\nDevice Sizes 4x15mm 4x15mm 4x20mm The three sizes\n4x20mm 4x20mm 4x40mm are within the\n6x20mm 4x40mm 6x20mm range of sizes\n6x30mm 6x20mm cleared for\n6x30mm Solitaire 2 and\nSolitaire FR.\nMaterials\nStent Nitinol Nitinol Same N/A\nPush-wire Nitinol Nitinol Same N/A\nDistal Marker 90% Platinum/ 10% 90% Platinum/ 10% Same N/A\nCoils Iridium Iridium\nBody Marker N/A N/A 90% Platinum/ Markers are\nFingers & Coils 10% Iridium Same added to the\nmaterial as Distal body of the stent\nMarker Coils as retriever to\npredicate. increase\nradiopacity.\nBench testing\nhas demonstrated\nthat this change\ndoes not raise\nnew question on\nthe safety and\neffectiveness of\nthe device.\nPush-wire PTFE PTFE Same N/A\nPage 3 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n|  | Device is intended to\nrestore blood flow by\nremoving thrombus\nfrom a large\nintracranial vessel in\npatients experiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA\ntherapy are\ncandidates for\ntreatment. | Device is intended\nto restore blood flow\nby removing\nthrombus from a\nlarge intracranial\nvessel in patients\nexperiencing\nischemic stroke\nwithin 8 hours of\nsymptom onset.\nPatients who are\nineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment. |  |  |\n| Method of\nSupply | Stored within\ndispenser coil, Tyvek\npouch, & shipping\ncarton | Stored within\ndispenser coil,\nTyvek pouch, &\nshipping carton | Same | N/A |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | Same | N/A |\n| Device Sizes | 4x15mm\n4x20mm\n6x20mm\n6x30mm | 4x15mm\n4x20mm\n4x40mm\n6x20mm\n6x30mm | 4x20mm\n4x40mm\n6x20mm | The three sizes\nare within the\nrange of sizes\ncleared for\nSolitaire 2 and\nSolitaire FR. |\n| Materials |  |  |  |  |\n| Stent | Nitinol | Nitinol | Same | N/A |\n| Push-wire | Nitinol | Nitinol | Same | N/A |\n| Distal Marker\nCoils | 90% Platinum/ 10%\nIridium | 90% Platinum/ 10%\nIridium | Same | N/A |\n| Body Marker\nFingers & Coils | N/A | N/A | 90% Platinum/\n10% Iridium Same\nmaterial as Distal\nMarker Coils as\npredicate. | Markers are\nadded to the\nbody of the stent\nretriever to\nincrease\nradiopacity.\nBench testing\nhas demonstrated\nthat this change\ndoes not raise\nnew question on\nthe safety and\neffectiveness of\nthe device. |\n| Push-wire | PTFE | PTFE | Same | N/A |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nSolitaire FR Solitaire™ 2 Solitaire™ Rationale for\n(K113455) (K123378 & Platinum Difference\nK141491) (if present)\nShrink Tubing\nIntroducer PTFE/Grilamid PTFE/Grilamid Same N/A\nSheath\nSterilization and Shelf Life\nThe packaged Solitaire™ Platinum device will be sterilized using a validated Ethylene\nOxide sterilization cycle. The materials of construction, design, manufacturing process,\nand packaging are identical to the predicate device. Therefore no additional validation\ntesting is required.\nAging studies for the Solitaire™ 2 Revascularization Device have established the product\nand packaging remain functional and maintain sterility for up to 2 years. Aging studies\nfor packaging integrity, seal strength and device functionality were performed and met all\nacceptance criteria. The materials of construction, design, manufacturing process, and\npackaging of the Solitaire™ Platinum device are identical to the predicate device.\nTherefore the existing aging and packaging data has been adopted for the Solitaire™\nPlatinum.\nBiocompatibility\nBiocompatibility data for the Solitaire device family was tested for the Solitaire™ FR\nRevascularization Device. The biocompatibility data for the Solitaire™ FR was adopted\nfor the Solitaire™ 2 Revascularization Device. The Solitaire™ Platinum does not\nintroduce any new materials into the finished device or the manufacturing process.\nTherefore the existing biocompatibility testing data has been adopted for the Solitaire™\nPlatinum.\nPerformance Data – Bench\nA summary of the bench testing performed for the Solitaire™ Platinum is summarized in\nthe table below.\nTest Method Conclusion\nDelivery Force Peak delivery force was All devices met acceptance\nmeasured through a criteria.\nrepresentative tortuous\nanatomical model.\nRe-sheathing Force Retrieval force was measured All devices met acceptance\nthrough a representative criteria.\ntortuous anatomical model.\nPage 4 of 5\n\n|  | Solitaire FR | Solitaire™ 2 | Solitaire™ | Rationale for |\n| --- | --- | --- | --- | --- |\n|  | (K113455) | (K123378 & | Platinum | Difference |\n|  |  | K141491) |  | (if present) |\n| Shrink Tubing |  |  |  |  |\n| Introducer\nSheath | PTFE/Grilamid | PTFE/Grilamid | Same | N/A |\n\n| Test | Method | Conclusion |\n| --- | --- | --- |\n| Delivery Force | Peak delivery force was\nmeasured through a\nrepresentative tortuous\nanatomical model. | All devices met acceptance\ncriteria. |\n| Re-sheathing Force | Retrieval force was measured\nthrough a representative\ntortuous anatomical model. | All devices met acceptance\ncriteria. |\n\nSOLITAIRE™PLATINUM REVASCULARIZATION DEVICE December 14, 2015\nTest Method Conclusion\nMultiple Re-sheathing Samples were evaluated on All devices showed no\nDurability their ability to withstand irregularities, breaks, kinks,\ndelivery and withdrawal marker coil migration, glue\nforces in a representative separations, or other observed\ntortuous model beyond the defects after all attempts.\nrecommended number of\nAll devices met acceptance\npasses and re-sheathings\ncriteria.\nallowed per the IFU\nBody Finger Marker Tensile Markercoil tensile strength All devices met acceptance\ntesting is performed to verify criteria.\nthe strength of the laser weld\nof the Pt/Ir markercoil to the\nNitinol distal finger of the\ndevice.\nRadial force was measured\nThe radial force was measured 100% in-process on test\nRadial Force\n100% in-process. builds. All devices met\nacceptance criteria.\nBody Markers Radiopacity Verification analysis of body All devices met acceptance\nmarkers. criteria.\nPerformance Data – Animal\nAnimal usability testing was performed and assessed by an interventional neurologist on\nthe following attributes after each pass: delivery of the device through the microcatheter,\nthe ability to deploy the retriever, the ability to resheath and redeploy the retriever, the\nability to retrieve the device through the guide catheter, the device condition, and the\nfluoroscopic visibility of the radiopaque body markers.\nPerformance Testing – Clinical\nNo clinical study was performed as there is no change to the indications for use or the\nfundamental scientific technology for the new model number.\nPage 5 of 5\n\n| Test | Method | Conclusion |\n| --- | --- | --- |\n| Multiple Re-sheathing\nDurability | Samples were evaluated on\ntheir ability to withstand\ndelivery and withdrawal\nforces in a representative\ntortuous model beyond the\nrecommended number of\npasses and re-sheathings\nallowed per the IFU | All devices showed no\nirregularities, breaks, kinks,\nmarker coil migration, glue\nseparations, or other observed\ndefects after all attempts.\nAll devices met acceptance\ncriteria. |\n| Body Finger Marker Tensile | Markercoil tensile strength\ntesting is performed to verify\nthe strength of the laser weld\nof the Pt/Ir markercoil to the\nNitinol distal finger of the\ndevice. | All devices met acceptance\ncriteria. |\n| Radial Force | The radial force was measured\n100% in-process. | Radial force was measured\n100% in-process on test\nbuilds. All devices met\nacceptance criteria. |\n| Body Markers Radiopacity | Verification analysis of body\nmarkers. | All devices met acceptance\ncriteria. |"
  }
}