{
  "source_pdf": "thrombectomy--medtronic--solitaire-x-revascularization--510k.pdf",
  "clearance_number": "K203358",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe subject 3 mm Solitaire™ X Revascularization Device is designed to restore blood flow in\npatients experiencing ischemic stroke due to large intracranial vessel occlusion. The subject 3 mm\nSolitaire™ X Revascularization Device is designed for use in the neurovasculature such as the\nInternal Carotid Artery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the\nvertebral arteries. The distal nitinol portion of the subject 3 mm Solitaire™ X Revascularization\nDevice facilitates clot retrieval and has Platinum/Iridium radiopaque markers on the proximal and\ndistal ends. The subject 3 mm Solitaire™ X Revascularization Device also features radiopaque\nmarkers along the circumference of the working length of the device. The devices are supplied\n1\n\nsterile and are intended for single- use only.\nIndications for Use:\n1. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in\nthe neurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours\nof symptom onset.\n2. The Solitaire™ X Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in\nthe neurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-\nDWI). Endovascular therapy with the device should start within 6-16 hours of time last\nseen well in patients who are ineligible for intravenous tissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy.\nDevice Comparison\nA comparison of the technological characteristics of the subject device, Solitaire™ X\nRevascularization Device - 3 mm devices and the predicate Solitaire™ 4 Revascularization\nDevice - 4 mm and 6 mm devices (K183022) is provided in Table 1. The subject 3 mm\nSolitaire™ X Revascularization Device is a line extension of the existing Solitaire™ 4\nRevascularization Device (cleared under K183022).\n2\n\nTable 1: Device Comparison\nPrimary Predicate Additional Predicate Subject Device\nSolitaire™ X\nSolitaire™ 4 Revascularization Device Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices\nRevascularization\n(K183022) (K181807) Device\nIndications 1. The Solitaire™ Revascularization Device 1. The Solitaire™ Revascularization Device is indicated for Same as the\nfor Use is indicated for use to restore blood flow in use to restore blood flow in the neurovasculature by Additional Predicate\nthe neurovasculature by removing removing thrombus for the treatment of acute ischemic -Solitaire™\nthrombus for the treatment of acute stroke to reduce disability in patients with a persistent, Platinum, Solitaire™\nischemic stroke to reduce disability in proximal anterior circulation, large vessel occlusion, and 2 Revascularization\npatients with a persistent, proximal smaller core infarcts who have first received intravenous Devices (K181807)\nanterior circulation, large vessel occlusion, tissue plasminogen activator (IV t-PA). Endovascular\nand smaller core infarcts who have first therapy with the device should be started within 6 hours of\nreceived intravenous tissue plasminogen symptom onset.\nactivator (IV t-PA). Endovascular therapy\nwith the device should be started within 6 2. The Solitaire™ Revascularization Device is indicated to\nhours of symptom onset. restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke\n2. The Solitaire™ Revascularization Device within 8 hours of symptom onset. Patients who are\nis indicated to restore blood flow by ineligible for IV t-PA or who fail IV t-PA therapy are\nremoving thrombus from a large candidates for treatment.\nintracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom 3. The Solitaire™ Revascularization Device is indicated for\nonset. Patients who are ineligible for IV t- use to restore blood flow in the neurovasculature by\nPA or who fail IV t-PA therapy are removing thrombus for the treatment of acute ischemic\ncandidates for treatment. stroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion of the\ninternal carotid artery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by MR-DWI). Endovascular\ntherapy with the device should start within 6-16 hours\nof time last seen well in patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy.\nPrinciples of The device is used in the neurovasculature to Same Same\nOperation restore blood flow for treatment of\nacute ischemic stroke.\nDevice 4-20-05 mm SolitaireTM 2: 3-20-10 mm\nSize(s) 4-20-10 mm 4-15 mm 3-40-10 mm\n3\n\n| Table 1: Device Comparison |  |  |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate | Additional Predicate | Subject Device |\n|  |  |  | Solitaire™ X |\n|  | Solitaire™ 4 Revascularization Device | Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices | Revascularization |\n|  | (K183022) | (K181807) | Device |\n| Indications\nfor Use | 1. The Solitaire™ Revascularization Device\nis indicated for use to restore blood flow in\nthe neurovasculature by removing\nthrombus for the treatment of acute\nischemic stroke to reduce disability in\npatients with a persistent, proximal\nanterior circulation, large vessel occlusion,\nand smaller core infarcts who have first\nreceived intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy\nwith the device should be started within 6\nhours of symptom onset.\n2. The Solitaire™ Revascularization Device\nis indicated to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom\nonset. Patients who are ineligible for IV t-\nPA or who fail IV t-PA therapy are\ncandidates for treatment. | 1. The Solitaire™ Revascularization Device is indicated for\nuse to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion, and\nsmaller core infarcts who have first received intravenous\ntissue plasminogen activator (IV t-PA). Endovascular\ntherapy with the device should be started within 6 hours of\nsymptom onset.\n2. The Solitaire™ Revascularization Device is indicated to\nrestore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are\nineligible for IV t-PA or who fail IV t-PA therapy are\ncandidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for\nuse to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion of the\ninternal carotid artery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by MR-DWI). Endovascular\ntherapy with the device should start within 6-16 hours\nof time last seen well in patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy. | Same as the\nAdditional Predicate\n-Solitaire™\nPlatinum, Solitaire™\n2 Revascularization\nDevices (K181807) |\n| Principles of\nOperation | The device is used in the neurovasculature to\nrestore blood flow for treatment of\nacute ischemic stroke. | Same | Same |\n| Device\nSize(s) | 4-20-05 mm\n4-20-10 mm | SolitaireTM 2:\n4-15 mm | 3-20-10 mm\n3-40-10 mm |\n\nTable 1: Device Comparison\nPrimary Predicate Additional Predicate Subject Device\nSolitaire™ X\nSolitaire™ 4 Revascularization Device Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices Revascularization\n(K183022) (K181807) Device\n4-40-10 mm 4-20 mm\n6-20-10 mm 4-40 mm\n6-24-06 mm 6-20 mm\n6-40-10 mm 6-30 mm\nSolitaireTM Platinum:\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm\nDevice Stent: Nitinol Same Stent: Same\nMaterials Pushwire: Nitinol Pushwire: Same\nMarkers:90%Platinum/10%Iridium Markers: Same\nPush-wire shrink Tubing: PTFE Push-wire shrink\nIntroducer Sheath: PTFE/Grilamid L25 Tubing: Same\nIntroducer Sheath:\nMarlex 5502/ Orevac\n18300/ Grilamid L25\nPackaging Stored within dispenser coil, Tyvek/Nylon Stored within dispenser coil, Tyvek pouch, and shipping Same as the primary\nMaterials pouch, and shipping carton. carton. predicate\nSterilization Ethylene Oxide Same Same\nMethod\nDistal finger Platinum/Iridium Coils or Bands Same Platinum/Iridium Bands\nmarkers\n4\n\n| Table 1: Device Comparison |  |  |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate | Additional Predicate | Subject Device |\n|  |  |  | Solitaire™ X |\n|  | Solitaire™ 4 Revascularization Device | Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices | Revascularization |\n|  | (K183022) | (K181807) | Device |\n|  | 4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | 4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm\nSolitaireTM Platinum:\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm |  |\n| Device\nMaterials | Stent: Nitinol\nPushwire: Nitinol\nMarkers:90%Platinum/10%Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid L25 | Same | Stent: Same\nPushwire: Same\nMarkers: Same\nPush-wire shrink\nTubing: Same\nIntroducer Sheath:\nMarlex 5502/ Orevac\n18300/ Grilamid L25 |\n| Packaging\nMaterials | Stored within dispenser coil, Tyvek/Nylon\npouch, and shipping carton. | Stored within dispenser coil, Tyvek pouch, and shipping\ncarton. | Same as the primary\npredicate |\n| Sterilization\nMethod | Ethylene Oxide | Same | Same |\n| Distal finger\nmarkers | Platinum/Iridium Coils or Bands | Same | Platinum/Iridium Bands |\n\nPerformance Data\nBiocompatibility:\nThere are minor material differences in the introducer sheath for the subject 3 mm Solitaire™ X\nRevascularization Device from the previously cleared Solitaire™ 4 Revascularization Device\n– 4 mm and 6mm devices (K183022). A risk-based approach assessing the materials and\nmanufacturing of the introducer sheath was used to evaluate biocompatibility. The minor\ndifferences were concluded to not change the biocompatibility profile for the introducer sheath.\nThe following non-clinical bench tests were performed to support the subject 3 mm Solitaire™ X\nRevascularization Device:\nTable 2: Performance Testing\nTest Test Method Summary Conclusions\nDelivery Force The delivery force is performed to verify the Maximum Acceptance criteria met\ndelivery force through microcatheters to the M2\nsection of a representative tortuous anatomical model.\nResheathing The resheathing test is performed to verify that the Acceptance criteria met\ndevice is able to be resheathed into microcatheters in\nTest\nthe M2 section of a representative tortuous anatomical\nmodel.\nSystem Lengths The device system length from the proximal end of the Acceptance criteria met\npushwire to the proximal end of the keyhole marker\nband and total system length in sheath.\nDurability and The reusability and durability test is performed to Acceptance criteria met\nverify that the device is able to be reliably deployed\nReusability Test\nand resheathed into a microcatheter for four times for\nfour passes in a clinically relevant tortuosity model.\nSystem Tensile System tensile strength test is performed following Acceptance criteria met\nStrength Test simulated use via delivery through a microcatheter in a\nclinically relevant tortuosity model.\nDistal Marker Marker band tensile strength test is performed Acceptance criteria met\nfollowing simulated use via delivery through a\nTensile Test and Body\nmicrocatheter in a clinically relevant tortuosity model.\nMarker\nTensile Test\nTorque Test Torque testing is performed to verify if the stent joint Acceptance criteria met\ncan withstand a minimum of one rotation in a clinically\nrelevant tortuosity model.\nRadial Outward Force The maximum radial outward force (ROF) is measured Acceptance criteria met\nto specification.\n5\n\n| Table 2: Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Delivery Force | The delivery force is performed to verify the Maximum\ndelivery force through microcatheters to the M2\nsection of a representative tortuous anatomical model. | Acceptance criteria met |\n| Resheathing\nTest | The resheathing test is performed to verify that the\ndevice is able to be resheathed into microcatheters in\nthe M2 section of a representative tortuous anatomical\nmodel. | Acceptance criteria met |\n| System Lengths | The device system length from the proximal end of the\npushwire to the proximal end of the keyhole marker\nband and total system length in sheath. | Acceptance criteria met |\n| Durability and\nReusability Test | The reusability and durability test is performed to\nverify that the device is able to be reliably deployed\nand resheathed into a microcatheter for four times for\nfour passes in a clinically relevant tortuosity model. | Acceptance criteria met |\n| System Tensile\nStrength Test | System tensile strength test is performed following\nsimulated use via delivery through a microcatheter in a\nclinically relevant tortuosity model. | Acceptance criteria met |\n| Distal Marker\nTensile Test and Body\nMarker\nTensile Test | Marker band tensile strength test is performed\nfollowing simulated use via delivery through a\nmicrocatheter in a clinically relevant tortuosity model. | Acceptance criteria met |\n| Torque Test | Torque testing is performed to verify if the stent joint\ncan withstand a minimum of one rotation in a clinically\nrelevant tortuosity model. | Acceptance criteria met |\n| Radial Outward Force | The maximum radial outward force (ROF) is measured\nto specification. | Acceptance criteria met |\n\nTable 2: Performance Testing\nTest Test Method Summary Conclusions\nStent Outer Diameter The average device diameter is measured post Acceptance criteria met\nsimulated use testing.\nParticulate Test Particulates generated during simulated use Acceptance criteria met\n(including multiple deployment cycling).\nFluorosafe Marker The distance from the distal tip of the device Acceptance criteria met\nsubassembly to the distal end of the fluorosafe marker\nDistance\nin-sheath is measured.\nPerformance Data- Animal:\nNon-clinical animal testing was performed to evaluate the safety of the 3mm Solitaire™ X\nRevascularization Device in a porcine model at sub-acute and 30-day (chronic) time points. The\nstudy was conducted in compliance with applicable requirements in the GLP regulation (21 CFR\nPart 58). The safety and usability results from the sub-acute and chronic animal study suggest\nthat the subject 3mm Solitaire™ X Revascularization Device is substantially equivalent to the\npredicate Solitaire™ 4 Revascularization Device (K183022).\nClinical:\nTo support substantial equivalence of the subject 3mm Solitaire™ X Revascularization Device, a\nretrospective analysis of vessel sizes was performed using the STRATIS registry data,\npreviously submitted in K193576.\nConclusion:\nTesting confirmed that the subject 3 mm Solitaire™ X Revascularization Device met product\nspecifications and the differences in design did not raise new questions of safety and effectiveness.\nAdditionally, there are no changes to the fundamental scientific technology of the device.\nTherefore, the information provided in this submission supports a determination of substantial\nequivalence for the subject 3 mm Solitaire™ X Revascularization Device to the primary\npredicate Solitaire™ 4 Revascularization Device (K183022) and additional predicate devices -\nSolitaire™ Platinum Revascularization Device, Solitaire™ 2 Revascularization Device\n(K181807).\n6\n\n| Table 2: Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Stent Outer Diameter | The average device diameter is measured post\nsimulated use testing. | Acceptance criteria met |\n| Particulate Test | Particulates generated during simulated use\n(including multiple deployment cycling). | Acceptance criteria met |\n| Fluorosafe Marker\nDistance | The distance from the distal tip of the device\nsubassembly to the distal end of the fluorosafe marker\nin-sheath is measured. | Acceptance criteria met |",
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK203358\nDevice Name\nSolitaire™ X Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ X Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\n3. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-Ml\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI). Endovascular therapy with the\ndevice should start within 6-16 hours of time last seen well in patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K203358\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Kevin Kong, M.Sc., RAC\nPrincipal Regulatory Affairs Specialist\nTelephone: (949) 837-3700\nE-mail: kevin.kong2@medtronic.com\nDate Summary Prepared: February 25, 2021\nTrade Name of Device: Solitaire™ X Revascularization Device\nCommon Name of Device: POL: Neurovascular Mechanical Thrombectomy Device for\nAcute Ischemic Stroke Treatment\nNRY: Catheter, Thrombus Retriever\nClassification of Class II, 21 CFR 882.5600; 21 CFR 870.1250\nDevice:\nProduct Code: POL; NRY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe subject 3 mm Solitaire™ X Revascularization Device is designed to restore blood flow in\npatients experiencing ischemic stroke due to large intracranial vessel occlusion. The subject 3 mm\nSolitaire™ X Revascularization Device is designed for use in the neurovasculature such as the\nInternal Carotid Artery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the\nvertebral arteries. The distal nitinol portion of the subject 3 mm Solitaire™ X Revascularization\nDevice facilitates clot retrieval and has Platinum/Iridium radiopaque markers on the proximal and\ndistal ends. The subject 3 mm Solitaire™ X Revascularization Device also features radiopaque\nmarkers along the circumference of the working length of the device. The devices are supplied\n1\n\nsterile and are intended for single- use only.\nIndications for Use:\n1. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in\nthe neurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours\nof symptom onset.\n2. The Solitaire™ X Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in\nthe neurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-\nDWI). Endovascular therapy with the device should start within 6-16 hours of time last\nseen well in patients who are ineligible for intravenous tissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy.\nDevice Comparison\nA comparison of the technological characteristics of the subject device, Solitaire™ X\nRevascularization Device - 3 mm devices and the predicate Solitaire™ 4 Revascularization\nDevice - 4 mm and 6 mm devices (K183022) is provided in Table 1. The subject 3 mm\nSolitaire™ X Revascularization Device is a line extension of the existing Solitaire™ 4\nRevascularization Device (cleared under K183022).\n2\n\nTable 1: Device Comparison\nPrimary Predicate Additional Predicate Subject Device\nSolitaire™ X\nSolitaire™ 4 Revascularization Device Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices\nRevascularization\n(K183022) (K181807) Device\nIndications 1. The Solitaire™ Revascularization Device 1. The Solitaire™ Revascularization Device is indicated for Same as the\nfor Use is indicated for use to restore blood flow in use to restore blood flow in the neurovasculature by Additional Predicate\nthe neurovasculature by removing removing thrombus for the treatment of acute ischemic -Solitaire™\nthrombus for the treatment of acute stroke to reduce disability in patients with a persistent, Platinum, Solitaire™\nischemic stroke to reduce disability in proximal anterior circulation, large vessel occlusion, and 2 Revascularization\npatients with a persistent, proximal smaller core infarcts who have first received intravenous Devices (K181807)\nanterior circulation, large vessel occlusion, tissue plasminogen activator (IV t-PA). Endovascular\nand smaller core infarcts who have first therapy with the device should be started within 6 hours of\nreceived intravenous tissue plasminogen symptom onset.\nactivator (IV t-PA). Endovascular therapy\nwith the device should be started within 6 2. The Solitaire™ Revascularization Device is indicated to\nhours of symptom onset. restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke\n2. The Solitaire™ Revascularization Device within 8 hours of symptom onset. Patients who are\nis indicated to restore blood flow by ineligible for IV t-PA or who fail IV t-PA therapy are\nremoving thrombus from a large candidates for treatment.\nintracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom 3. The Solitaire™ Revascularization Device is indicated for\nonset. Patients who are ineligible for IV t- use to restore blood flow in the neurovasculature by\nPA or who fail IV t-PA therapy are removing thrombus for the treatment of acute ischemic\ncandidates for treatment. stroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion of the\ninternal carotid artery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by MR-DWI). Endovascular\ntherapy with the device should start within 6-16 hours\nof time last seen well in patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy.\nPrinciples of The device is used in the neurovasculature to Same Same\nOperation restore blood flow for treatment of\nacute ischemic stroke.\nDevice 4-20-05 mm SolitaireTM 2: 3-20-10 mm\nSize(s) 4-20-10 mm 4-15 mm 3-40-10 mm\n3\n\n| Table 1: Device Comparison |  |  |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate | Additional Predicate | Subject Device |\n|  |  |  | Solitaire™ X |\n|  | Solitaire™ 4 Revascularization Device | Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices | Revascularization |\n|  | (K183022) | (K181807) | Device |\n| Indications\nfor Use | 1. The Solitaire™ Revascularization Device\nis indicated for use to restore blood flow in\nthe neurovasculature by removing\nthrombus for the treatment of acute\nischemic stroke to reduce disability in\npatients with a persistent, proximal\nanterior circulation, large vessel occlusion,\nand smaller core infarcts who have first\nreceived intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy\nwith the device should be started within 6\nhours of symptom onset.\n2. The Solitaire™ Revascularization Device\nis indicated to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom\nonset. Patients who are ineligible for IV t-\nPA or who fail IV t-PA therapy are\ncandidates for treatment. | 1. The Solitaire™ Revascularization Device is indicated for\nuse to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion, and\nsmaller core infarcts who have first received intravenous\ntissue plasminogen activator (IV t-PA). Endovascular\ntherapy with the device should be started within 6 hours of\nsymptom onset.\n2. The Solitaire™ Revascularization Device is indicated to\nrestore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are\nineligible for IV t-PA or who fail IV t-PA therapy are\ncandidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for\nuse to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion of the\ninternal carotid artery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by MR-DWI). Endovascular\ntherapy with the device should start within 6-16 hours\nof time last seen well in patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy. | Same as the\nAdditional Predicate\n-Solitaire™\nPlatinum, Solitaire™\n2 Revascularization\nDevices (K181807) |\n| Principles of\nOperation | The device is used in the neurovasculature to\nrestore blood flow for treatment of\nacute ischemic stroke. | Same | Same |\n| Device\nSize(s) | 4-20-05 mm\n4-20-10 mm | SolitaireTM 2:\n4-15 mm | 3-20-10 mm\n3-40-10 mm |\n\nTable 1: Device Comparison\nPrimary Predicate Additional Predicate Subject Device\nSolitaire™ X\nSolitaire™ 4 Revascularization Device Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices Revascularization\n(K183022) (K181807) Device\n4-40-10 mm 4-20 mm\n6-20-10 mm 4-40 mm\n6-24-06 mm 6-20 mm\n6-40-10 mm 6-30 mm\nSolitaireTM Platinum:\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm\nDevice Stent: Nitinol Same Stent: Same\nMaterials Pushwire: Nitinol Pushwire: Same\nMarkers:90%Platinum/10%Iridium Markers: Same\nPush-wire shrink Tubing: PTFE Push-wire shrink\nIntroducer Sheath: PTFE/Grilamid L25 Tubing: Same\nIntroducer Sheath:\nMarlex 5502/ Orevac\n18300/ Grilamid L25\nPackaging Stored within dispenser coil, Tyvek/Nylon Stored within dispenser coil, Tyvek pouch, and shipping Same as the primary\nMaterials pouch, and shipping carton. carton. predicate\nSterilization Ethylene Oxide Same Same\nMethod\nDistal finger Platinum/Iridium Coils or Bands Same Platinum/Iridium Bands\nmarkers\n4\n\n| Table 1: Device Comparison |  |  |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate | Additional Predicate | Subject Device |\n|  |  |  | Solitaire™ X |\n|  | Solitaire™ 4 Revascularization Device | Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices | Revascularization |\n|  | (K183022) | (K181807) | Device |\n|  | 4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | 4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm\nSolitaireTM Platinum:\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm |  |\n| Device\nMaterials | Stent: Nitinol\nPushwire: Nitinol\nMarkers:90%Platinum/10%Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid L25 | Same | Stent: Same\nPushwire: Same\nMarkers: Same\nPush-wire shrink\nTubing: Same\nIntroducer Sheath:\nMarlex 5502/ Orevac\n18300/ Grilamid L25 |\n| Packaging\nMaterials | Stored within dispenser coil, Tyvek/Nylon\npouch, and shipping carton. | Stored within dispenser coil, Tyvek pouch, and shipping\ncarton. | Same as the primary\npredicate |\n| Sterilization\nMethod | Ethylene Oxide | Same | Same |\n| Distal finger\nmarkers | Platinum/Iridium Coils or Bands | Same | Platinum/Iridium Bands |\n\nPerformance Data\nBiocompatibility:\nThere are minor material differences in the introducer sheath for the subject 3 mm Solitaire™ X\nRevascularization Device from the previously cleared Solitaire™ 4 Revascularization Device\n– 4 mm and 6mm devices (K183022). A risk-based approach assessing the materials and\nmanufacturing of the introducer sheath was used to evaluate biocompatibility. The minor\ndifferences were concluded to not change the biocompatibility profile for the introducer sheath.\nThe following non-clinical bench tests were performed to support the subject 3 mm Solitaire™ X\nRevascularization Device:\nTable 2: Performance Testing\nTest Test Method Summary Conclusions\nDelivery Force The delivery force is performed to verify the Maximum Acceptance criteria met\ndelivery force through microcatheters to the M2\nsection of a representative tortuous anatomical model.\nResheathing The resheathing test is performed to verify that the Acceptance criteria met\ndevice is able to be resheathed into microcatheters in\nTest\nthe M2 section of a representative tortuous anatomical\nmodel.\nSystem Lengths The device system length from the proximal end of the Acceptance criteria met\npushwire to the proximal end of the keyhole marker\nband and total system length in sheath.\nDurability and The reusability and durability test is performed to Acceptance criteria met\nverify that the device is able to be reliably deployed\nReusability Test\nand resheathed into a microcatheter for four times for\nfour passes in a clinically relevant tortuosity model.\nSystem Tensile System tensile strength test is performed following Acceptance criteria met\nStrength Test simulated use via delivery through a microcatheter in a\nclinically relevant tortuosity model.\nDistal Marker Marker band tensile strength test is performed Acceptance criteria met\nfollowing simulated use via delivery through a\nTensile Test and Body\nmicrocatheter in a clinically relevant tortuosity model.\nMarker\nTensile Test\nTorque Test Torque testing is performed to verify if the stent joint Acceptance criteria met\ncan withstand a minimum of one rotation in a clinically\nrelevant tortuosity model.\nRadial Outward Force The maximum radial outward force (ROF) is measured Acceptance criteria met\nto specification.\n5\n\n| Table 2: Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Delivery Force | The delivery force is performed to verify the Maximum\ndelivery force through microcatheters to the M2\nsection of a representative tortuous anatomical model. | Acceptance criteria met |\n| Resheathing\nTest | The resheathing test is performed to verify that the\ndevice is able to be resheathed into microcatheters in\nthe M2 section of a representative tortuous anatomical\nmodel. | Acceptance criteria met |\n| System Lengths | The device system length from the proximal end of the\npushwire to the proximal end of the keyhole marker\nband and total system length in sheath. | Acceptance criteria met |\n| Durability and\nReusability Test | The reusability and durability test is performed to\nverify that the device is able to be reliably deployed\nand resheathed into a microcatheter for four times for\nfour passes in a clinically relevant tortuosity model. | Acceptance criteria met |\n| System Tensile\nStrength Test | System tensile strength test is performed following\nsimulated use via delivery through a microcatheter in a\nclinically relevant tortuosity model. | Acceptance criteria met |\n| Distal Marker\nTensile Test and Body\nMarker\nTensile Test | Marker band tensile strength test is performed\nfollowing simulated use via delivery through a\nmicrocatheter in a clinically relevant tortuosity model. | Acceptance criteria met |\n| Torque Test | Torque testing is performed to verify if the stent joint\ncan withstand a minimum of one rotation in a clinically\nrelevant tortuosity model. | Acceptance criteria met |\n| Radial Outward Force | The maximum radial outward force (ROF) is measured\nto specification. | Acceptance criteria met |\n\nTable 2: Performance Testing\nTest Test Method Summary Conclusions\nStent Outer Diameter The average device diameter is measured post Acceptance criteria met\nsimulated use testing.\nParticulate Test Particulates generated during simulated use Acceptance criteria met\n(including multiple deployment cycling).\nFluorosafe Marker The distance from the distal tip of the device Acceptance criteria met\nsubassembly to the distal end of the fluorosafe marker\nDistance\nin-sheath is measured.\nPerformance Data- Animal:\nNon-clinical animal testing was performed to evaluate the safety of the 3mm Solitaire™ X\nRevascularization Device in a porcine model at sub-acute and 30-day (chronic) time points. The\nstudy was conducted in compliance with applicable requirements in the GLP regulation (21 CFR\nPart 58). The safety and usability results from the sub-acute and chronic animal study suggest\nthat the subject 3mm Solitaire™ X Revascularization Device is substantially equivalent to the\npredicate Solitaire™ 4 Revascularization Device (K183022).\nClinical:\nTo support substantial equivalence of the subject 3mm Solitaire™ X Revascularization Device, a\nretrospective analysis of vessel sizes was performed using the STRATIS registry data,\npreviously submitted in K193576.\nConclusion:\nTesting confirmed that the subject 3 mm Solitaire™ X Revascularization Device met product\nspecifications and the differences in design did not raise new questions of safety and effectiveness.\nAdditionally, there are no changes to the fundamental scientific technology of the device.\nTherefore, the information provided in this submission supports a determination of substantial\nequivalence for the subject 3 mm Solitaire™ X Revascularization Device to the primary\npredicate Solitaire™ 4 Revascularization Device (K183022) and additional predicate devices -\nSolitaire™ Platinum Revascularization Device, Solitaire™ 2 Revascularization Device\n(K181807).\n6\n\n| Table 2: Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Stent Outer Diameter | The average device diameter is measured post\nsimulated use testing. | Acceptance criteria met |\n| Particulate Test | Particulates generated during simulated use\n(including multiple deployment cycling). | Acceptance criteria met |\n| Fluorosafe Marker\nDistance | The distance from the distal tip of the device\nsubassembly to the distal end of the fluorosafe marker\nin-sheath is measured. | Acceptance criteria met |",
    "also_known_as": [
      "K183022",
      "K181807"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK203358\nDevice Name\nSolitaire™ X Revascularization Device\nIndications for Use (Describe)\n1. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ X Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\n3. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-Ml\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI). Endovascular therapy with the\ndevice should start within 6-16 hours of time last seen well in patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K203358\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Kevin Kong, M.Sc., RAC\nPrincipal Regulatory Affairs Specialist\nTelephone: (949) 837-3700\nE-mail: kevin.kong2@medtronic.com\nDate Summary Prepared: February 25, 2021\nTrade Name of Device: Solitaire™ X Revascularization Device\nCommon Name of Device: POL: Neurovascular Mechanical Thrombectomy Device for\nAcute Ischemic Stroke Treatment\nNRY: Catheter, Thrombus Retriever\nClassification of Class II, 21 CFR 882.5600; 21 CFR 870.1250\nDevice:\nProduct Code: POL; NRY",
    "Substantial Equivalence": "Predicate Device: Primary Predicate Device:\nSolitaire™ 4 Revascularization Device (K183022)\nAdditional Predicate Device:\nSolitaire™ 2 Revascularization Device, Solitaire™ Platinum\nRevascularization Device (Solitaire™ Revascularization\nDevice) (K181807)",
    "Device Description": "Device Description\nThe subject 3 mm Solitaire™ X Revascularization Device is designed to restore blood flow in\npatients experiencing ischemic stroke due to large intracranial vessel occlusion. The subject 3 mm\nSolitaire™ X Revascularization Device is designed for use in the neurovasculature such as the\nInternal Carotid Artery (ICA), M1 and M2 segments of the middle cerebral artery, basilar, and the\nvertebral arteries. The distal nitinol portion of the subject 3 mm Solitaire™ X Revascularization\nDevice facilitates clot retrieval and has Platinum/Iridium radiopaque markers on the proximal and\ndistal ends. The subject 3 mm Solitaire™ X Revascularization Device also features radiopaque\nmarkers along the circumference of the working length of the device. The devices are supplied\n1\n\nsterile and are intended for single- use only.\nIndications for Use:\n1. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in\nthe neurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours\nof symptom onset.\n2. The Solitaire™ X Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ X Revascularization Device is indicated for use to restore blood flow in\nthe neurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-\nDWI). Endovascular therapy with the device should start within 6-16 hours of time last\nseen well in patients who are ineligible for intravenous tissue plasminogen activator (IV\nt-PA) or who fail IV t-PA therapy.\nDevice Comparison\nA comparison of the technological characteristics of the subject device, Solitaire™ X\nRevascularization Device - 3 mm devices and the predicate Solitaire™ 4 Revascularization\nDevice - 4 mm and 6 mm devices (K183022) is provided in Table 1. The subject 3 mm\nSolitaire™ X Revascularization Device is a line extension of the existing Solitaire™ 4\nRevascularization Device (cleared under K183022).\n2\n\nTable 1: Device Comparison\nPrimary Predicate Additional Predicate Subject Device\nSolitaire™ X\nSolitaire™ 4 Revascularization Device Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices\nRevascularization\n(K183022) (K181807) Device\nIndications 1. The Solitaire™ Revascularization Device 1. The Solitaire™ Revascularization Device is indicated for Same as the\nfor Use is indicated for use to restore blood flow in use to restore blood flow in the neurovasculature by Additional Predicate\nthe neurovasculature by removing removing thrombus for the treatment of acute ischemic -Solitaire™\nthrombus for the treatment of acute stroke to reduce disability in patients with a persistent, Platinum, Solitaire™\nischemic stroke to reduce disability in proximal anterior circulation, large vessel occlusion, and 2 Revascularization\npatients with a persistent, proximal smaller core infarcts who have first received intravenous Devices (K181807)\nanterior circulation, large vessel occlusion, tissue plasminogen activator (IV t-PA). Endovascular\nand smaller core infarcts who have first therapy with the device should be started within 6 hours of\nreceived intravenous tissue plasminogen symptom onset.\nactivator (IV t-PA). Endovascular therapy\nwith the device should be started within 6 2. The Solitaire™ Revascularization Device is indicated to\nhours of symptom onset. restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke\n2. The Solitaire™ Revascularization Device within 8 hours of symptom onset. Patients who are\nis indicated to restore blood flow by ineligible for IV t-PA or who fail IV t-PA therapy are\nremoving thrombus from a large candidates for treatment.\nintracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom 3. The Solitaire™ Revascularization Device is indicated for\nonset. Patients who are ineligible for IV t- use to restore blood flow in the neurovasculature by\nPA or who fail IV t-PA therapy are removing thrombus for the treatment of acute ischemic\ncandidates for treatment. stroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion of the\ninternal carotid artery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by MR-DWI). Endovascular\ntherapy with the device should start within 6-16 hours\nof time last seen well in patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy.\nPrinciples of The device is used in the neurovasculature to Same Same\nOperation restore blood flow for treatment of\nacute ischemic stroke.\nDevice 4-20-05 mm SolitaireTM 2: 3-20-10 mm\nSize(s) 4-20-10 mm 4-15 mm 3-40-10 mm\n3\n\n| Table 1: Device Comparison |  |  |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate | Additional Predicate | Subject Device |\n|  |  |  | Solitaire™ X |\n|  | Solitaire™ 4 Revascularization Device | Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices | Revascularization |\n|  | (K183022) | (K181807) | Device |\n| Indications\nfor Use | 1. The Solitaire™ Revascularization Device\nis indicated for use to restore blood flow in\nthe neurovasculature by removing\nthrombus for the treatment of acute\nischemic stroke to reduce disability in\npatients with a persistent, proximal\nanterior circulation, large vessel occlusion,\nand smaller core infarcts who have first\nreceived intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy\nwith the device should be started within 6\nhours of symptom onset.\n2. The Solitaire™ Revascularization Device\nis indicated to restore blood flow by\nremoving thrombus from a large\nintracranial vessel in patients experiencing\nischemic stroke within 8 hours of symptom\nonset. Patients who are ineligible for IV t-\nPA or who fail IV t-PA therapy are\ncandidates for treatment. | 1. The Solitaire™ Revascularization Device is indicated for\nuse to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion, and\nsmaller core infarcts who have first received intravenous\ntissue plasminogen activator (IV t-PA). Endovascular\ntherapy with the device should be started within 6 hours of\nsymptom onset.\n2. The Solitaire™ Revascularization Device is indicated to\nrestore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are\nineligible for IV t-PA or who fail IV t-PA therapy are\ncandidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for\nuse to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic\nstroke to reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel occlusion of the\ninternal carotid artery (ICA) or middle cerebral artery\n(MCA)-M1 segments with smaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by MR-DWI). Endovascular\ntherapy with the device should start within 6-16 hours\nof time last seen well in patients who are ineligible\nfor intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy. | Same as the\nAdditional Predicate\n-Solitaire™\nPlatinum, Solitaire™\n2 Revascularization\nDevices (K181807) |\n| Principles of\nOperation | The device is used in the neurovasculature to\nrestore blood flow for treatment of\nacute ischemic stroke. | Same | Same |\n| Device\nSize(s) | 4-20-05 mm\n4-20-10 mm | SolitaireTM 2:\n4-15 mm | 3-20-10 mm\n3-40-10 mm |\n\nTable 1: Device Comparison\nPrimary Predicate Additional Predicate Subject Device\nSolitaire™ X\nSolitaire™ 4 Revascularization Device Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices Revascularization\n(K183022) (K181807) Device\n4-40-10 mm 4-20 mm\n6-20-10 mm 4-40 mm\n6-24-06 mm 6-20 mm\n6-40-10 mm 6-30 mm\nSolitaireTM Platinum:\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm\nDevice Stent: Nitinol Same Stent: Same\nMaterials Pushwire: Nitinol Pushwire: Same\nMarkers:90%Platinum/10%Iridium Markers: Same\nPush-wire shrink Tubing: PTFE Push-wire shrink\nIntroducer Sheath: PTFE/Grilamid L25 Tubing: Same\nIntroducer Sheath:\nMarlex 5502/ Orevac\n18300/ Grilamid L25\nPackaging Stored within dispenser coil, Tyvek/Nylon Stored within dispenser coil, Tyvek pouch, and shipping Same as the primary\nMaterials pouch, and shipping carton. carton. predicate\nSterilization Ethylene Oxide Same Same\nMethod\nDistal finger Platinum/Iridium Coils or Bands Same Platinum/Iridium Bands\nmarkers\n4\n\n| Table 1: Device Comparison |  |  |  |\n| --- | --- | --- | --- |\n|  | Primary Predicate | Additional Predicate | Subject Device |\n|  |  |  | Solitaire™ X |\n|  | Solitaire™ 4 Revascularization Device | Solitaire™ Platinum, Solitaire™ 2 Revascularization Devices | Revascularization |\n|  | (K183022) | (K181807) | Device |\n|  | 4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm | 4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm\nSolitaireTM Platinum:\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm\n6-40-10 mm |  |\n| Device\nMaterials | Stent: Nitinol\nPushwire: Nitinol\nMarkers:90%Platinum/10%Iridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath: PTFE/Grilamid L25 | Same | Stent: Same\nPushwire: Same\nMarkers: Same\nPush-wire shrink\nTubing: Same\nIntroducer Sheath:\nMarlex 5502/ Orevac\n18300/ Grilamid L25 |\n| Packaging\nMaterials | Stored within dispenser coil, Tyvek/Nylon\npouch, and shipping carton. | Stored within dispenser coil, Tyvek pouch, and shipping\ncarton. | Same as the primary\npredicate |\n| Sterilization\nMethod | Ethylene Oxide | Same | Same |\n| Distal finger\nmarkers | Platinum/Iridium Coils or Bands | Same | Platinum/Iridium Bands |\n\nPerformance Data\nBiocompatibility:\nThere are minor material differences in the introducer sheath for the subject 3 mm Solitaire™ X\nRevascularization Device from the previously cleared Solitaire™ 4 Revascularization Device\n– 4 mm and 6mm devices (K183022). A risk-based approach assessing the materials and\nmanufacturing of the introducer sheath was used to evaluate biocompatibility. The minor\ndifferences were concluded to not change the biocompatibility profile for the introducer sheath.\nThe following non-clinical bench tests were performed to support the subject 3 mm Solitaire™ X\nRevascularization Device:\nTable 2: Performance Testing\nTest Test Method Summary Conclusions\nDelivery Force The delivery force is performed to verify the Maximum Acceptance criteria met\ndelivery force through microcatheters to the M2\nsection of a representative tortuous anatomical model.\nResheathing The resheathing test is performed to verify that the Acceptance criteria met\ndevice is able to be resheathed into microcatheters in\nTest\nthe M2 section of a representative tortuous anatomical\nmodel.\nSystem Lengths The device system length from the proximal end of the Acceptance criteria met\npushwire to the proximal end of the keyhole marker\nband and total system length in sheath.\nDurability and The reusability and durability test is performed to Acceptance criteria met\nverify that the device is able to be reliably deployed\nReusability Test\nand resheathed into a microcatheter for four times for\nfour passes in a clinically relevant tortuosity model.\nSystem Tensile System tensile strength test is performed following Acceptance criteria met\nStrength Test simulated use via delivery through a microcatheter in a\nclinically relevant tortuosity model.\nDistal Marker Marker band tensile strength test is performed Acceptance criteria met\nfollowing simulated use via delivery through a\nTensile Test and Body\nmicrocatheter in a clinically relevant tortuosity model.\nMarker\nTensile Test\nTorque Test Torque testing is performed to verify if the stent joint Acceptance criteria met\ncan withstand a minimum of one rotation in a clinically\nrelevant tortuosity model.\nRadial Outward Force The maximum radial outward force (ROF) is measured Acceptance criteria met\nto specification.\n5\n\n| Table 2: Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Delivery Force | The delivery force is performed to verify the Maximum\ndelivery force through microcatheters to the M2\nsection of a representative tortuous anatomical model. | Acceptance criteria met |\n| Resheathing\nTest | The resheathing test is performed to verify that the\ndevice is able to be resheathed into microcatheters in\nthe M2 section of a representative tortuous anatomical\nmodel. | Acceptance criteria met |\n| System Lengths | The device system length from the proximal end of the\npushwire to the proximal end of the keyhole marker\nband and total system length in sheath. | Acceptance criteria met |\n| Durability and\nReusability Test | The reusability and durability test is performed to\nverify that the device is able to be reliably deployed\nand resheathed into a microcatheter for four times for\nfour passes in a clinically relevant tortuosity model. | Acceptance criteria met |\n| System Tensile\nStrength Test | System tensile strength test is performed following\nsimulated use via delivery through a microcatheter in a\nclinically relevant tortuosity model. | Acceptance criteria met |\n| Distal Marker\nTensile Test and Body\nMarker\nTensile Test | Marker band tensile strength test is performed\nfollowing simulated use via delivery through a\nmicrocatheter in a clinically relevant tortuosity model. | Acceptance criteria met |\n| Torque Test | Torque testing is performed to verify if the stent joint\ncan withstand a minimum of one rotation in a clinically\nrelevant tortuosity model. | Acceptance criteria met |\n| Radial Outward Force | The maximum radial outward force (ROF) is measured\nto specification. | Acceptance criteria met |\n\nTable 2: Performance Testing\nTest Test Method Summary Conclusions\nStent Outer Diameter The average device diameter is measured post Acceptance criteria met\nsimulated use testing.\nParticulate Test Particulates generated during simulated use Acceptance criteria met\n(including multiple deployment cycling).\nFluorosafe Marker The distance from the distal tip of the device Acceptance criteria met\nsubassembly to the distal end of the fluorosafe marker\nDistance\nin-sheath is measured.\nPerformance Data- Animal:\nNon-clinical animal testing was performed to evaluate the safety of the 3mm Solitaire™ X\nRevascularization Device in a porcine model at sub-acute and 30-day (chronic) time points. The\nstudy was conducted in compliance with applicable requirements in the GLP regulation (21 CFR\nPart 58). The safety and usability results from the sub-acute and chronic animal study suggest\nthat the subject 3mm Solitaire™ X Revascularization Device is substantially equivalent to the\npredicate Solitaire™ 4 Revascularization Device (K183022).\nClinical:\nTo support substantial equivalence of the subject 3mm Solitaire™ X Revascularization Device, a\nretrospective analysis of vessel sizes was performed using the STRATIS registry data,\npreviously submitted in K193576.\nConclusion:\nTesting confirmed that the subject 3 mm Solitaire™ X Revascularization Device met product\nspecifications and the differences in design did not raise new questions of safety and effectiveness.\nAdditionally, there are no changes to the fundamental scientific technology of the device.\nTherefore, the information provided in this submission supports a determination of substantial\nequivalence for the subject 3 mm Solitaire™ X Revascularization Device to the primary\npredicate Solitaire™ 4 Revascularization Device (K183022) and additional predicate devices -\nSolitaire™ Platinum Revascularization Device, Solitaire™ 2 Revascularization Device\n(K181807).\n6\n\n| Table 2: Performance Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Stent Outer Diameter | The average device diameter is measured post\nsimulated use testing. | Acceptance criteria met |\n| Particulate Test | Particulates generated during simulated use\n(including multiple deployment cycling). | Acceptance criteria met |\n| Fluorosafe Marker\nDistance | The distance from the distal tip of the device\nsubassembly to the distal end of the fluorosafe marker\nin-sheath is measured. | Acceptance criteria met |"
  }
}