{
  "source_pdf": "thrombectomy--microvention--eric-retrieval--510k.pdf",
  "clearance_number": "K211120",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The ERIC™ (Embolus Retriever with Interlinked Cage) Retrieval Device is a\nmechanical thrombectomy device designed to restore blood flow by removing\nclots from vasculature in patients suffering from acute ischemic stroke. The\ndevice consists of retrieval spheres secured on a pusher wire that are designed to\ncapture and remove blood clots from the neurovasculature. The device is inserted\ninto a microcatheter to navigate to the target location and retrieve the thrombus\nwhile the device is withdrawn from the vessel.\nIndications for Use: The ERIC™ Retrieval Device is indicated to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic\nPage 1 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nstroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nComparison of Technological Characteristics with the Predicate Device:\nThe subject device, ERIC™ Retrieval Device, is substantially equivalent to the predicate device in terms of\nintended use, scientific technology, and fundamental design. A tabular comparison of the technological\ncharacteristics between the predicate device and subject device is provided below.\nTable 1: Technological Characteristics Comparison\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nManufacturer Stryker MicroVention N/A\nClassification 21 CFR 870.1250, Class II 21 CFR 870.1250, Class II Same\nDevice Catheter, Thrombus Catheter, Thrombus Retriever Same\nClassification Retriever\nName\nProduct Code NRY NRY Same\nIndications for Use The Trevo XP ProVue The ERIC Retrieval Device is Same\nRetriever is intended to indicated to restore blood\nrestore blood flow in flow in the neurovasculature\nthe neurovasculature by by removing thrombus in\nremoving thrombus patients experiencing\nin patients experiencing ischemic stroke within 8 hours\nischemic stroke within 8 of symptom onset. Patients\nhours of symptom onset. who are ineligible for\nPatients who are ineligible intravenous tissue\nfor intravenous plasminogen activator (IV t-\ntissue plasminogen activator PA) or who fail IV t-PA\n(IV t-PA) or who fail IV t- therapy are candidates for\nPA therapy are candidates treatment.\nfor treatment.\nTarget Population Patients with symptoms of an Patients with symptoms of an Same\nischemic stroke ischemic stroke\nAnatomical Sites Neurovasculature Neurovasculature Same\nPage 2 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n| Manufacturer | Stryker | MicroVention | N/A |\n| Classification | 21 CFR 870.1250, Class II | 21 CFR 870.1250, Class II | Same |\n| Device\nClassification\nName | Catheter, Thrombus\nRetriever | Catheter, Thrombus Retriever | Same |\n| Product Code | NRY | NRY | Same |\n| Indications for Use | The Trevo XP ProVue\nRetriever is intended to\nrestore blood flow in\nthe neurovasculature by\nremoving thrombus\nin patients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-\nPA therapy are candidates\nfor treatment. | The ERIC Retrieval Device is\nindicated to restore blood\nflow in the neurovasculature\nby removing thrombus in\npatients experiencing\nischemic stroke within 8 hours\nof symptom onset. Patients\nwho are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | Same |\n| Target Population | Patients with symptoms of an\nischemic stroke | Patients with symptoms of an\nischemic stroke | Same |\n| Anatomical Sites | Neurovasculature | Neurovasculature | Same |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nPrincipal Device Dimensions & Materials\nSize 3×20 3×15 4×42 Bench and animal testing\n(Retriever 4×20 3×20 6×26 have demonstrated that the\nDiameter × Length) 4×30 3×25 6×35 different overall lengths of\n(mm) 6×25 4×18 6×44 the subject device\n4×24 offerings do not raise new\n4×30 questions regarding safety\n4×36 and efficacy.\nStent & Core Wire Nitinol Nitinol Same\n(Shaft)\nStent Radiopaque Platinum/Tungsten None Minor difference does not\nWire raise new questions\nregarding safety and\nefficacy. Both\ndevices have radiopaque\ncharacteristics.\nDistal Marker/Coil Platinum/Tungsten Tantalum Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy.\nProximal 304 Stainless Steel Tantalum Similar. Both are\nMarker/Coil commonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy.\nSolder Gold/Tin N/A Minor difference does not\nraise new questions\nregarding safety and\nefficacy.\nHydrophilic Sodium Hyaluronate MixtureNone Difference does not raise\nCoating new questions of safety and\nefficacy. Hydrophilic\ncoatings are commonly\nused to\nPage 3 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n| Principal Device Dimensions & Materials |  |  |  |\n| Size\n(Retriever\nDiameter × Length)\n(mm) | 3×20\n4×20\n4×30\n6×25 | 3×15 4×42\n3×20 6×26\n3×25 6×35\n4×18 6×44\n4×24\n4×30\n4×36 | Bench and animal testing\nhave demonstrated that the\ndifferent overall lengths of\nthe subject device\nofferings do not raise new\nquestions regarding safety\nand efficacy. |\n| Stent & Core Wire\n(Shaft) | Nitinol | Nitinol | Same |\n| Stent Radiopaque\nWire | Platinum/Tungsten | None | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. Both\ndevices have radiopaque\ncharacteristics. |\n| Distal Marker/Coil | Platinum/Tungsten | Tantalum | Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy. |\n| Proximal\nMarker/Coil | 304 Stainless Steel | Tantalum | Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy. |\n| Solder | Gold/Tin | N/A | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. |\n| Hydrophilic\nCoating | Sodium Hyaluronate Mixture | None | Difference does not raise\nnew questions of safety and\nefficacy. Hydrophilic\ncoatings are commonly\nused to |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nlubricate some vascular\ndevices.\nPusher Shrink None Polyethylene Polyethylene is a\nTubing commonly used medical\ngrade plastic. Difference\ndoes not raise new\nquestions of safety and\nefficacy.\nAdditional Characteristics\nPackaging Polyethylene Hoop, Polyethylene Hoop, Minor difference does not\nMaterials and polycarbonate mounting polycarbonate mounting card, raise new questions\nConfiguration card, Tyvek/Film Pouch, Tyvek/Film Pouch, HDPE regarding safety and\nHDPE Tubing Clips, Tubing efficacy.\nChipboard carton Clips, Bleached Sulfate\ncarton\nSupplied As Sterile/Single Use Sterile/Single Use Same\nSterilization Ethylene Oxide Electron Beam Minor difference in\nMethod method does not raise new\nquestions regarding safety\nand efficacy. Both devices\ndemonstrate a SAL of 10-6.\nVerification Test Summary:\nThe results of verification and validation testing conducted on the subject device demonstrate that it performs\nas intended and are summarized as follows:\nTable 2: Verification and Validation Testing\nTest Description Test Method Result Conclusions\nThe longer overall length and\nDevice attributes (overall device\nDimensional Testing smaller OD of the subject\nlength and expanded outer\n(Expanded Diameter & Pass device offerings does not\ndiameter (OD) of the shaped\nDevice Overall Length) affect the performance of the\nsection) were measured.\ndevice.\nPage 4 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n|  |  |  | lubricate some vascular\ndevices. |\n| Pusher Shrink\nTubing | None | Polyethylene | Polyethylene is a\ncommonly used medical\ngrade plastic. Difference\ndoes not raise new\nquestions of safety and\nefficacy. |\n| Additional Characteristics |  |  |  |\n| Packaging\nMaterials and\nConfiguration | Polyethylene Hoop,\npolycarbonate mounting\ncard, Tyvek/Film Pouch,\nHDPE Tubing Clips,\nChipboard carton | Polyethylene Hoop,\npolycarbonate mounting card,\nTyvek/Film Pouch, HDPE\nTubing\nClips, Bleached Sulfate\ncarton | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. |\n| Supplied As | Sterile/Single Use | Sterile/Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide | Electron Beam | Minor difference in\nmethod does not raise new\nquestions regarding safety\nand efficacy. Both devices\ndemonstrate a SAL of 10-6. |\n\n| Test Method | Result | Conclusions |\n| --- | --- | --- |\n| Device attributes (overall device\nlength and expanded outer\ndiameter (OD) of the shaped\nsection) were measured. | Pass | The longer overall length and\nsmaller OD of the subject\ndevice offerings does not\naffect the performance of the\ndevice. |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Description Test Method Result Conclusions\nThe radiopacity of device\nBoth subject and predicate\nFluoroscopic Guidance markers were assessed under\nPass devices are sufficiently visible\nMarker Testing fluoroscopy during non-clinical\nunder fluoroscopy.\ntesting.\nThe advance and retract forces The advance and retract\nof the subject device in a forces of the subject device\nAdvance/Retraction Force\ntortuous model were compared Pass were comparable with the\nTesting\nwith the forces measured for one forces measured for the\nor more predicate devices. predicate device.\nThe ability to re-sheath the\nThe ability to re-sheath the\nsubject device is comparable\nRe-Sheathing Testing device was evaluated compared Pass\nto that of the predicate device\nwith the predicate device.\ntested.\nThe radial force of the subject\ndevice was measured by radially The radial force of the subject\nRadial Force Testing compressing the device and was Pass device is comparable to that\ncompared with the radial forces of the predicate device tested.\nmeasured for predicate device.\nThe peak tensile strength to\nfailure in different sections of The system tensile strength of\nthe subject device was evaluated the subject device is\nTensile Strength Testing Pass\nand compared with that comparable to that of the\nmeasured for the predicate predicate device tested.\ndevice.\nKink resistance of the subject\ndevice was evaluated when\nwrapped around a series of Kink resistance of the subject\nKink Resistance Testing mandrels of decreasing radii Pass device is equivalent to that of\nuntil permanent deformation was the predicate device tested.\nobserved or until the smallest\nradius was used.\nA temperature testing of the\nf\nThe A temperature of the\nf\nsubject device determined at\nsubject device is less than the\nwhat temperature the shape\nAustenite Finish (A) product use temperature\nf\nrecovery transformation is Pass\nTesting (body temperature) and, thus,\ncomplete upon heating and is a\nsatisfies requirements for\nproperty of the pseudoelastic\nclinical applications.\nmaterial used.\nThe ability to reliably deploy\nand use the subject device in a Simulated use testing was\nSimulated Use/\ntortuous benchtop model was Pass comparable with that of the\nPerformance Testing\nevaluated and compared with predicate device.\none or more predicate devices.\nPage 5 of 11\n\n| Test Description | Test Method | Result | Conclusions |\n| --- | --- | --- | --- |\n| Fluoroscopic Guidance\nMarker Testing | The radiopacity of device\nmarkers were assessed under\nfluoroscopy during non-clinical\ntesting. | Pass | Both subject and predicate\ndevices are sufficiently visible\nunder fluoroscopy. |\n| Advance/Retraction Force\nTesting | The advance and retract forces\nof the subject device in a\ntortuous model were compared\nwith the forces measured for one\nor more predicate devices. | Pass | The advance and retract\nforces of the subject device\nwere comparable with the\nforces measured for the\npredicate device. |\n| Re-Sheathing Testing | The ability to re-sheath the\ndevice was evaluated compared\nwith the predicate device. | Pass | The ability to re-sheath the\nsubject device is comparable\nto that of the predicate device\ntested. |\n| Radial Force Testing | The radial force of the subject\ndevice was measured by radially\ncompressing the device and was\ncompared with the radial forces\nmeasured for predicate device. | Pass | The radial force of the subject\ndevice is comparable to that\nof the predicate device tested. |\n| Tensile Strength Testing | The peak tensile strength to\nfailure in different sections of\nthe subject device was evaluated\nand compared with that\nmeasured for the predicate\ndevice. | Pass | The system tensile strength of\nthe subject device is\ncomparable to that of the\npredicate device tested. |\n| Kink Resistance Testing | Kink resistance of the subject\ndevice was evaluated when\nwrapped around a series of\nmandrels of decreasing radii\nuntil permanent deformation was\nobserved or until the smallest\nradius was used. | Pass | Kink resistance of the subject\ndevice is equivalent to that of\nthe predicate device tested. |\n| Austenite Finish (A)\nf\nTesting | A temperature testing of the\nf\nsubject device determined at\nwhat temperature the shape\nrecovery transformation is\ncomplete upon heating and is a\nproperty of the pseudoelastic\nmaterial used. | Pass | The A temperature of the\nf\nsubject device is less than the\nproduct use temperature\n(body temperature) and, thus,\nsatisfies requirements for\nclinical applications. |\n| Simulated Use/\nPerformance Testing | The ability to reliably deploy\nand use the subject device in a\ntortuous benchtop model was\nevaluated and compared with\none or more predicate devices. | Pass | Simulated use testing was\ncomparable with that of the\npredicate device. |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Description Test Method Result Conclusions\nMetallic components intended Corrosion resistance testing of\nCorrosion Resistance\nfor fluid path contact were Pass the subject device showed no\nTesting\nevaluated for signs of corrosion. signs of corrosion.\nParticulate evaluation testing of\nthe subject device was evaluated Particulate evaluation was\nParticulate Evaluation\nin a tortuous benchtop model Pass comparable with that of the\nTesting\nand was compared with that of predicate device.\nthe predicate device.\nTorque response testing\nindicated that the core wire of\nThe torque ability of the subject\nthe subject device rotates\ndevice in a tortuous benchtop\nfreely with the proximal\nTorque Response Testing model was evaluated and Pass\nsphere and, thus, has\ncompared with the predicate\nequivalent torqueability\ndevice.\ncompared to the predicate\ndevice.\nBiocompatibility Evaluation:\nThe in vitro and in vivo biocompatibility safety studies performed on the terminally sterilized ERIC™ Retrieval\nDevice have demonstrated the biocompatibility of the proposed device and support compliance with ISO\n10993-1, ‘Biological Evaluation of Medical Devices,’ and the FDA Biocompatibility Guidance.\nPer ISO 10993-1, the ERIC™ Retrieval device is categorized as an external communicating device with limited\nexposure. The device was determined to be non-cytotoxic, non-sensitizing, non-irritating, non-toxic, non-\npyrogenic, non-hemolytic, non-activating, and has no effect on coagulation of human plasma and\nhematological parameters. The results of the biocompatibility evaluation are summarized as follows:\nTable 3: Biocompatibility Testing\nTest Test Summary Conclusions\nCytotoxicity: L929 MEM There was no biological reactivity (Grade 0) of Non-cytotoxic\nElusion Test the cells exposed to the test article extract.\nSensitization: Kligman The test article extracts elicited no reaction at the Non-sensitizer\nMaximization Test in challenge (0% sensitization) following an\nGuinea Pigs induction phase.\nIntracutaneous Reactivity in No evidence of irritation (score 0.0). Non-irritating\nWhite Rabbits\nPage 6 of 11\n\n| Test Description | Test Method | Result | Conclusions |\n| --- | --- | --- | --- |\n| Corrosion Resistance\nTesting | Metallic components intended\nfor fluid path contact were\nevaluated for signs of corrosion. | Pass | Corrosion resistance testing of\nthe subject device showed no\nsigns of corrosion. |\n| Particulate Evaluation\nTesting | Particulate evaluation testing of\nthe subject device was evaluated\nin a tortuous benchtop model\nand was compared with that of\nthe predicate device. | Pass | Particulate evaluation was\ncomparable with that of the\npredicate device. |\n| Torque Response Testing | The torque ability of the subject\ndevice in a tortuous benchtop\nmodel was evaluated and\ncompared with the predicate\ndevice. | Pass | Torque response testing\nindicated that the core wire of\nthe subject device rotates\nfreely with the proximal\nsphere and, thus, has\nequivalent torqueability\ncompared to the predicate\ndevice. |\n\n| Test |  |  | Test Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity: L929 MEM\nElusion Test |  | There was no biological reactivity (Grade 0) of\nthe cells exposed to the test article extract. |  |  | Non-cytotoxic |  |  |\n| Sensitization: Kligman\nMaximization Test in\nGuinea Pigs |  | The test article extracts elicited no reaction at the\nchallenge (0% sensitization) following an\ninduction phase. |  |  | Non-sensitizer |  |  |\n| Intracutaneous Reactivity in\nWhite Rabbits |  | No evidence of irritation (score 0.0). |  |  | Non-irritating |  |  |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Test Summary Conclusions\nSystemic Injection Test in No biologically significant weight loss, Systemically non-toxic\nMice mortality, or evidence of systemic toxicity from\nthe extract exposure to the mice was observed.\nRabbit Pyrogen Test No rabbit showed an individual rise in Non-pyrogenic\n(Material Mediated) temperature of 0.5 ºC. The temperature increases\nfor the test animals were 0.0 ºC.\nASTM Blood Compatibility The test article demonstrated 0.12% hemolysis Non-hemolytic\n- Direct and Indirect Contact in direct contact and 0.00% hemolysis in indirect\nHemolysis contact.\nUnactivated Partial An average coagulation time of the test article No effect on coagulation\nThromboplastin Time Test showed no significant difference from the of human plasma\ncontrol.\nComplement Activation The plasma exposed to the test article for 90 Non-activating\nTest (Direct Contact) minutes was found to exhibit no statistically\nsignificant increase in C3 and SC5b-9.\nPlatelet and Leukocyte The concentration of White Blood Cells (WBC) No effect on\nCount Assay (Direct and Platelets (Plt) in human blood exposed to the hematological\nContact) test article was not statistically significantly parameters\ndecreased.\nThrombogenicity The test article had a thrombus formation score Non-thrombogenic\nof “2” and was considered thromboresistant.\nSterilization, Shelf-Life, and Packaging Integrity:\nThe ERIC™ Retrieval Device is labeled as a single-use, sterile device. The sterilization process for the\nERIC™ Retrieval Device has been successfully validated and process monitoring controls are in place to\nassure that the device is electron beam sterilized to achieve a minimum SAL of 10–6 with bacterial endotoxin\n< 2.15 EU/device.\nShelf-life studies per ASTM F1980 have been conducted for the ERIC™ Retrieval Device and establish that\nthe product and packaging remain functional and sterile for the shelf-life period indicated on the label.\nPage 7 of 11\n\n|  | Test |  |  | Test Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Systemic Injection Test in\nMice |  |  | No biologically significant weight loss,\nmortality, or evidence of systemic toxicity from\nthe extract exposure to the mice was observed. |  |  | Systemically non-toxic |  |  |\n| Rabbit Pyrogen Test\n(Material Mediated) |  |  | No rabbit showed an individual rise in\ntemperature of 0.5 ºC. The temperature increases\nfor the test animals were 0.0 ºC. |  |  | Non-pyrogenic |  |  |\n| ASTM Blood Compatibility\n- Direct and Indirect Contact\nHemolysis |  |  | The test article demonstrated 0.12% hemolysis\nin direct contact and 0.00% hemolysis in indirect\ncontact. |  |  | Non-hemolytic |  |  |\n| Unactivated Partial\nThromboplastin Time Test |  |  | An average coagulation time of the test article\nshowed no significant difference from the\ncontrol. |  |  | No effect on coagulation\nof human plasma |  |  |\n| Complement Activation\nTest (Direct Contact) |  |  | The plasma exposed to the test article for 90\nminutes was found to exhibit no statistically\nsignificant increase in C3 and SC5b-9. |  |  | Non-activating |  |  |\n| Platelet and Leukocyte\nCount Assay (Direct\nContact) |  |  | The concentration of White Blood Cells (WBC)\nand Platelets (Plt) in human blood exposed to the\ntest article was not statistically significantly\ndecreased. |  |  | No effect on\nhematological\nparameters |  |  |\n| Thrombogenicity |  |  | The test article had a thrombus formation score\nof “2” and was considered thromboresistant. |  |  | Non-thrombogenic |  |  |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nAnimal Testing Summary:\nAcute and chronic in vivo testing was conducted in a porcine model to evaluate safety and performance\ncharacteristics of the ERIC Retrieval Device in comparison to the predicate device, Trevo XP ProVue\nRetriever. Histological evaluation demonstrated that the tissue response to both test and control devices were\nsimilar. There was no evidence of perforation or dissection in vessels treated with either the test or control\ndevices. There was no evidence of downstream thromboembolic or ischemic injury. Chronic study animals\nremained healthy, gained weight, and survived to scheduled termination. Study endpoints were met, and\nERIC Retrieval Devices were shown to be safe and equivalent to the predicate device.\nClinical Study Data:\nTo support the substantial equivalence of the ERIC™ Retrieval Device (ERIC) to its predicate device cleared\nin the US [Trevo XP ProVue Retriever, Trevo], the clinical data collected from Endovascular Treatment in\nIschemic Stroke follow-up Evaluation (ETIS) Observational Cohort Study (NCT03776877) was collected and\nanalyzed.\nETIS is a prospective, multi-center, observational, Good Clinical Practice (GCP) compliant study conducted\nin France assessing the angiographic and clinical outcomes associated with the use of CE-marked\nthrombectomy devices [including the ERIC™ device, Trevo and Solitaire FR Revascularization Device\n(Solitaire)] that are intended to restore blood flow in patients experiencing acute ischemic stroke due to large\nintracranial vessel occlusion. This ongoing ETIS study was initiated in 2011 and has enrolled more than 14,000\nsubjects as of January 2022. The data presented in here represents an analysis population that is a subset of the\nETIS study and includes all consecutive subjects treated by the ERIC™ device, Solitaire and Trevo at all 7\nactive sites from the beginning of the study to September 2018. The data analysis included the clinical,\nangiographic, and functional outcomes of two hundred six (N=206) patients treated with the ERIC™ device\nin comparison to N=1058 patients treated with Trevo or Solitaire. The angiographic and clinical outcomes\ndemonstrate that the ERIC™ device performs similarly to the Trevo and Solitaire in terms of successful\nreperfusion rate and good clinical outcome (mRS 0-2) at 90 days based on available follow-up data in the two\nanalysis groups. The ERIC™ device also exhibits a comparable safety profile, including similar rates of\nprocedural complications, sICH, and 90-day all-cause mortality based on available follow-up data in the two\nanalysis groups. One of the limitations of the ETIS study due to its design is the number of subjects with\nPage 8 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nmissing data; therefore, the conclusions made from the ETIS study in support of this 510(k) are based on\nsubjects with available follow-up data in both analysis groups.\nAll patients were selected for endovascular thrombectomy based on evaluation by a multi-disciplinary team of\nphysicians including neuroradiologists and neurologists. Selection included patients with acute ischemic stroke\n(AIS), in relation to an occlusion of a large caliber intracranial artery of the anterior circulation, visible in\nimaging within a period of 6 hours after the onset of symptoms, either initially in combination with intravenous\nthrombolysis (IVT), or as recourse technique: after failure of treatment with IVT, or alone in case of",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211120\nDevice Name\nERIC Retrieval Device\nIndications for Use (Describe)\nThe ERIC Retrieval Device is indicated to restore blood flow in the neurovasculature by removing thrombus in patients\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nK211120 510(k) Summary\nTrade Name: ERIC™ Retrieval Device\nGeneric Name: Percutaneous Catheter\nClassification: II, 21 CFR 870.1250, NRY\nSubmitted By: MicroVention, Inc.\n35 Enterprise\nAliso Viejo, California, USA\nContact: Sapna Singh\nDirector, Regulatory Affairs\nMicroVention, Inc.\nSapna.Singh@MicroVention.com\nTel: (714) 247-8000 x 8162\nDate: March 29, 2022",
    "contraindications": "contraindication to IVT. Both arms of the study included the use of thrombolytics. The ETIS study was\nconducted in accordance with the GCP guidelines and applicable regulatory requirements (FR, ICH E3-E6,\nISO14155).\nPrimary Outcomes:\nPrimary Effectiveness Outcome\nThe primary effectiveness outcome was defined as achievement of an mTICI score of 2b or greater in the target\nvessel. The success criterion for this analysis is that the primary effectiveness outcome success rate for the\nERIC device cohort is statistically non-inferior to the mTICI rate for the Trevo/Solitaire cohort.\nPrimary Safety Outcome\nThe primary safety outcome was defined as the occurrence of symptomatic intracerebral hemorrhage (sICH)\nwithin 24 hours post-procedure. The success criterion for this analysis is that the rate of occurrence of the\nprimary safety outcome for the ERIC device cohort is statistically non-inferior to the sICH rate for the\nTrevo/Solitaire cohort.\nInclusion Criteria:\n1. Age 18 and older (i.e., candidates must have had their 18th birthday)\n2. Neuroimaging demonstrates acute ischemic stroke in a large vessel indicated for use with\nneurothrombectomy devices intended to restore blood flow\n3. No upper or lower limits of the neurological severity at baseline (NIHSS)\n4. With or without intravenous thrombolysis\n5. Oral informed consent (patient and/or trustworthy person)\nPage 9 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nExclusion Criteria:\n1. Pregnant or breast-feeding women\n2. Patient benefiting from a legal protection\n3. Non-membership of a national insurance scheme\nStudy Results:\nThe study assessed the efficacy and safety of the ERIC™ Retrieval Device using marketed devices used in\nusual clinical practice in comparison to the predicate device, Trevo XP ProVue, and reference device,\nSolitaire.\nTable 4: ETIS Study Outcomes: ERIC vs Trevo/Solitaire Cohort\nERIC Device Cohort Trevo/Solitaire Cohort\n(N=206) (N=1058)\nETIS Study Results\nValue Value\nn/N n/N\n[Rate (CI)] [Rate (CI)]\nPrimary Effectiveness Outcome\nSuccessful reperfusion at end 166/202 82.2% 842/1044 80.7%\nof procedure (mTICI 2b-3) (76.9-87.5%) (78.2-83.1%)\nPrimary Safety Outcome\nOccurrence of sICH within 7/169 4.1% 81/965 8.4%\n24h-48h* (1.1-7.2%) (6.6-10.2%)\n*59 ERIC-treated patients and 37 Trevo/Solitaire patients without follow-up CT scan/MRI due\nto absence of symptoms (per site hospital usual care) were treated as absence of symptomatic\nintracerebral hemorrhage. The number of missing patients without follow-up CT/MRI in the\nERIC-treated group is proportionally higher than the number of missing patients without\nfollow-up CT/MRI in the Trevo/Solitaire-treated group. Therefore, the occurrence of sICH\nwithin 24-48 hours with the ERIC-treated patients could be higher than the confidence intervals\npresented in this table.\nThe primary effectiveness outcome results generated by treating the subjects with rescue mechanical\nthrombectomy device after failure of the primary intended device to achieve mTICI 2b or greater and missing\nsubjects as failures are shown below.\nTable 5: Primary Effectiveness Endpoint (mTICI 2b-3) – ERIC Device vs Trevo/Solitaire: Use of\nRescue Mechanical Thrombectomy Device Considered Treatment Failure\nPrimary Effectiveness ERIC Trevo/Solitaire\nEndpoint (N=206) (N=1058)\nn/N Value n/N Value\nPage 10 of 11\n\n| ETIS Study Results |  |  | ERIC Device Cohort |  |  |  |  | Trevo/Solitaire Cohort |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (N=206) |  |  |  |  | (N=1058) |  |  |  |\n|  |  | n/N |  |  | Value |  | n/N |  |  | Value |  |\n|  |  |  |  |  | [Rate (CI)] |  |  |  |  | [Rate (CI)] |  |\n|  | Primary Effectiveness Outcome |  |  |  |  |  |  |  |  |  |  |\n| Successful reperfusion at end\nof procedure (mTICI 2b-3) |  | 166/202 |  | 82.2%\n(76.9-87.5%) |  |  | 842/1044 |  | 80.7%\n(78.2-83.1%) |  |  |\n|  | Primary Safety Outcome |  |  |  |  |  |  |  |  |  |  |\n| Occurrence of sICH within\n24h-48h* |  | 7/169 |  | 4.1%\n(1.1-7.2%) |  |  | 81/965 |  | 8.4%\n(6.6-10.2%) |  |  |\n\n| Primary Effectiveness\nEndpoint |  | ERIC |  |  |  |  |  | Trevo/Solitaire |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | (N=206) |  |  |  |  |  | (N=1058) |  |  |  |  |\n|  |  | n/N |  |  | Value |  |  | n/N |  |  | Value |  |\n\n| Primary Effectiveness |\n| --- |\n| Endpoint |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nSuccessful reperfusion at 130/206 63.1% 639/1058 60.4%\nend of procedure (mTICI\n2b-3)*\n*The effectiveness outcomes were considered as failures for missing subjects as well as those subjects with\nuse of rescue mechanical thrombectomy device.\nThe secondary outcome for good clinical outcome (90-day mRS 0-2) is shown in the table below. The results\nof this analysis demonstrate that the 90-day mRS of the ERIC arm and the control arm are substantially\nequivalent based on available follow-up data.\nTable 6: Secondary Outcome (90-day mRS) - ERIC vs Trevo/Solitaire\nERIC Trevo/Solitaire\n(N=206) (N=1058)\nn/N Value n/N Value\nSecondary Outcome\nGood Clinical 67/136 49.3% 413/919 44.9%\nOutcome (90-day (40-57.7%) (41.7-48.2%)\nmRS 0-2)\nComparison of the primary safety and effectiveness outcomes and secondary outcome for the ERIC cohort\nversus the Trevo/Solitaire cohort from the ETIS study demonstrated that the ERIC device is substantially\nequivalent to the predicate device.\nConclusion:\nThe information presented in this 510(k) demonstrates the substantial equivalence between the predicate and\nthe ERIC™ Retrieval Device regarding the design, construction materials, operating principle, bench testing,\nanimal testing and clinical performance for the intended use.\nPage 11 of 11\n\n|  |  | ERIC |  |  |  |  |  | Trevo/Solitaire |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | (N=206) |  |  |  |  |  | (N=1058) |  |  |  |  |\n|  |  | n/N |  |  | Value |  |  | n/N |  |  | Value |  |\n| Secondary Outcome |  |  |  |  |  |  |  |  |  |  |  |  |\n| Good Clinical\nOutcome (90-day\nmRS 0-2) | 67/136 |  |  | 49.3%\n(40-57.7%) |  |  | 413/919 |  |  | 44.9%\n(41.7-48.2%) |  |  |",
    "sizing_specs": "Device Description: The ERIC™ (Embolus Retriever with Interlinked Cage) Retrieval Device is a\nmechanical thrombectomy device designed to restore blood flow by removing\nclots from vasculature in patients suffering from acute ischemic stroke. The\ndevice consists of retrieval spheres secured on a pusher wire that are designed to\ncapture and remove blood clots from the neurovasculature. The device is inserted\ninto a microcatheter to navigate to the target location and retrieve the thrombus\nwhile the device is withdrawn from the vessel.\nIndications for Use: The ERIC™ Retrieval Device is indicated to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic\nPage 1 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nstroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nComparison of Technological Characteristics with the Predicate Device:\nThe subject device, ERIC™ Retrieval Device, is substantially equivalent to the predicate device in terms of\nintended use, scientific technology, and fundamental design. A tabular comparison of the technological\ncharacteristics between the predicate device and subject device is provided below.\nTable 1: Technological Characteristics Comparison\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nManufacturer Stryker MicroVention N/A\nClassification 21 CFR 870.1250, Class II 21 CFR 870.1250, Class II Same\nDevice Catheter, Thrombus Catheter, Thrombus Retriever Same\nClassification Retriever\nName\nProduct Code NRY NRY Same\nIndications for Use The Trevo XP ProVue The ERIC Retrieval Device is Same\nRetriever is intended to indicated to restore blood\nrestore blood flow in flow in the neurovasculature\nthe neurovasculature by by removing thrombus in\nremoving thrombus patients experiencing\nin patients experiencing ischemic stroke within 8 hours\nischemic stroke within 8 of symptom onset. Patients\nhours of symptom onset. who are ineligible for\nPatients who are ineligible intravenous tissue\nfor intravenous plasminogen activator (IV t-\ntissue plasminogen activator PA) or who fail IV t-PA\n(IV t-PA) or who fail IV t- therapy are candidates for\nPA therapy are candidates treatment.\nfor treatment.\nTarget Population Patients with symptoms of an Patients with symptoms of an Same\nischemic stroke ischemic stroke\nAnatomical Sites Neurovasculature Neurovasculature Same\nPage 2 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n| Manufacturer | Stryker | MicroVention | N/A |\n| Classification | 21 CFR 870.1250, Class II | 21 CFR 870.1250, Class II | Same |\n| Device\nClassification\nName | Catheter, Thrombus\nRetriever | Catheter, Thrombus Retriever | Same |\n| Product Code | NRY | NRY | Same |\n| Indications for Use | The Trevo XP ProVue\nRetriever is intended to\nrestore blood flow in\nthe neurovasculature by\nremoving thrombus\nin patients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-\nPA therapy are candidates\nfor treatment. | The ERIC Retrieval Device is\nindicated to restore blood\nflow in the neurovasculature\nby removing thrombus in\npatients experiencing\nischemic stroke within 8 hours\nof symptom onset. Patients\nwho are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | Same |\n| Target Population | Patients with symptoms of an\nischemic stroke | Patients with symptoms of an\nischemic stroke | Same |\n| Anatomical Sites | Neurovasculature | Neurovasculature | Same |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nPrincipal Device Dimensions & Materials\nSize 3×20 3×15 4×42 Bench and animal testing\n(Retriever 4×20 3×20 6×26 have demonstrated that the\nDiameter × Length) 4×30 3×25 6×35 different overall lengths of\n(mm) 6×25 4×18 6×44 the subject device\n4×24 offerings do not raise new\n4×30 questions regarding safety\n4×36 and efficacy.\nStent & Core Wire Nitinol Nitinol Same\n(Shaft)\nStent Radiopaque Platinum/Tungsten None Minor difference does not\nWire raise new questions\nregarding safety and\nefficacy. Both\ndevices have radiopaque\ncharacteristics.\nDistal Marker/Coil Platinum/Tungsten Tantalum Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy.\nProximal 304 Stainless Steel Tantalum Similar. Both are\nMarker/Coil commonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy.\nSolder Gold/Tin N/A Minor difference does not\nraise new questions\nregarding safety and\nefficacy.\nHydrophilic Sodium Hyaluronate MixtureNone Difference does not raise\nCoating new questions of safety and\nefficacy. Hydrophilic\ncoatings are commonly\nused to\nPage 3 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n| Principal Device Dimensions & Materials |  |  |  |\n| Size\n(Retriever\nDiameter × Length)\n(mm) | 3×20\n4×20\n4×30\n6×25 | 3×15 4×42\n3×20 6×26\n3×25 6×35\n4×18 6×44\n4×24\n4×30\n4×36 | Bench and animal testing\nhave demonstrated that the\ndifferent overall lengths of\nthe subject device\nofferings do not raise new\nquestions regarding safety\nand efficacy. |\n| Stent & Core Wire\n(Shaft) | Nitinol | Nitinol | Same |\n| Stent Radiopaque\nWire | Platinum/Tungsten | None | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. Both\ndevices have radiopaque\ncharacteristics. |\n| Distal Marker/Coil | Platinum/Tungsten | Tantalum | Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy. |\n| Proximal\nMarker/Coil | 304 Stainless Steel | Tantalum | Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy. |\n| Solder | Gold/Tin | N/A | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. |\n| Hydrophilic\nCoating | Sodium Hyaluronate Mixture | None | Difference does not raise\nnew questions of safety and\nefficacy. Hydrophilic\ncoatings are commonly\nused to |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nlubricate some vascular\ndevices.\nPusher Shrink None Polyethylene Polyethylene is a\nTubing commonly used medical\ngrade plastic. Difference\ndoes not raise new\nquestions of safety and\nefficacy.\nAdditional Characteristics\nPackaging Polyethylene Hoop, Polyethylene Hoop, Minor difference does not\nMaterials and polycarbonate mounting polycarbonate mounting card, raise new questions\nConfiguration card, Tyvek/Film Pouch, Tyvek/Film Pouch, HDPE regarding safety and\nHDPE Tubing Clips, Tubing efficacy.\nChipboard carton Clips, Bleached Sulfate\ncarton\nSupplied As Sterile/Single Use Sterile/Single Use Same\nSterilization Ethylene Oxide Electron Beam Minor difference in\nMethod method does not raise new\nquestions regarding safety\nand efficacy. Both devices\ndemonstrate a SAL of 10-6.\nVerification Test Summary:\nThe results of verification and validation testing conducted on the subject device demonstrate that it performs\nas intended and are summarized as follows:\nTable 2: Verification and Validation Testing\nTest Description Test Method Result Conclusions\nThe longer overall length and\nDevice attributes (overall device\nDimensional Testing smaller OD of the subject\nlength and expanded outer\n(Expanded Diameter & Pass device offerings does not\ndiameter (OD) of the shaped\nDevice Overall Length) affect the performance of the\nsection) were measured.\ndevice.\nPage 4 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n|  |  |  | lubricate some vascular\ndevices. |\n| Pusher Shrink\nTubing | None | Polyethylene | Polyethylene is a\ncommonly used medical\ngrade plastic. Difference\ndoes not raise new\nquestions of safety and\nefficacy. |\n| Additional Characteristics |  |  |  |\n| Packaging\nMaterials and\nConfiguration | Polyethylene Hoop,\npolycarbonate mounting\ncard, Tyvek/Film Pouch,\nHDPE Tubing Clips,\nChipboard carton | Polyethylene Hoop,\npolycarbonate mounting card,\nTyvek/Film Pouch, HDPE\nTubing\nClips, Bleached Sulfate\ncarton | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. |\n| Supplied As | Sterile/Single Use | Sterile/Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide | Electron Beam | Minor difference in\nmethod does not raise new\nquestions regarding safety\nand efficacy. Both devices\ndemonstrate a SAL of 10-6. |\n\n| Test Method | Result | Conclusions |\n| --- | --- | --- |\n| Device attributes (overall device\nlength and expanded outer\ndiameter (OD) of the shaped\nsection) were measured. | Pass | The longer overall length and\nsmaller OD of the subject\ndevice offerings does not\naffect the performance of the\ndevice. |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Description Test Method Result Conclusions\nThe radiopacity of device\nBoth subject and predicate\nFluoroscopic Guidance markers were assessed under\nPass devices are sufficiently visible\nMarker Testing fluoroscopy during non-clinical\nunder fluoroscopy.\ntesting.\nThe advance and retract forces The advance and retract\nof the subject device in a forces of the subject device\nAdvance/Retraction Force\ntortuous model were compared Pass were comparable with the\nTesting\nwith the forces measured for one forces measured for the\nor more predicate devices. predicate device.\nThe ability to re-sheath the\nThe ability to re-sheath the\nsubject device is comparable\nRe-Sheathing Testing device was evaluated compared Pass\nto that of the predicate device\nwith the predicate device.\ntested.\nThe radial force of the subject\ndevice was measured by radially The radial force of the subject\nRadial Force Testing compressing the device and was Pass device is comparable to that\ncompared with the radial forces of the predicate device tested.\nmeasured for predicate device.\nThe peak tensile strength to\nfailure in different sections of The system tensile strength of\nthe subject device was evaluated the subject device is\nTensile Strength Testing Pass\nand compared with that comparable to that of the\nmeasured for the predicate predicate device tested.\ndevice.\nKink resistance of the subject\ndevice was evaluated when\nwrapped around a series of Kink resistance of the subject\nKink Resistance Testing mandrels of decreasing radii Pass device is equivalent to that of\nuntil permanent deformation was the predicate device tested.\nobserved or until the smallest\nradius was used.\nA temperature testing of the\nf\nThe A temperature of the\nf\nsubject device determined at\nsubject device is less than the\nwhat temperature the shape\nAustenite Finish (A) product use temperature\nf\nrecovery transformation is Pass\nTesting (body temperature) and, thus,\ncomplete upon heating and is a\nsatisfies requirements for\nproperty of the pseudoelastic\nclinical applications.\nmaterial used.\nThe ability to reliably deploy\nand use the subject device in a Simulated use testing was\nSimulated Use/\ntortuous benchtop model was Pass comparable with that of the\nPerformance Testing\nevaluated and compared with predicate device.\none or more predicate devices.\nPage 5 of 11\n\n| Test Description | Test Method | Result | Conclusions |\n| --- | --- | --- | --- |\n| Fluoroscopic Guidance\nMarker Testing | The radiopacity of device\nmarkers were assessed under\nfluoroscopy during non-clinical\ntesting. | Pass | Both subject and predicate\ndevices are sufficiently visible\nunder fluoroscopy. |\n| Advance/Retraction Force\nTesting | The advance and retract forces\nof the subject device in a\ntortuous model were compared\nwith the forces measured for one\nor more predicate devices. | Pass | The advance and retract\nforces of the subject device\nwere comparable with the\nforces measured for the\npredicate device. |\n| Re-Sheathing Testing | The ability to re-sheath the\ndevice was evaluated compared\nwith the predicate device. | Pass | The ability to re-sheath the\nsubject device is comparable\nto that of the predicate device\ntested. |\n| Radial Force Testing | The radial force of the subject\ndevice was measured by radially\ncompressing the device and was\ncompared with the radial forces\nmeasured for predicate device. | Pass | The radial force of the subject\ndevice is comparable to that\nof the predicate device tested. |\n| Tensile Strength Testing | The peak tensile strength to\nfailure in different sections of\nthe subject device was evaluated\nand compared with that\nmeasured for the predicate\ndevice. | Pass | The system tensile strength of\nthe subject device is\ncomparable to that of the\npredicate device tested. |\n| Kink Resistance Testing | Kink resistance of the subject\ndevice was evaluated when\nwrapped around a series of\nmandrels of decreasing radii\nuntil permanent deformation was\nobserved or until the smallest\nradius was used. | Pass | Kink resistance of the subject\ndevice is equivalent to that of\nthe predicate device tested. |\n| Austenite Finish (A)\nf\nTesting | A temperature testing of the\nf\nsubject device determined at\nwhat temperature the shape\nrecovery transformation is\ncomplete upon heating and is a\nproperty of the pseudoelastic\nmaterial used. | Pass | The A temperature of the\nf\nsubject device is less than the\nproduct use temperature\n(body temperature) and, thus,\nsatisfies requirements for\nclinical applications. |\n| Simulated Use/\nPerformance Testing | The ability to reliably deploy\nand use the subject device in a\ntortuous benchtop model was\nevaluated and compared with\none or more predicate devices. | Pass | Simulated use testing was\ncomparable with that of the\npredicate device. |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Description Test Method Result Conclusions\nMetallic components intended Corrosion resistance testing of\nCorrosion Resistance\nfor fluid path contact were Pass the subject device showed no\nTesting\nevaluated for signs of corrosion. signs of corrosion.\nParticulate evaluation testing of\nthe subject device was evaluated Particulate evaluation was\nParticulate Evaluation\nin a tortuous benchtop model Pass comparable with that of the\nTesting\nand was compared with that of predicate device.\nthe predicate device.\nTorque response testing\nindicated that the core wire of\nThe torque ability of the subject\nthe subject device rotates\ndevice in a tortuous benchtop\nfreely with the proximal\nTorque Response Testing model was evaluated and Pass\nsphere and, thus, has\ncompared with the predicate\nequivalent torqueability\ndevice.\ncompared to the predicate\ndevice.\nBiocompatibility Evaluation:\nThe in vitro and in vivo biocompatibility safety studies performed on the terminally sterilized ERIC™ Retrieval\nDevice have demonstrated the biocompatibility of the proposed device and support compliance with ISO\n10993-1, ‘Biological Evaluation of Medical Devices,’ and the FDA Biocompatibility Guidance.\nPer ISO 10993-1, the ERIC™ Retrieval device is categorized as an external communicating device with limited\nexposure. The device was determined to be non-cytotoxic, non-sensitizing, non-irritating, non-toxic, non-\npyrogenic, non-hemolytic, non-activating, and has no effect on coagulation of human plasma and\nhematological parameters. The results of the biocompatibility evaluation are summarized as follows:\nTable 3: Biocompatibility Testing\nTest Test Summary Conclusions\nCytotoxicity: L929 MEM There was no biological reactivity (Grade 0) of Non-cytotoxic\nElusion Test the cells exposed to the test article extract.\nSensitization: Kligman The test article extracts elicited no reaction at the Non-sensitizer\nMaximization Test in challenge (0% sensitization) following an\nGuinea Pigs induction phase.\nIntracutaneous Reactivity in No evidence of irritation (score 0.0). Non-irritating\nWhite Rabbits\nPage 6 of 11\n\n| Test Description | Test Method | Result | Conclusions |\n| --- | --- | --- | --- |\n| Corrosion Resistance\nTesting | Metallic components intended\nfor fluid path contact were\nevaluated for signs of corrosion. | Pass | Corrosion resistance testing of\nthe subject device showed no\nsigns of corrosion. |\n| Particulate Evaluation\nTesting | Particulate evaluation testing of\nthe subject device was evaluated\nin a tortuous benchtop model\nand was compared with that of\nthe predicate device. | Pass | Particulate evaluation was\ncomparable with that of the\npredicate device. |\n| Torque Response Testing | The torque ability of the subject\ndevice in a tortuous benchtop\nmodel was evaluated and\ncompared with the predicate\ndevice. | Pass | Torque response testing\nindicated that the core wire of\nthe subject device rotates\nfreely with the proximal\nsphere and, thus, has\nequivalent torqueability\ncompared to the predicate\ndevice. |\n\n| Test |  |  | Test Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity: L929 MEM\nElusion Test |  | There was no biological reactivity (Grade 0) of\nthe cells exposed to the test article extract. |  |  | Non-cytotoxic |  |  |\n| Sensitization: Kligman\nMaximization Test in\nGuinea Pigs |  | The test article extracts elicited no reaction at the\nchallenge (0% sensitization) following an\ninduction phase. |  |  | Non-sensitizer |  |  |\n| Intracutaneous Reactivity in\nWhite Rabbits |  | No evidence of irritation (score 0.0). |  |  | Non-irritating |  |  |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Test Summary Conclusions\nSystemic Injection Test in No biologically significant weight loss, Systemically non-toxic\nMice mortality, or evidence of systemic toxicity from\nthe extract exposure to the mice was observed.\nRabbit Pyrogen Test No rabbit showed an individual rise in Non-pyrogenic\n(Material Mediated) temperature of 0.5 ºC. The temperature increases\nfor the test animals were 0.0 ºC.\nASTM Blood Compatibility The test article demonstrated 0.12% hemolysis Non-hemolytic\n- Direct and Indirect Contact in direct contact and 0.00% hemolysis in indirect\nHemolysis contact.\nUnactivated Partial An average coagulation time of the test article No effect on coagulation\nThromboplastin Time Test showed no significant difference from the of human plasma\ncontrol.\nComplement Activation The plasma exposed to the test article for 90 Non-activating\nTest (Direct Contact) minutes was found to exhibit no statistically\nsignificant increase in C3 and SC5b-9.\nPlatelet and Leukocyte The concentration of White Blood Cells (WBC) No effect on\nCount Assay (Direct and Platelets (Plt) in human blood exposed to the hematological\nContact) test article was not statistically significantly parameters\ndecreased.\nThrombogenicity The test article had a thrombus formation score Non-thrombogenic\nof “2” and was considered thromboresistant.\nSterilization, Shelf-Life, and Packaging Integrity:\nThe ERIC™ Retrieval Device is labeled as a single-use, sterile device. The sterilization process for the\nERIC™ Retrieval Device has been successfully validated and process monitoring controls are in place to\nassure that the device is electron beam sterilized to achieve a minimum SAL of 10–6 with bacterial endotoxin\n< 2.15 EU/device.\nShelf-life studies per ASTM F1980 have been conducted for the ERIC™ Retrieval Device and establish that\nthe product and packaging remain functional and sterile for the shelf-life period indicated on the label.\nPage 7 of 11\n\n|  | Test |  |  | Test Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Systemic Injection Test in\nMice |  |  | No biologically significant weight loss,\nmortality, or evidence of systemic toxicity from\nthe extract exposure to the mice was observed. |  |  | Systemically non-toxic |  |  |\n| Rabbit Pyrogen Test\n(Material Mediated) |  |  | No rabbit showed an individual rise in\ntemperature of 0.5 ºC. The temperature increases\nfor the test animals were 0.0 ºC. |  |  | Non-pyrogenic |  |  |\n| ASTM Blood Compatibility\n- Direct and Indirect Contact\nHemolysis |  |  | The test article demonstrated 0.12% hemolysis\nin direct contact and 0.00% hemolysis in indirect\ncontact. |  |  | Non-hemolytic |  |  |\n| Unactivated Partial\nThromboplastin Time Test |  |  | An average coagulation time of the test article\nshowed no significant difference from the\ncontrol. |  |  | No effect on coagulation\nof human plasma |  |  |\n| Complement Activation\nTest (Direct Contact) |  |  | The plasma exposed to the test article for 90\nminutes was found to exhibit no statistically\nsignificant increase in C3 and SC5b-9. |  |  | Non-activating |  |  |\n| Platelet and Leukocyte\nCount Assay (Direct\nContact) |  |  | The concentration of White Blood Cells (WBC)\nand Platelets (Plt) in human blood exposed to the\ntest article was not statistically significantly\ndecreased. |  |  | No effect on\nhematological\nparameters |  |  |\n| Thrombogenicity |  |  | The test article had a thrombus formation score\nof “2” and was considered thromboresistant. |  |  | Non-thrombogenic |  |  |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nAnimal Testing Summary:\nAcute and chronic in vivo testing was conducted in a porcine model to evaluate safety and performance\ncharacteristics of the ERIC Retrieval Device in comparison to the predicate device, Trevo XP ProVue\nRetriever. Histological evaluation demonstrated that the tissue response to both test and control devices were\nsimilar. There was no evidence of perforation or dissection in vessels treated with either the test or control\ndevices. There was no evidence of downstream thromboembolic or ischemic injury. Chronic study animals\nremained healthy, gained weight, and survived to scheduled termination. Study endpoints were met, and\nERIC Retrieval Devices were shown to be safe and equivalent to the predicate device.\nClinical Study Data:\nTo support the substantial equivalence of the ERIC™ Retrieval Device (ERIC) to its predicate device cleared\nin the US [Trevo XP ProVue Retriever, Trevo], the clinical data collected from Endovascular Treatment in\nIschemic Stroke follow-up Evaluation (ETIS) Observational Cohort Study (NCT03776877) was collected and\nanalyzed.\nETIS is a prospective, multi-center, observational, Good Clinical Practice (GCP) compliant study conducted\nin France assessing the angiographic and clinical outcomes associated with the use of CE-marked\nthrombectomy devices [including the ERIC™ device, Trevo and Solitaire FR Revascularization Device\n(Solitaire)] that are intended to restore blood flow in patients experiencing acute ischemic stroke due to large\nintracranial vessel occlusion. This ongoing ETIS study was initiated in 2011 and has enrolled more than 14,000\nsubjects as of January 2022. The data presented in here represents an analysis population that is a subset of the\nETIS study and includes all consecutive subjects treated by the ERIC™ device, Solitaire and Trevo at all 7\nactive sites from the beginning of the study to September 2018. The data analysis included the clinical,\nangiographic, and functional outcomes of two hundred six (N=206) patients treated with the ERIC™ device\nin comparison to N=1058 patients treated with Trevo or Solitaire. The angiographic and clinical outcomes\ndemonstrate that the ERIC™ device performs similarly to the Trevo and Solitaire in terms of successful\nreperfusion rate and good clinical outcome (mRS 0-2) at 90 days based on available follow-up data in the two\nanalysis groups. The ERIC™ device also exhibits a comparable safety profile, including similar rates of\nprocedural complications, sICH, and 90-day all-cause mortality based on available follow-up data in the two\nanalysis groups. One of the limitations of the ETIS study due to its design is the number of subjects with\nPage 8 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nmissing data; therefore, the conclusions made from the ETIS study in support of this 510(k) are based on\nsubjects with available follow-up data in both analysis groups.\nAll patients were selected for endovascular thrombectomy based on evaluation by a multi-disciplinary team of\nphysicians including neuroradiologists and neurologists. Selection included patients with acute ischemic stroke\n(AIS), in relation to an occlusion of a large caliber intracranial artery of the anterior circulation, visible in\nimaging within a period of 6 hours after the onset of symptoms, either initially in combination with intravenous\nthrombolysis (IVT), or as recourse technique: after failure of treatment with IVT, or alone in case of",
    "also_known_as": [
      "K143077",
      "K150616",
      "K132641",
      "K113455"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "contraindications": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK211120\nDevice Name\nERIC Retrieval Device\nIndications for Use (Describe)\nThe ERIC Retrieval Device is indicated to restore blood flow in the neurovasculature by removing thrombus in patients\nexperiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nK211120 510(k) Summary\nTrade Name: ERIC™ Retrieval Device\nGeneric Name: Percutaneous Catheter\nClassification: II, 21 CFR 870.1250, NRY\nSubmitted By: MicroVention, Inc.\n35 Enterprise\nAliso Viejo, California, USA\nContact: Sapna Singh\nDirector, Regulatory Affairs\nMicroVention, Inc.\nSapna.Singh@MicroVention.com\nTel: (714) 247-8000 x 8162\nDate: March 29, 2022",
    "Substantial Equivalence": "Predicate Device: Trevo XP ProVue Retriever (6x25 mm), K143077\nTrevo XP ProVue Retriever (4x30mm), K150616\nModified Trevo ProVue Retriever (3x20 mm and 4x20 mm), K132641\nReference Device: Solitaire™ FR Revascularization Device (K113455)",
    "Device Description": "Device Description: The ERIC™ (Embolus Retriever with Interlinked Cage) Retrieval Device is a\nmechanical thrombectomy device designed to restore blood flow by removing\nclots from vasculature in patients suffering from acute ischemic stroke. The\ndevice consists of retrieval spheres secured on a pusher wire that are designed to\ncapture and remove blood clots from the neurovasculature. The device is inserted\ninto a microcatheter to navigate to the target location and retrieve the thrombus\nwhile the device is withdrawn from the vessel.\nIndications for Use: The ERIC™ Retrieval Device is indicated to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic\nPage 1 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nstroke within 8 hours of symptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nComparison of Technological Characteristics with the Predicate Device:\nThe subject device, ERIC™ Retrieval Device, is substantially equivalent to the predicate device in terms of\nintended use, scientific technology, and fundamental design. A tabular comparison of the technological\ncharacteristics between the predicate device and subject device is provided below.\nTable 1: Technological Characteristics Comparison\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nManufacturer Stryker MicroVention N/A\nClassification 21 CFR 870.1250, Class II 21 CFR 870.1250, Class II Same\nDevice Catheter, Thrombus Catheter, Thrombus Retriever Same\nClassification Retriever\nName\nProduct Code NRY NRY Same\nIndications for Use The Trevo XP ProVue The ERIC Retrieval Device is Same\nRetriever is intended to indicated to restore blood\nrestore blood flow in flow in the neurovasculature\nthe neurovasculature by by removing thrombus in\nremoving thrombus patients experiencing\nin patients experiencing ischemic stroke within 8 hours\nischemic stroke within 8 of symptom onset. Patients\nhours of symptom onset. who are ineligible for\nPatients who are ineligible intravenous tissue\nfor intravenous plasminogen activator (IV t-\ntissue plasminogen activator PA) or who fail IV t-PA\n(IV t-PA) or who fail IV t- therapy are candidates for\nPA therapy are candidates treatment.\nfor treatment.\nTarget Population Patients with symptoms of an Patients with symptoms of an Same\nischemic stroke ischemic stroke\nAnatomical Sites Neurovasculature Neurovasculature Same\nPage 2 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n| Manufacturer | Stryker | MicroVention | N/A |\n| Classification | 21 CFR 870.1250, Class II | 21 CFR 870.1250, Class II | Same |\n| Device\nClassification\nName | Catheter, Thrombus\nRetriever | Catheter, Thrombus Retriever | Same |\n| Product Code | NRY | NRY | Same |\n| Indications for Use | The Trevo XP ProVue\nRetriever is intended to\nrestore blood flow in\nthe neurovasculature by\nremoving thrombus\nin patients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous\ntissue plasminogen activator\n(IV t-PA) or who fail IV t-\nPA therapy are candidates\nfor treatment. | The ERIC Retrieval Device is\nindicated to restore blood\nflow in the neurovasculature\nby removing thrombus in\npatients experiencing\nischemic stroke within 8 hours\nof symptom onset. Patients\nwho are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | Same |\n| Target Population | Patients with symptoms of an\nischemic stroke | Patients with symptoms of an\nischemic stroke | Same |\n| Anatomical Sites | Neurovasculature | Neurovasculature | Same |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nPrincipal Device Dimensions & Materials\nSize 3×20 3×15 4×42 Bench and animal testing\n(Retriever 4×20 3×20 6×26 have demonstrated that the\nDiameter × Length) 4×30 3×25 6×35 different overall lengths of\n(mm) 6×25 4×18 6×44 the subject device\n4×24 offerings do not raise new\n4×30 questions regarding safety\n4×36 and efficacy.\nStent & Core Wire Nitinol Nitinol Same\n(Shaft)\nStent Radiopaque Platinum/Tungsten None Minor difference does not\nWire raise new questions\nregarding safety and\nefficacy. Both\ndevices have radiopaque\ncharacteristics.\nDistal Marker/Coil Platinum/Tungsten Tantalum Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy.\nProximal 304 Stainless Steel Tantalum Similar. Both are\nMarker/Coil commonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy.\nSolder Gold/Tin N/A Minor difference does not\nraise new questions\nregarding safety and\nefficacy.\nHydrophilic Sodium Hyaluronate MixtureNone Difference does not raise\nCoating new questions of safety and\nefficacy. Hydrophilic\ncoatings are commonly\nused to\nPage 3 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n| Principal Device Dimensions & Materials |  |  |  |\n| Size\n(Retriever\nDiameter × Length)\n(mm) | 3×20\n4×20\n4×30\n6×25 | 3×15 4×42\n3×20 6×26\n3×25 6×35\n4×18 6×44\n4×24\n4×30\n4×36 | Bench and animal testing\nhave demonstrated that the\ndifferent overall lengths of\nthe subject device\nofferings do not raise new\nquestions regarding safety\nand efficacy. |\n| Stent & Core Wire\n(Shaft) | Nitinol | Nitinol | Same |\n| Stent Radiopaque\nWire | Platinum/Tungsten | None | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. Both\ndevices have radiopaque\ncharacteristics. |\n| Distal Marker/Coil | Platinum/Tungsten | Tantalum | Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy. |\n| Proximal\nMarker/Coil | 304 Stainless Steel | Tantalum | Similar. Both are\ncommonly used medical\ngrade materials. Material\ndifference does not raise\nnew questions of safety and\nefficacy. |\n| Solder | Gold/Tin | N/A | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. |\n| Hydrophilic\nCoating | Sodium Hyaluronate Mixture | None | Difference does not raise\nnew questions of safety and\nefficacy. Hydrophilic\ncoatings are commonly\nused to |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nDevice Predicate Device Subject Device Comparison\nCharacteristics\nTrevo XP ProVue (6x25 ERIC™ Retrieval Device\nmm, K143077 and 4x30\nmm, K150616)\nModified Trevo ProVue\nRetriever (3x20 mm and\n4x20 mm K132641)\nlubricate some vascular\ndevices.\nPusher Shrink None Polyethylene Polyethylene is a\nTubing commonly used medical\ngrade plastic. Difference\ndoes not raise new\nquestions of safety and\nefficacy.\nAdditional Characteristics\nPackaging Polyethylene Hoop, Polyethylene Hoop, Minor difference does not\nMaterials and polycarbonate mounting polycarbonate mounting card, raise new questions\nConfiguration card, Tyvek/Film Pouch, Tyvek/Film Pouch, HDPE regarding safety and\nHDPE Tubing Clips, Tubing efficacy.\nChipboard carton Clips, Bleached Sulfate\ncarton\nSupplied As Sterile/Single Use Sterile/Single Use Same\nSterilization Ethylene Oxide Electron Beam Minor difference in\nMethod method does not raise new\nquestions regarding safety\nand efficacy. Both devices\ndemonstrate a SAL of 10-6.\nVerification Test Summary:\nThe results of verification and validation testing conducted on the subject device demonstrate that it performs\nas intended and are summarized as follows:\nTable 2: Verification and Validation Testing\nTest Description Test Method Result Conclusions\nThe longer overall length and\nDevice attributes (overall device\nDimensional Testing smaller OD of the subject\nlength and expanded outer\n(Expanded Diameter & Pass device offerings does not\ndiameter (OD) of the shaped\nDevice Overall Length) affect the performance of the\nsection) were measured.\ndevice.\nPage 4 of 11\n\n| Device | Predicate Device | Subject Device | Comparison |\n| --- | --- | --- | --- |\n| Characteristics |  |  |  |\n|  | Trevo XP ProVue (6x25 | ERIC™ Retrieval Device |  |\n|  |  |  |  |\n|  | mm, K143077 and 4x30 |  |  |\n|  | mm, K150616) |  |  |\n|  | Modified Trevo ProVue |  |  |\n|  | Retriever (3x20 mm and |  |  |\n|  | 4x20 mm K132641) |  |  |\n|  |  |  | lubricate some vascular\ndevices. |\n| Pusher Shrink\nTubing | None | Polyethylene | Polyethylene is a\ncommonly used medical\ngrade plastic. Difference\ndoes not raise new\nquestions of safety and\nefficacy. |\n| Additional Characteristics |  |  |  |\n| Packaging\nMaterials and\nConfiguration | Polyethylene Hoop,\npolycarbonate mounting\ncard, Tyvek/Film Pouch,\nHDPE Tubing Clips,\nChipboard carton | Polyethylene Hoop,\npolycarbonate mounting card,\nTyvek/Film Pouch, HDPE\nTubing\nClips, Bleached Sulfate\ncarton | Minor difference does not\nraise new questions\nregarding safety and\nefficacy. |\n| Supplied As | Sterile/Single Use | Sterile/Single Use | Same |\n| Sterilization\nMethod | Ethylene Oxide | Electron Beam | Minor difference in\nmethod does not raise new\nquestions regarding safety\nand efficacy. Both devices\ndemonstrate a SAL of 10-6. |\n\n| Test Method | Result | Conclusions |\n| --- | --- | --- |\n| Device attributes (overall device\nlength and expanded outer\ndiameter (OD) of the shaped\nsection) were measured. | Pass | The longer overall length and\nsmaller OD of the subject\ndevice offerings does not\naffect the performance of the\ndevice. |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Description Test Method Result Conclusions\nThe radiopacity of device\nBoth subject and predicate\nFluoroscopic Guidance markers were assessed under\nPass devices are sufficiently visible\nMarker Testing fluoroscopy during non-clinical\nunder fluoroscopy.\ntesting.\nThe advance and retract forces The advance and retract\nof the subject device in a forces of the subject device\nAdvance/Retraction Force\ntortuous model were compared Pass were comparable with the\nTesting\nwith the forces measured for one forces measured for the\nor more predicate devices. predicate device.\nThe ability to re-sheath the\nThe ability to re-sheath the\nsubject device is comparable\nRe-Sheathing Testing device was evaluated compared Pass\nto that of the predicate device\nwith the predicate device.\ntested.\nThe radial force of the subject\ndevice was measured by radially The radial force of the subject\nRadial Force Testing compressing the device and was Pass device is comparable to that\ncompared with the radial forces of the predicate device tested.\nmeasured for predicate device.\nThe peak tensile strength to\nfailure in different sections of The system tensile strength of\nthe subject device was evaluated the subject device is\nTensile Strength Testing Pass\nand compared with that comparable to that of the\nmeasured for the predicate predicate device tested.\ndevice.\nKink resistance of the subject\ndevice was evaluated when\nwrapped around a series of Kink resistance of the subject\nKink Resistance Testing mandrels of decreasing radii Pass device is equivalent to that of\nuntil permanent deformation was the predicate device tested.\nobserved or until the smallest\nradius was used.\nA temperature testing of the\nf\nThe A temperature of the\nf\nsubject device determined at\nsubject device is less than the\nwhat temperature the shape\nAustenite Finish (A) product use temperature\nf\nrecovery transformation is Pass\nTesting (body temperature) and, thus,\ncomplete upon heating and is a\nsatisfies requirements for\nproperty of the pseudoelastic\nclinical applications.\nmaterial used.\nThe ability to reliably deploy\nand use the subject device in a Simulated use testing was\nSimulated Use/\ntortuous benchtop model was Pass comparable with that of the\nPerformance Testing\nevaluated and compared with predicate device.\none or more predicate devices.\nPage 5 of 11\n\n| Test Description | Test Method | Result | Conclusions |\n| --- | --- | --- | --- |\n| Fluoroscopic Guidance\nMarker Testing | The radiopacity of device\nmarkers were assessed under\nfluoroscopy during non-clinical\ntesting. | Pass | Both subject and predicate\ndevices are sufficiently visible\nunder fluoroscopy. |\n| Advance/Retraction Force\nTesting | The advance and retract forces\nof the subject device in a\ntortuous model were compared\nwith the forces measured for one\nor more predicate devices. | Pass | The advance and retract\nforces of the subject device\nwere comparable with the\nforces measured for the\npredicate device. |\n| Re-Sheathing Testing | The ability to re-sheath the\ndevice was evaluated compared\nwith the predicate device. | Pass | The ability to re-sheath the\nsubject device is comparable\nto that of the predicate device\ntested. |\n| Radial Force Testing | The radial force of the subject\ndevice was measured by radially\ncompressing the device and was\ncompared with the radial forces\nmeasured for predicate device. | Pass | The radial force of the subject\ndevice is comparable to that\nof the predicate device tested. |\n| Tensile Strength Testing | The peak tensile strength to\nfailure in different sections of\nthe subject device was evaluated\nand compared with that\nmeasured for the predicate\ndevice. | Pass | The system tensile strength of\nthe subject device is\ncomparable to that of the\npredicate device tested. |\n| Kink Resistance Testing | Kink resistance of the subject\ndevice was evaluated when\nwrapped around a series of\nmandrels of decreasing radii\nuntil permanent deformation was\nobserved or until the smallest\nradius was used. | Pass | Kink resistance of the subject\ndevice is equivalent to that of\nthe predicate device tested. |\n| Austenite Finish (A)\nf\nTesting | A temperature testing of the\nf\nsubject device determined at\nwhat temperature the shape\nrecovery transformation is\ncomplete upon heating and is a\nproperty of the pseudoelastic\nmaterial used. | Pass | The A temperature of the\nf\nsubject device is less than the\nproduct use temperature\n(body temperature) and, thus,\nsatisfies requirements for\nclinical applications. |\n| Simulated Use/\nPerformance Testing | The ability to reliably deploy\nand use the subject device in a\ntortuous benchtop model was\nevaluated and compared with\none or more predicate devices. | Pass | Simulated use testing was\ncomparable with that of the\npredicate device. |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Description Test Method Result Conclusions\nMetallic components intended Corrosion resistance testing of\nCorrosion Resistance\nfor fluid path contact were Pass the subject device showed no\nTesting\nevaluated for signs of corrosion. signs of corrosion.\nParticulate evaluation testing of\nthe subject device was evaluated Particulate evaluation was\nParticulate Evaluation\nin a tortuous benchtop model Pass comparable with that of the\nTesting\nand was compared with that of predicate device.\nthe predicate device.\nTorque response testing\nindicated that the core wire of\nThe torque ability of the subject\nthe subject device rotates\ndevice in a tortuous benchtop\nfreely with the proximal\nTorque Response Testing model was evaluated and Pass\nsphere and, thus, has\ncompared with the predicate\nequivalent torqueability\ndevice.\ncompared to the predicate\ndevice.\nBiocompatibility Evaluation:\nThe in vitro and in vivo biocompatibility safety studies performed on the terminally sterilized ERIC™ Retrieval\nDevice have demonstrated the biocompatibility of the proposed device and support compliance with ISO\n10993-1, ‘Biological Evaluation of Medical Devices,’ and the FDA Biocompatibility Guidance.\nPer ISO 10993-1, the ERIC™ Retrieval device is categorized as an external communicating device with limited\nexposure. The device was determined to be non-cytotoxic, non-sensitizing, non-irritating, non-toxic, non-\npyrogenic, non-hemolytic, non-activating, and has no effect on coagulation of human plasma and\nhematological parameters. The results of the biocompatibility evaluation are summarized as follows:\nTable 3: Biocompatibility Testing\nTest Test Summary Conclusions\nCytotoxicity: L929 MEM There was no biological reactivity (Grade 0) of Non-cytotoxic\nElusion Test the cells exposed to the test article extract.\nSensitization: Kligman The test article extracts elicited no reaction at the Non-sensitizer\nMaximization Test in challenge (0% sensitization) following an\nGuinea Pigs induction phase.\nIntracutaneous Reactivity in No evidence of irritation (score 0.0). Non-irritating\nWhite Rabbits\nPage 6 of 11\n\n| Test Description | Test Method | Result | Conclusions |\n| --- | --- | --- | --- |\n| Corrosion Resistance\nTesting | Metallic components intended\nfor fluid path contact were\nevaluated for signs of corrosion. | Pass | Corrosion resistance testing of\nthe subject device showed no\nsigns of corrosion. |\n| Particulate Evaluation\nTesting | Particulate evaluation testing of\nthe subject device was evaluated\nin a tortuous benchtop model\nand was compared with that of\nthe predicate device. | Pass | Particulate evaluation was\ncomparable with that of the\npredicate device. |\n| Torque Response Testing | The torque ability of the subject\ndevice in a tortuous benchtop\nmodel was evaluated and\ncompared with the predicate\ndevice. | Pass | Torque response testing\nindicated that the core wire of\nthe subject device rotates\nfreely with the proximal\nsphere and, thus, has\nequivalent torqueability\ncompared to the predicate\ndevice. |\n\n| Test |  |  | Test Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity: L929 MEM\nElusion Test |  | There was no biological reactivity (Grade 0) of\nthe cells exposed to the test article extract. |  |  | Non-cytotoxic |  |  |\n| Sensitization: Kligman\nMaximization Test in\nGuinea Pigs |  | The test article extracts elicited no reaction at the\nchallenge (0% sensitization) following an\ninduction phase. |  |  | Non-sensitizer |  |  |\n| Intracutaneous Reactivity in\nWhite Rabbits |  | No evidence of irritation (score 0.0). |  |  | Non-irritating |  |  |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nTest Test Summary Conclusions\nSystemic Injection Test in No biologically significant weight loss, Systemically non-toxic\nMice mortality, or evidence of systemic toxicity from\nthe extract exposure to the mice was observed.\nRabbit Pyrogen Test No rabbit showed an individual rise in Non-pyrogenic\n(Material Mediated) temperature of 0.5 ºC. The temperature increases\nfor the test animals were 0.0 ºC.\nASTM Blood Compatibility The test article demonstrated 0.12% hemolysis Non-hemolytic\n- Direct and Indirect Contact in direct contact and 0.00% hemolysis in indirect\nHemolysis contact.\nUnactivated Partial An average coagulation time of the test article No effect on coagulation\nThromboplastin Time Test showed no significant difference from the of human plasma\ncontrol.\nComplement Activation The plasma exposed to the test article for 90 Non-activating\nTest (Direct Contact) minutes was found to exhibit no statistically\nsignificant increase in C3 and SC5b-9.\nPlatelet and Leukocyte The concentration of White Blood Cells (WBC) No effect on\nCount Assay (Direct and Platelets (Plt) in human blood exposed to the hematological\nContact) test article was not statistically significantly parameters\ndecreased.\nThrombogenicity The test article had a thrombus formation score Non-thrombogenic\nof “2” and was considered thromboresistant.\nSterilization, Shelf-Life, and Packaging Integrity:\nThe ERIC™ Retrieval Device is labeled as a single-use, sterile device. The sterilization process for the\nERIC™ Retrieval Device has been successfully validated and process monitoring controls are in place to\nassure that the device is electron beam sterilized to achieve a minimum SAL of 10–6 with bacterial endotoxin\n< 2.15 EU/device.\nShelf-life studies per ASTM F1980 have been conducted for the ERIC™ Retrieval Device and establish that\nthe product and packaging remain functional and sterile for the shelf-life period indicated on the label.\nPage 7 of 11\n\n|  | Test |  |  | Test Summary |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Systemic Injection Test in\nMice |  |  | No biologically significant weight loss,\nmortality, or evidence of systemic toxicity from\nthe extract exposure to the mice was observed. |  |  | Systemically non-toxic |  |  |\n| Rabbit Pyrogen Test\n(Material Mediated) |  |  | No rabbit showed an individual rise in\ntemperature of 0.5 ºC. The temperature increases\nfor the test animals were 0.0 ºC. |  |  | Non-pyrogenic |  |  |\n| ASTM Blood Compatibility\n- Direct and Indirect Contact\nHemolysis |  |  | The test article demonstrated 0.12% hemolysis\nin direct contact and 0.00% hemolysis in indirect\ncontact. |  |  | Non-hemolytic |  |  |\n| Unactivated Partial\nThromboplastin Time Test |  |  | An average coagulation time of the test article\nshowed no significant difference from the\ncontrol. |  |  | No effect on coagulation\nof human plasma |  |  |\n| Complement Activation\nTest (Direct Contact) |  |  | The plasma exposed to the test article for 90\nminutes was found to exhibit no statistically\nsignificant increase in C3 and SC5b-9. |  |  | Non-activating |  |  |\n| Platelet and Leukocyte\nCount Assay (Direct\nContact) |  |  | The concentration of White Blood Cells (WBC)\nand Platelets (Plt) in human blood exposed to the\ntest article was not statistically significantly\ndecreased. |  |  | No effect on\nhematological\nparameters |  |  |\n| Thrombogenicity |  |  | The test article had a thrombus formation score\nof “2” and was considered thromboresistant. |  |  | Non-thrombogenic |  |  |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nAnimal Testing Summary:\nAcute and chronic in vivo testing was conducted in a porcine model to evaluate safety and performance\ncharacteristics of the ERIC Retrieval Device in comparison to the predicate device, Trevo XP ProVue\nRetriever. Histological evaluation demonstrated that the tissue response to both test and control devices were\nsimilar. There was no evidence of perforation or dissection in vessels treated with either the test or control\ndevices. There was no evidence of downstream thromboembolic or ischemic injury. Chronic study animals\nremained healthy, gained weight, and survived to scheduled termination. Study endpoints were met, and\nERIC Retrieval Devices were shown to be safe and equivalent to the predicate device.\nClinical Study Data:\nTo support the substantial equivalence of the ERIC™ Retrieval Device (ERIC) to its predicate device cleared\nin the US [Trevo XP ProVue Retriever, Trevo], the clinical data collected from Endovascular Treatment in\nIschemic Stroke follow-up Evaluation (ETIS) Observational Cohort Study (NCT03776877) was collected and\nanalyzed.\nETIS is a prospective, multi-center, observational, Good Clinical Practice (GCP) compliant study conducted\nin France assessing the angiographic and clinical outcomes associated with the use of CE-marked\nthrombectomy devices [including the ERIC™ device, Trevo and Solitaire FR Revascularization Device\n(Solitaire)] that are intended to restore blood flow in patients experiencing acute ischemic stroke due to large\nintracranial vessel occlusion. This ongoing ETIS study was initiated in 2011 and has enrolled more than 14,000\nsubjects as of January 2022. The data presented in here represents an analysis population that is a subset of the\nETIS study and includes all consecutive subjects treated by the ERIC™ device, Solitaire and Trevo at all 7\nactive sites from the beginning of the study to September 2018. The data analysis included the clinical,\nangiographic, and functional outcomes of two hundred six (N=206) patients treated with the ERIC™ device\nin comparison to N=1058 patients treated with Trevo or Solitaire. The angiographic and clinical outcomes\ndemonstrate that the ERIC™ device performs similarly to the Trevo and Solitaire in terms of successful\nreperfusion rate and good clinical outcome (mRS 0-2) at 90 days based on available follow-up data in the two\nanalysis groups. The ERIC™ device also exhibits a comparable safety profile, including similar rates of\nprocedural complications, sICH, and 90-day all-cause mortality based on available follow-up data in the two\nanalysis groups. One of the limitations of the ETIS study due to its design is the number of subjects with\nPage 8 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nmissing data; therefore, the conclusions made from the ETIS study in support of this 510(k) are based on\nsubjects with available follow-up data in both analysis groups.\nAll patients were selected for endovascular thrombectomy based on evaluation by a multi-disciplinary team of\nphysicians including neuroradiologists and neurologists. Selection included patients with acute ischemic stroke\n(AIS), in relation to an occlusion of a large caliber intracranial artery of the anterior circulation, visible in\nimaging within a period of 6 hours after the onset of symptoms, either initially in combination with intravenous\nthrombolysis (IVT), or as recourse technique: after failure of treatment with IVT, or alone in case of",
    "Contraindications": "contraindication to IVT. Both arms of the study included the use of thrombolytics. The ETIS study was\nconducted in accordance with the GCP guidelines and applicable regulatory requirements (FR, ICH E3-E6,\nISO14155).\nPrimary Outcomes:\nPrimary Effectiveness Outcome\nThe primary effectiveness outcome was defined as achievement of an mTICI score of 2b or greater in the target\nvessel. The success criterion for this analysis is that the primary effectiveness outcome success rate for the\nERIC device cohort is statistically non-inferior to the mTICI rate for the Trevo/Solitaire cohort.\nPrimary Safety Outcome\nThe primary safety outcome was defined as the occurrence of symptomatic intracerebral hemorrhage (sICH)\nwithin 24 hours post-procedure. The success criterion for this analysis is that the rate of occurrence of the\nprimary safety outcome for the ERIC device cohort is statistically non-inferior to the sICH rate for the\nTrevo/Solitaire cohort.\nInclusion Criteria:\n1. Age 18 and older (i.e., candidates must have had their 18th birthday)\n2. Neuroimaging demonstrates acute ischemic stroke in a large vessel indicated for use with\nneurothrombectomy devices intended to restore blood flow\n3. No upper or lower limits of the neurological severity at baseline (NIHSS)\n4. With or without intravenous thrombolysis\n5. Oral informed consent (patient and/or trustworthy person)\nPage 9 of 11\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nExclusion Criteria:\n1. Pregnant or breast-feeding women\n2. Patient benefiting from a legal protection\n3. Non-membership of a national insurance scheme\nStudy Results:\nThe study assessed the efficacy and safety of the ERIC™ Retrieval Device using marketed devices used in\nusual clinical practice in comparison to the predicate device, Trevo XP ProVue, and reference device,\nSolitaire.\nTable 4: ETIS Study Outcomes: ERIC vs Trevo/Solitaire Cohort\nERIC Device Cohort Trevo/Solitaire Cohort\n(N=206) (N=1058)\nETIS Study Results\nValue Value\nn/N n/N\n[Rate (CI)] [Rate (CI)]\nPrimary Effectiveness Outcome\nSuccessful reperfusion at end 166/202 82.2% 842/1044 80.7%\nof procedure (mTICI 2b-3) (76.9-87.5%) (78.2-83.1%)\nPrimary Safety Outcome\nOccurrence of sICH within 7/169 4.1% 81/965 8.4%\n24h-48h* (1.1-7.2%) (6.6-10.2%)\n*59 ERIC-treated patients and 37 Trevo/Solitaire patients without follow-up CT scan/MRI due\nto absence of symptoms (per site hospital usual care) were treated as absence of symptomatic\nintracerebral hemorrhage. The number of missing patients without follow-up CT/MRI in the\nERIC-treated group is proportionally higher than the number of missing patients without\nfollow-up CT/MRI in the Trevo/Solitaire-treated group. Therefore, the occurrence of sICH\nwithin 24-48 hours with the ERIC-treated patients could be higher than the confidence intervals\npresented in this table.\nThe primary effectiveness outcome results generated by treating the subjects with rescue mechanical\nthrombectomy device after failure of the primary intended device to achieve mTICI 2b or greater and missing\nsubjects as failures are shown below.\nTable 5: Primary Effectiveness Endpoint (mTICI 2b-3) – ERIC Device vs Trevo/Solitaire: Use of\nRescue Mechanical Thrombectomy Device Considered Treatment Failure\nPrimary Effectiveness ERIC Trevo/Solitaire\nEndpoint (N=206) (N=1058)\nn/N Value n/N Value\nPage 10 of 11\n\n| ETIS Study Results |  |  | ERIC Device Cohort |  |  |  |  | Trevo/Solitaire Cohort |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | (N=206) |  |  |  |  | (N=1058) |  |  |  |\n|  |  | n/N |  |  | Value |  | n/N |  |  | Value |  |\n|  |  |  |  |  | [Rate (CI)] |  |  |  |  | [Rate (CI)] |  |\n|  | Primary Effectiveness Outcome |  |  |  |  |  |  |  |  |  |  |\n| Successful reperfusion at end\nof procedure (mTICI 2b-3) |  | 166/202 |  | 82.2%\n(76.9-87.5%) |  |  | 842/1044 |  | 80.7%\n(78.2-83.1%) |  |  |\n|  | Primary Safety Outcome |  |  |  |  |  |  |  |  |  |  |\n| Occurrence of sICH within\n24h-48h* |  | 7/169 |  | 4.1%\n(1.1-7.2%) |  |  | 81/965 |  | 8.4%\n(6.6-10.2%) |  |  |\n\n| Primary Effectiveness\nEndpoint |  | ERIC |  |  |  |  |  | Trevo/Solitaire |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | (N=206) |  |  |  |  |  | (N=1058) |  |  |  |  |\n|  |  | n/N |  |  | Value |  |  | n/N |  |  | Value |  |\n\n| Primary Effectiveness |\n| --- |\n| Endpoint |\n\nMicroVention, Inc.\nPremarket Notification, Traditional 510(k)\nERIC™ Retrieval Device\nSuccessful reperfusion at 130/206 63.1% 639/1058 60.4%\nend of procedure (mTICI\n2b-3)*\n*The effectiveness outcomes were considered as failures for missing subjects as well as those subjects with\nuse of rescue mechanical thrombectomy device.\nThe secondary outcome for good clinical outcome (90-day mRS 0-2) is shown in the table below. The results\nof this analysis demonstrate that the 90-day mRS of the ERIC arm and the control arm are substantially\nequivalent based on available follow-up data.\nTable 6: Secondary Outcome (90-day mRS) - ERIC vs Trevo/Solitaire\nERIC Trevo/Solitaire\n(N=206) (N=1058)\nn/N Value n/N Value\nSecondary Outcome\nGood Clinical 67/136 49.3% 413/919 44.9%\nOutcome (90-day (40-57.7%) (41.7-48.2%)\nmRS 0-2)\nComparison of the primary safety and effectiveness outcomes and secondary outcome for the ERIC cohort\nversus the Trevo/Solitaire cohort from the ETIS study demonstrated that the ERIC device is substantially\nequivalent to the predicate device.\nConclusion:\nThe information presented in this 510(k) demonstrates the substantial equivalence between the predicate and\nthe ERIC™ Retrieval Device regarding the design, construction materials, operating principle, bench testing,\nanimal testing and clinical performance for the intended use.\nPage 11 of 11\n\n|  |  | ERIC |  |  |  |  |  | Trevo/Solitaire |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | (N=206) |  |  |  |  |  | (N=1058) |  |  |  |  |\n|  |  | n/N |  |  | Value |  |  | n/N |  |  | Value |  |\n| Secondary Outcome |  |  |  |  |  |  |  |  |  |  |  |  |\n| Good Clinical\nOutcome (90-day\nmRS 0-2) | 67/136 |  |  | 49.3%\n(40-57.7%) |  |  | 413/919 |  |  | 44.9%\n(41.7-48.2%) |  |  |"
  }
}