{
  "source_pdf": "thrombectomy--phenox--preset-lite-thrombectomy--510k.pdf",
  "clearance_number": "K231539",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231539\nDevice Name\npRESET LITE Thrombectomy Device\nIndications for Use (Describe)\n1. The pRESET LITE Thrombectomy Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received thrombolytic therapy.\nEndovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The pRESET LITE Thrombectomy Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic therapy or who fail thrombolytic therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\n510(k) Summary (21 CFR 807.92)\nK231539\nI. SUBMITTER\nphenox Limited,\nKamrick Court\nBallybrit Business Park,\nGalway, Ireland,\nH91 XY38.\nPrimary Correspondent Name: Rachel McDaid\nTitle: Regulatory Affairs Specialist\nPhone: +353 91 740 100\nEmail: rachel.mcdaid@wallabyphenox.com\nSecondary Correspondent Name: Emily Dobosz\nTitle: Senior Manager of Regulatory Affairs\nPhone: +353 91 740 100\nEmail: emily.dobosz@wallabyphenox.com\nDate Prepared: 20th October 2023\nII. DEVICE\nDevice Trade Name: pRESET® LITE Thrombectomy Device\nCommon or Usual Name: Neurovascular Mechanical Thrombectomy Device for Acute Ischemic\nStroke Treatment; Catheter, Thrombus Retriever\nClassification: Class II device according to 21 CFR 882.5600; 21 CFR 870.1250\nProduct Code: POL, NRY\nReview Panel: Neurology\nIII. PREDICATE DEVICE\nDevice Name: pRESET® Thrombectomy Device\nManufacturer: phenox Limited\n510(k) Number: K222848\nIV. DEVICE DESCRIPTION\nThe pRESET® LITE Thrombectomy Device is designed to restore blood flow in the neurovasculature by\nmechanical removal of thrombus in patients experiencing acute ischemic stroke due to large vessel\nocclusion with thrombus. The device is designed for use in large vessels of the neurovasculature such as\nthe internal carotid artery (ICA) and the middle cerebral artery (MCA). The device is supplied sterile\nand intended for single use only.\nPage 1 of 6\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nMaterials of Use: See table below for details of the materials used in the construction of the pRESET® LITE\nThrombectomy Device.\nTable 1: Materials used in the construction of the pRESET® LITE Thrombectomy Device\nComponent Material\nRetrieval Structure Nitinol\nPush-Wire Nitinol\nConnector Shell Nitinol\nMarker coils Platinum/Iridium\nShrink Tubing PTFE\nIntroducer Sheath HDPE\nV. INDICATIONS FOR USE\nComparison of Indications for Use for the pRESET ® LITE Thrombectomy Device and predicate\ndevice pRESET® Thrombectomy Device.\nTable 2: Indications for Use for the pRESET® LITE Thrombectomy Device and pRESET® Thrombectomy Device\nParameter Predicate Device (K222848) Subject Device (K231539)\npRESET® Thrombectomy Device pRESET® LITE Thrombectomy Device\n1. The pRESET Thrombectomy Device is 1. The pRESET LITE Thrombectomy Device is\nIndications for Use\nindicated for use to restore blood flow in the indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for neurovasculature by removing thrombus for\nthe treatment of acute ischemic stroke to the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have occlusion, and smaller core infarcts who have\nfirst received thrombolytic therapy. first received thrombolytic therapy.\nEndovascular therapy with the device should Endovascular therapy with the device should\nbe started within 6 hours of symptom onset. be started within 6 hours of symptom onset.\n2. The pRESET Thrombectomy Device is 2. The pRESET LITE Thrombectomy Device is\nindicated to restore blood flow by removing indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in thrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within patients experiencing ischemic stroke within 8\n8 hours of symptom onset. Patients who are hours of symptom onset. Patients who are\nineligible for thrombolytic therapy or who fail ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for thrombolytic therapy are candidates for\ntreatment. treatment.\nPage 2 of 6\n\n| Component | Material |\n| --- | --- |\n| Retrieval Structure | Nitinol |\n| Push-Wire | Nitinol |\n| Connector Shell | Nitinol |\n| Marker coils | Platinum/Iridium |\n| Shrink Tubing | PTFE |\n| Introducer Sheath | HDPE |\n\n| Parameter | Predicate Device (K222848) | Subject Device (K231539) |\n| --- | --- | --- |\n|  | pRESET® Thrombectomy Device | pRESET® LITE Thrombectomy Device |\n| Indications for Use | 1. The pRESET Thrombectomy Device is\nindicated for use to restore blood flow in the\nneurovasculature by removing thrombus for\nthe treatment of acute ischemic stroke to\nreduce disability in patients with a persistent,\nproximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have\nfirst received thrombolytic therapy.\nEndovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET Thrombectomy Device is\nindicated to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are\nineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for\ntreatment. | 1. The pRESET LITE Thrombectomy Device is\nindicated for use to restore blood flow in the\nneurovasculature by removing thrombus for\nthe treatment of acute ischemic stroke to\nreduce disability in patients with a persistent,\nproximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have\nfirst received thrombolytic therapy.\nEndovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET LITE Thrombectomy Device is\nindicated to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within 8\nhours of symptom onset. Patients who are\nineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for\ntreatment. |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nTable 3. Comparison of technological characteristics of the pRESET® LITE Thrombectomy Device and pRESET®\nThrombectomy Device\nParameter Predicate Device Subject Device\nTrade Name pRESET® Thrombectomy Device pRESET® LITE Thrombectomy Device\n510(k) Number K222848 K231539\nProduct Classification II II\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of Operation The device is used in the The device is used in the neurovasculature\nneurovasculature to restore blood flow to restore blood flow for treatment of acute\nfor treatment of acute ischemic stroke. ischemic stroke.\nDevice Sizes 4x20mm 4x20mm\n5x40mm 3x20mm\n6x30mm\nMaterials Retrieval Structure- Nitinol Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium Markers- Platinum/Iridium\nPush Wire- Stainless Steel Push Wire- Nitinol\nShrink Tubing- PTFE Shrink Tubing- PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Method Ethylene Oxide Ethylene Oxide\nPackaging Stored within dispenser coil, Stored within dispenser coil,\nTyvek pouch, and shipping carton. Tyvek pouch, and shipping carton.\nPage 3 of 6\n\n| Parameter | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Trade Name | pRESET® Thrombectomy Device | pRESET® LITE Thrombectomy Device |\n| 510(k) Number | K222848 | K231539 |\n| Product Classification | II | II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of Operation | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. | The device is used in the neurovasculature\nto restore blood flow for treatment of acute\nischemic stroke. |\n| Device Sizes | 4x20mm\n5x40mm\n6x30mm | 4x20mm\n3x20mm |\n| Materials | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Stainless Steel\nShrink Tubing- PTFE | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Nitinol\nShrink Tubing- PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Packaging | Stored within dispenser coil,\nTyvek pouch, and shipping carton. | Stored within dispenser coil,\nTyvek pouch, and shipping carton. |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on International Organization for Standardization\n(ISO) 10993-1:2018: “Biological Evaluation of Medical Devices – Part 1: Evaluation and testing\nwithin a risk management process” and the US FDA guidance document “Use of International\nStandard ISO 10993, ‘Biological Evaluation of Medical Devices – Part 1: Evaluation and testing\nwithin a risk management process’” (2020). Results confirmed the pRESET® LITE Thrombectomy\nDevice is biocompatible.\nThe biocompatibility evaluation of the pRESET® LITE Thrombectomy Device included relevant data\nsources related to component material history of safe biological use and testing, and where\napplicable, safe previous use in previously cleared product and testing. In addition, Table 4 below\nsummarizes testing performed on the pRESET® LITE Thrombectomy Device.\nTable 4. Biocompatibility Test Results for the pRESET® LITE Thrombectomy Device\nBiological Effect Test Name Conclusions\nCytotoxicity ISO MEM elution - L929 fibroblast Non-cytotoxic\ncultures method\nHemocompatibility Hemolysis (ASTM Method) direct No hemolysis indicated\ncontact\nHemolysis (ASTM Method) indirect No hemolysis indicated\nextract\nSTERILIZATION\nThe pRESET® LITE Thrombectomy Device is sterilized by Ethylene Oxide gas. The sterilization cycle\nhas been validated to ensure a sterility assurance level (SAL) of 10-6 in accordance with the EN ISO\n11135:2014 & A1:2019 and AAMI TIR28:2016.\nSHELF LIFE\nAging studies have established the pRESET® LITE Thrombectomy Device packaging remains functional and\nmaintains sterility for up to 3 years. Aging studies for packaging integrity, seal strength and device\nfunctionality were performed and met acceptance criteria.\nNON-CLINICAL PERFORMANCE DATA\nNon-clinical testing was completed to support the substantial equivalence determination to the\npredicate. The tests are summarized below.\nPerformance Testing - Bench\nThe following bench testing was performed to support substantial equivalence.\nTable 5. Performance Test Results for the pRESET® LITE Thrombectomy Device\nTest Name Description Conclusions\nSimulated Use It shall be possible to safely and reliably prepare, deploy and Pass\nretract the device in a nominal and worst-case 3D model as\ndescribed in the instructions for use without damage to the\ndevice.\nPage 4 of 6\n\n| Biological Effect | Test Name | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity | ISO MEM elution - L929 fibroblast\ncultures method | Non-cytotoxic |\n| Hemocompatibility | Hemolysis (ASTM Method) direct\ncontact | No hemolysis indicated |\n|  | Hemolysis (ASTM Method) indirect\nextract | No hemolysis indicated |\n\n| Test Name | Description | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Simulated Use | It shall be possible to safely and reliably prepare, deploy and\nretract the device in a nominal and worst-case 3D model as\ndescribed in the instructions for use without damage to the\ndevice. | Pass |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nSimulated Clot It shall be possible to retrieve synthetic clots from a 3D Pass\nRetrieval neurovascular model as described in the instructions for use.\nKink Resistance It shall be possible to deploy the device to the intended Pass\nlocation without kinking of the device.\nDimensional Expanded outer diameter (OD) Pass\nVerification Retriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nDiameter of heat shrink\nUncovered length\nMarker position\nSystem length\nRadial Force The relative Chronic Outward Force (RCOF) in the labeled Pass\nvessel diameters must meet acceptance criteria.\nAustenitic Finish (A) The A transition temperature shall be appropriate for clinical use. Pass\nf f\nTransition\nTemperature\nRadiopacity Proximal and distal ends of the retrieval device must be Pass\nradiopaque.\nSystem Surface Finish The external surface of the effective length of the device shall Pass\nappear free from extraneous matter, process and surface\ndefects.\nDevice Deployment It shall be possible to safely and reliably deploy the device as Pass\ndescribed in the instructions for use without damage to the\ndevice.\nRetraction into the It shall be possible to advance a representative microcatheter Pass\nMicrocatheter over the deployed device, at the site of deployment, until it is\nfully contained within the inner lumen of the microcatheter\nwithout damage to the device.\nDelivery and Re- The maximum delivery and re-sheathing forces measured Pass\nsheathing Forces during simulated use clinical conditions.\nRe-Sheathing It shall be possible to re-sheath the device, as described in the Pass\ninstructions for use, after it has been prepared, deployed and\nretracted as described in the instructions for use.\nSystem Tensile The minimum tensile strength of the thrombectomy system is Pass\nStrength evaluated to the acceptance criteria.\nTorque Strength The system must not break after 3 full rotations of the insertion Pass\nwire.\nAncillary Device The device shall be compatible with ancillary devices as listed Pass\nCompatibility in the Directions for Use (DFU).\nPage 5 of 6\n\n| Simulated Clot\nRetrieval | It shall be possible to retrieve synthetic clots from a 3D\nneurovascular model as described in the instructions for use. | Pass |\n| --- | --- | --- |\n| Kink Resistance | It shall be possible to deploy the device to the intended\nlocation without kinking of the device. | Pass |\n| Dimensional\nVerification | Expanded outer diameter (OD)\nRetriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nDiameter of heat shrink\nUncovered length\nMarker position\nSystem length | Pass |\n| Radial Force | The relative Chronic Outward Force (RCOF) in the labeled\nvessel diameters must meet acceptance criteria. | Pass |\n| Austenitic Finish (A)\nf\nTransition\nTemperature | The A transition temperature shall be appropriate for clinical use.\nf | Pass |\n| Radiopacity | Proximal and distal ends of the retrieval device must be\nradiopaque. | Pass |\n| System Surface Finish | The external surface of the effective length of the device shall\nappear free from extraneous matter, process and surface\ndefects. | Pass |\n| Device Deployment | It shall be possible to safely and reliably deploy the device as\ndescribed in the instructions for use without damage to the\ndevice. | Pass |\n| Retraction into the\nMicrocatheter | It shall be possible to advance a representative microcatheter\nover the deployed device, at the site of deployment, until it is\nfully contained within the inner lumen of the microcatheter\nwithout damage to the device. | Pass |\n| Delivery and Re-\nsheathing Forces | The maximum delivery and re-sheathing forces measured\nduring simulated use clinical conditions. | Pass |\n| Re-Sheathing | It shall be possible to re-sheath the device, as described in the\ninstructions for use, after it has been prepared, deployed and\nretracted as described in the instructions for use. | Pass |\n| System Tensile\nStrength | The minimum tensile strength of the thrombectomy system is\nevaluated to the acceptance criteria. | Pass |\n| Torque Strength | The system must not break after 3 full rotations of the insertion\nwire. | Pass |\n| Ancillary Device\nCompatibility | The device shall be compatible with ancillary devices as listed\nin the Directions for Use (DFU). | Pass |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nPerformance Testing - Animal\nNo animal testing was required to support substantial equivalence.\nClinical Data\nNo clinical testing was required to support substantial equivalence.\nVIII. CONCLUSIONS\nphenox Limited has demonstrated that the pRESET® LITE Thrombectomy Device is substantially\nequivalent to the pRESET® Thrombectomy Device (K222848) based on the same intended use,\nsimilar technological characteristics, similar materials, and the same operating principle. The\ndifferences in technological characteristics do not raise new questions of safety or effectiveness.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231539\nDevice Name\npRESET LITE Thrombectomy Device\nIndications for Use (Describe)\n1. The pRESET LITE Thrombectomy Device is indicated for use to restore blood flow in the neurovasculature by\nremoving thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal\nanterior circulation, large vessel occlusion, and smaller core infarcts who have first received thrombolytic therapy.\nEndovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The pRESET LITE Thrombectomy Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor thrombolytic therapy or who fail thrombolytic therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\n510(k) Summary (21 CFR 807.92)\nK231539\nI. SUBMITTER\nphenox Limited,\nKamrick Court\nBallybrit Business Park,\nGalway, Ireland,\nH91 XY38.\nPrimary Correspondent Name: Rachel McDaid\nTitle: Regulatory Affairs Specialist\nPhone: +353 91 740 100\nEmail: rachel.mcdaid@wallabyphenox.com\nSecondary Correspondent Name: Emily Dobosz\nTitle: Senior Manager of Regulatory Affairs\nPhone: +353 91 740 100\nEmail: emily.dobosz@wallabyphenox.com\nDate Prepared: 20th October 2023\nII. DEVICE\nDevice Trade Name: pRESET® LITE Thrombectomy Device\nCommon or Usual Name: Neurovascular Mechanical Thrombectomy Device for Acute Ischemic\nStroke Treatment; Catheter, Thrombus Retriever\nClassification: Class II device according to 21 CFR 882.5600; 21 CFR 870.1250\nProduct Code: POL, NRY\nReview Panel: Neurology\nIII. PREDICATE DEVICE\nDevice Name: pRESET® Thrombectomy Device\nManufacturer: phenox Limited\n510(k) Number: K222848\nIV. DEVICE DESCRIPTION\nThe pRESET® LITE Thrombectomy Device is designed to restore blood flow in the neurovasculature by\nmechanical removal of thrombus in patients experiencing acute ischemic stroke due to large vessel\nocclusion with thrombus. The device is designed for use in large vessels of the neurovasculature such as\nthe internal carotid artery (ICA) and the middle cerebral artery (MCA). The device is supplied sterile\nand intended for single use only.\nPage 1 of 6\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nMaterials of Use: See table below for details of the materials used in the construction of the pRESET® LITE\nThrombectomy Device.\nTable 1: Materials used in the construction of the pRESET® LITE Thrombectomy Device\nComponent Material\nRetrieval Structure Nitinol\nPush-Wire Nitinol\nConnector Shell Nitinol\nMarker coils Platinum/Iridium\nShrink Tubing PTFE\nIntroducer Sheath HDPE\nV. INDICATIONS FOR USE\nComparison of Indications for Use for the pRESET ® LITE Thrombectomy Device and predicate\ndevice pRESET® Thrombectomy Device.\nTable 2: Indications for Use for the pRESET® LITE Thrombectomy Device and pRESET® Thrombectomy Device\nParameter Predicate Device (K222848) Subject Device (K231539)\npRESET® Thrombectomy Device pRESET® LITE Thrombectomy Device\n1. The pRESET Thrombectomy Device is 1. The pRESET LITE Thrombectomy Device is\nIndications for Use\nindicated for use to restore blood flow in the indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for neurovasculature by removing thrombus for\nthe treatment of acute ischemic stroke to the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, reduce disability in patients with a persistent,\nproximal anterior circulation, large vessel proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have occlusion, and smaller core infarcts who have\nfirst received thrombolytic therapy. first received thrombolytic therapy.\nEndovascular therapy with the device should Endovascular therapy with the device should\nbe started within 6 hours of symptom onset. be started within 6 hours of symptom onset.\n2. The pRESET Thrombectomy Device is 2. The pRESET LITE Thrombectomy Device is\nindicated to restore blood flow by removing indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in thrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within patients experiencing ischemic stroke within 8\n8 hours of symptom onset. Patients who are hours of symptom onset. Patients who are\nineligible for thrombolytic therapy or who fail ineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for thrombolytic therapy are candidates for\ntreatment. treatment.\nPage 2 of 6\n\n| Component | Material |\n| --- | --- |\n| Retrieval Structure | Nitinol |\n| Push-Wire | Nitinol |\n| Connector Shell | Nitinol |\n| Marker coils | Platinum/Iridium |\n| Shrink Tubing | PTFE |\n| Introducer Sheath | HDPE |\n\n| Parameter | Predicate Device (K222848) | Subject Device (K231539) |\n| --- | --- | --- |\n|  | pRESET® Thrombectomy Device | pRESET® LITE Thrombectomy Device |\n| Indications for Use | 1. The pRESET Thrombectomy Device is\nindicated for use to restore blood flow in the\nneurovasculature by removing thrombus for\nthe treatment of acute ischemic stroke to\nreduce disability in patients with a persistent,\nproximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have\nfirst received thrombolytic therapy.\nEndovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET Thrombectomy Device is\nindicated to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are\nineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for\ntreatment. | 1. The pRESET LITE Thrombectomy Device is\nindicated for use to restore blood flow in the\nneurovasculature by removing thrombus for\nthe treatment of acute ischemic stroke to\nreduce disability in patients with a persistent,\nproximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have\nfirst received thrombolytic therapy.\nEndovascular therapy with the device should\nbe started within 6 hours of symptom onset.\n2. The pRESET LITE Thrombectomy Device is\nindicated to restore blood flow by removing\nthrombus from a large intracranial vessel in\npatients experiencing ischemic stroke within 8\nhours of symptom onset. Patients who are\nineligible for thrombolytic therapy or who fail\nthrombolytic therapy are candidates for\ntreatment. |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nTable 3. Comparison of technological characteristics of the pRESET® LITE Thrombectomy Device and pRESET®\nThrombectomy Device\nParameter Predicate Device Subject Device\nTrade Name pRESET® Thrombectomy Device pRESET® LITE Thrombectomy Device\n510(k) Number K222848 K231539\nProduct Classification II II\nClassification 21 CFR 882.5600, 21 CFR 882.5600,\nRegulation 21 CFR 870.1250 21 CFR 870.1250\nProduct Code POL, NRY POL, NRY\nPrinciple of Operation The device is used in the The device is used in the neurovasculature\nneurovasculature to restore blood flow to restore blood flow for treatment of acute\nfor treatment of acute ischemic stroke. ischemic stroke.\nDevice Sizes 4x20mm 4x20mm\n5x40mm 3x20mm\n6x30mm\nMaterials Retrieval Structure- Nitinol Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium Markers- Platinum/Iridium\nPush Wire- Stainless Steel Push Wire- Nitinol\nShrink Tubing- PTFE Shrink Tubing- PTFE\nUse Sterile, Single Use Sterile, Single Use\nSterilization Method Ethylene Oxide Ethylene Oxide\nPackaging Stored within dispenser coil, Stored within dispenser coil,\nTyvek pouch, and shipping carton. Tyvek pouch, and shipping carton.\nPage 3 of 6\n\n| Parameter | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Trade Name | pRESET® Thrombectomy Device | pRESET® LITE Thrombectomy Device |\n| 510(k) Number | K222848 | K231539 |\n| Product Classification | II | II |\n| Classification\nRegulation | 21 CFR 882.5600,\n21 CFR 870.1250 | 21 CFR 882.5600,\n21 CFR 870.1250 |\n| Product Code | POL, NRY | POL, NRY |\n| Principle of Operation | The device is used in the\nneurovasculature to restore blood flow\nfor treatment of acute ischemic stroke. | The device is used in the neurovasculature\nto restore blood flow for treatment of acute\nischemic stroke. |\n| Device Sizes | 4x20mm\n5x40mm\n6x30mm | 4x20mm\n3x20mm |\n| Materials | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Stainless Steel\nShrink Tubing- PTFE | Retrieval Structure- Nitinol\nMarkers- Platinum/Iridium\nPush Wire- Nitinol\nShrink Tubing- PTFE |\n| Use | Sterile, Single Use | Sterile, Single Use |\n| Sterilization Method | Ethylene Oxide | Ethylene Oxide |\n| Packaging | Stored within dispenser coil,\nTyvek pouch, and shipping carton. | Stored within dispenser coil,\nTyvek pouch, and shipping carton. |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nVII. PERFORMANCE DATA\nBIOCOMPATIBILITY\nBiocompatibility testing was conducted based on International Organization for Standardization\n(ISO) 10993-1:2018: “Biological Evaluation of Medical Devices – Part 1: Evaluation and testing\nwithin a risk management process” and the US FDA guidance document “Use of International\nStandard ISO 10993, ‘Biological Evaluation of Medical Devices – Part 1: Evaluation and testing\nwithin a risk management process’” (2020). Results confirmed the pRESET® LITE Thrombectomy\nDevice is biocompatible.\nThe biocompatibility evaluation of the pRESET® LITE Thrombectomy Device included relevant data\nsources related to component material history of safe biological use and testing, and where\napplicable, safe previous use in previously cleared product and testing. In addition, Table 4 below\nsummarizes testing performed on the pRESET® LITE Thrombectomy Device.\nTable 4. Biocompatibility Test Results for the pRESET® LITE Thrombectomy Device\nBiological Effect Test Name Conclusions\nCytotoxicity ISO MEM elution - L929 fibroblast Non-cytotoxic\ncultures method\nHemocompatibility Hemolysis (ASTM Method) direct No hemolysis indicated\ncontact\nHemolysis (ASTM Method) indirect No hemolysis indicated\nextract\nSTERILIZATION\nThe pRESET® LITE Thrombectomy Device is sterilized by Ethylene Oxide gas. The sterilization cycle\nhas been validated to ensure a sterility assurance level (SAL) of 10-6 in accordance with the EN ISO\n11135:2014 & A1:2019 and AAMI TIR28:2016.\nSHELF LIFE\nAging studies have established the pRESET® LITE Thrombectomy Device packaging remains functional and\nmaintains sterility for up to 3 years. Aging studies for packaging integrity, seal strength and device\nfunctionality were performed and met acceptance criteria.\nNON-CLINICAL PERFORMANCE DATA\nNon-clinical testing was completed to support the substantial equivalence determination to the\npredicate. The tests are summarized below.\nPerformance Testing - Bench\nThe following bench testing was performed to support substantial equivalence.\nTable 5. Performance Test Results for the pRESET® LITE Thrombectomy Device\nTest Name Description Conclusions\nSimulated Use It shall be possible to safely and reliably prepare, deploy and Pass\nretract the device in a nominal and worst-case 3D model as\ndescribed in the instructions for use without damage to the\ndevice.\nPage 4 of 6\n\n| Biological Effect | Test Name | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity | ISO MEM elution - L929 fibroblast\ncultures method | Non-cytotoxic |\n| Hemocompatibility | Hemolysis (ASTM Method) direct\ncontact | No hemolysis indicated |\n|  | Hemolysis (ASTM Method) indirect\nextract | No hemolysis indicated |\n\n| Test Name | Description | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Simulated Use | It shall be possible to safely and reliably prepare, deploy and\nretract the device in a nominal and worst-case 3D model as\ndescribed in the instructions for use without damage to the\ndevice. | Pass |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nSimulated Clot It shall be possible to retrieve synthetic clots from a 3D Pass\nRetrieval neurovascular model as described in the instructions for use.\nKink Resistance It shall be possible to deploy the device to the intended Pass\nlocation without kinking of the device.\nDimensional Expanded outer diameter (OD) Pass\nVerification Retriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nDiameter of heat shrink\nUncovered length\nMarker position\nSystem length\nRadial Force The relative Chronic Outward Force (RCOF) in the labeled Pass\nvessel diameters must meet acceptance criteria.\nAustenitic Finish (A) The A transition temperature shall be appropriate for clinical use. Pass\nf f\nTransition\nTemperature\nRadiopacity Proximal and distal ends of the retrieval device must be Pass\nradiopaque.\nSystem Surface Finish The external surface of the effective length of the device shall Pass\nappear free from extraneous matter, process and surface\ndefects.\nDevice Deployment It shall be possible to safely and reliably deploy the device as Pass\ndescribed in the instructions for use without damage to the\ndevice.\nRetraction into the It shall be possible to advance a representative microcatheter Pass\nMicrocatheter over the deployed device, at the site of deployment, until it is\nfully contained within the inner lumen of the microcatheter\nwithout damage to the device.\nDelivery and Re- The maximum delivery and re-sheathing forces measured Pass\nsheathing Forces during simulated use clinical conditions.\nRe-Sheathing It shall be possible to re-sheath the device, as described in the Pass\ninstructions for use, after it has been prepared, deployed and\nretracted as described in the instructions for use.\nSystem Tensile The minimum tensile strength of the thrombectomy system is Pass\nStrength evaluated to the acceptance criteria.\nTorque Strength The system must not break after 3 full rotations of the insertion Pass\nwire.\nAncillary Device The device shall be compatible with ancillary devices as listed Pass\nCompatibility in the Directions for Use (DFU).\nPage 5 of 6\n\n| Simulated Clot\nRetrieval | It shall be possible to retrieve synthetic clots from a 3D\nneurovascular model as described in the instructions for use. | Pass |\n| --- | --- | --- |\n| Kink Resistance | It shall be possible to deploy the device to the intended\nlocation without kinking of the device. | Pass |\n| Dimensional\nVerification | Expanded outer diameter (OD)\nRetriever device length\nWorking length of retrieval device\nEffective length of retrieval device\nDiameter of heat shrink\nUncovered length\nMarker position\nSystem length | Pass |\n| Radial Force | The relative Chronic Outward Force (RCOF) in the labeled\nvessel diameters must meet acceptance criteria. | Pass |\n| Austenitic Finish (A)\nf\nTransition\nTemperature | The A transition temperature shall be appropriate for clinical use.\nf | Pass |\n| Radiopacity | Proximal and distal ends of the retrieval device must be\nradiopaque. | Pass |\n| System Surface Finish | The external surface of the effective length of the device shall\nappear free from extraneous matter, process and surface\ndefects. | Pass |\n| Device Deployment | It shall be possible to safely and reliably deploy the device as\ndescribed in the instructions for use without damage to the\ndevice. | Pass |\n| Retraction into the\nMicrocatheter | It shall be possible to advance a representative microcatheter\nover the deployed device, at the site of deployment, until it is\nfully contained within the inner lumen of the microcatheter\nwithout damage to the device. | Pass |\n| Delivery and Re-\nsheathing Forces | The maximum delivery and re-sheathing forces measured\nduring simulated use clinical conditions. | Pass |\n| Re-Sheathing | It shall be possible to re-sheath the device, as described in the\ninstructions for use, after it has been prepared, deployed and\nretracted as described in the instructions for use. | Pass |\n| System Tensile\nStrength | The minimum tensile strength of the thrombectomy system is\nevaluated to the acceptance criteria. | Pass |\n| Torque Strength | The system must not break after 3 full rotations of the insertion\nwire. | Pass |\n| Ancillary Device\nCompatibility | The device shall be compatible with ancillary devices as listed\nin the Directions for Use (DFU). | Pass |\n\nTraditional 510(k) pRESET® LITE Thrombectomy Device\nPerformance Testing - Animal\nNo animal testing was required to support substantial equivalence.\nClinical Data\nNo clinical testing was required to support substantial equivalence.\nVIII. CONCLUSIONS\nphenox Limited has demonstrated that the pRESET® LITE Thrombectomy Device is substantially\nequivalent to the pRESET® Thrombectomy Device (K222848) based on the same intended use,\nsimilar technological characteristics, similar materials, and the same operating principle. The\ndifferences in technological characteristics do not raise new questions of safety or effectiveness.",
    "Substantial Equivalence": "Substantial equivalence is also supported by bench testing.\nPage 6 of 6"
  }
}