{
  "source_pdf": "thrombectomy--rapid-medical--tigertriever-21-revascularization-tigertriever-17--510k.pdf",
  "clearance_number": "K230429",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Tigertriever device is a stentriever that is comprised of an adjustable nitinol braided\nmesh, stainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh\nand the handle by the core wire that runs inside the shaft from the distal end of the mesh\nto the slider activation element in the handle. The mesh is expanded when the physician\npulls the slider, since the wires of the mesh are completely radiopaque, the physician sees\nthe mesh under fluoroscopy and controls it until it conforms to the vessel diameter. The\ndesign of the wire mesh is optimized to penetrate the clot and encapsulate it during\nretrieval. The Tigertriever Revascularization Device is supplied sterile and is intended for\nsingle-use only by physicians trained in neurointerventional procedures and the treatment\n1\n\nof ischemic stroke.\nComparison of Technological Characteristics with the Predicate Devices:\nThe Tigertriever 21, Tigertriever 17, Tigertriever 13 Revascularization Devices subject to\nthis submission are substantially equivalent to the predicate devices, Tigertriever and\nTigertriever 17 Revascularization Device (K203592) and Tigertriever 13\nRevascularization Device (K220808), based on the same indications for use, device\ndesign, materials, manufacturing, packaging and sterilization methods, and similar\ntechnological characteristics. A comparison of the subject device with the predicate\ndevices is summarized in Table 1 below.\nTable 1: Substantial Equivalence - Predicate Comparison\nPredicate devices Subject devices\nDevice Name Tigertriever Tigertriever 17 Tigertriever 13 Tigertriever 21 Tigertriever 17 Tigertriever 13\nTRPP7155 TRPP7166 TRPP7144 TRPP7155 TRPP7166 TRPP7144\n510(k) Number K203592 K220808 K230429\nRegulation No. 21 CFR 870.1250 Same\nRegulation Percutaneous Catheter Same\nName\nClassification Class II Same\nProduct Code NRY Same\nIndications for The Tigertriever Revascularization Device is Same\nUse intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA),\nor who fail IV t-PA therapy, are candidates for\ntreatment.\nAnatomical Neurovasculature Same\nLocation\nTechnological Characteristics\nMode of Manual expansion of the braided distal portion into Same\nOperation the clot using the handle component\nDesign of Distal Close end braided nitinol mesh, manually Same\nPortion expandable\nStent Length (un- 32 mm 23 mm 20.5 mm 32 mm 23 mm 20.5 mm\nexpanded\nconfiguration)\nStent Size Unexpanded Unexpanded Unexpanded Unexpanded Unexpanded Unexpanded\nDistal OD configuration configuration configuration configuration configuration configuration\n(Unexpanded 1.5 mm 0.5 mm 0.5 mm 1.5 mm 0.5 mm 0.5 mm\nand Expanded\nConfiguration) Expanded Expanded Expanded Expanded Expanded Expanded\nconfiguration configuration configuration configuration configuration configuration\n6 mm 3 mm 2.5 mm 6 mm 3 mm 2.5 mm\n2\n\n|  | Predicate devices |  |  |  | Subject devices |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name | Tigertriever | Tigertriever 17 |  | Tigertriever 13 | Tigertriever 21 | Tigertriever 17 | Tigertriever 13 |\n|  | TRPP7155 | TRPP7166 |  | TRPP7144 | TRPP7155 | TRPP7166 | TRPP7144 |\n|  |  |  |  |  |  |  |  |\n| 510(k) Number | K203592 |  |  | K220808 | K230429 |  |  |\n| Regulation No. | 21 CFR 870.1250 |  |  |  | Same |  |  |\n| Regulation\nName | Percutaneous Catheter |  |  |  | Same |  |  |\n| Classification | Class II |  |  |  | Same |  |  |\n| Product Code | NRY |  |  |  | Same |  |  |\n| Indications for\nUse | The Tigertriever Revascularization Device is\nintended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA),\nor who fail IV t-PA therapy, are candidates for\ntreatment. |  |  |  | Same |  |  |\n| Anatomical\nLocation | Neurovasculature |  |  |  | Same |  |  |\n| Technological Characteristics |  |  |  |  |  |  |  |\n| Mode of\nOperation | Manual expansion of the braided distal portion into\nthe clot using the handle component |  |  |  | Same |  |  |\n| Design of Distal\nPortion | Close end braided nitinol mesh, manually\nexpandable |  |  |  | Same |  |  |\n| Stent Length (un-\nexpanded\nconfiguration) | 32 mm |  | 23 mm | 20.5 mm | 32 mm | 23 mm | 20.5 mm |\n| Stent Size\nDistal OD\n(Unexpanded\nand Expanded\nConfiguration) | Unexpanded\nconfiguration\n1.5 mm\nExpanded\nconfiguration\n6 mm |  | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n3 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n2.5 mm | Unexpanded\nconfiguration\n1.5 mm\nExpanded\nconfiguration\n6 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n3 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n2.5 mm |\n\nStent Structure Braided from Braided from Braided from Braided from Braided from Braided from\ntwelve (12) eight (8) Niti eight (8) Niti twelve (12) Niti eight (8) Niti eight (8) Niti\nNiti DFT DFT 0.075 mm DFT 0.05 mm DFT 0.075 mm DFT 0.075 mm DFT 0.05 mm\n0.075 mm wires with a wires with a wires with a wires with a wires with a\nwires with a tantalum core platinum core tantalum core tantalum core platinum\ntantalum core core\nOverall Length 212 cm 208 cm 228 cm 218 cm 218 cm 228 cm\n(shaft+cable+\nmesh+tip)\nFluorosafe No Yes\nMarkers on Shaft\nCompatibility Microcatheter Microcatheter Microcatheter Microcatheter Microcatheter Microcatheter\nwith an internal with an internal with an internal with an internal with an internal with an internal\ndiameter of diameter of diameter of diameter of diameter of diameter of\n0.021 inches 0.017 inches 0.0165 inches 0.021 inches 0.0165 inches 0.0165 inches\nMaterials\nStent (mesh) Nitinol Same\nMarkers 90% Platinum/ 10% Iridium Same\nCore wire (shaft) Nitinol core wire and 304 Stainless Steel shaft Same\nIntroducer sheath PTFE Same\nPackaging\nSterilization Ethylene oxide Same\nMethod\nSingle Use Yes Same\nPackaging Placed into a Dispenser hoop, blister, Tyvek pouch, Same\nand Carton box\nThe differences between the subject and predicate devices do not raise new questions of\nsafety and effectiveness and are evaluated through the nonclinical testing referenced\nbelow.\nNonclinical Performance Testing:\nBench Tests:\nTable2: Bench testing\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the Tigertriever The device was tested for\nRevascularization Device was performed handling and clot retrieval in an in\nin an anatomical model which simulated vitro tortuous path anatomical\nthe tortuosity of the neurovasculature. model, which has been used in the\nDevices were delivered through the evaluation of the predicate device.\ntortuous anatomical model to evaluate The subject device effectively\nthe effectiveness of the device at retrieved clot and restored flow in\nretrieval of firm and soft clots. the test model.\n3\n\n| Stent Structure | Braided from\ntwelve (12)\nNiti DFT\n0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.05 mm\nwires with a\nplatinum core | Braided from\ntwelve (12) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.05 mm\nwires with a\nplatinum\ncore |\n| --- | --- | --- | --- | --- | --- | --- |\n| Overall Length\n(shaft+cable+\nmesh+tip) | 212 cm | 208 cm | 228 cm | 218 cm | 218 cm | 228 cm |\n|  |  |  |  |  |  |  |\n| Fluorosafe\nMarkers on Shaft | No |  |  | Yes |  |  |\n|  |  |  |  |  |  |  |\n| Compatibility | Microcatheter\nwith an internal\ndiameter of\n0.021 inches | Microcatheter\nwith an internal\ndiameter of\n0.017 inches | Microcatheter\nwith an internal\ndiameter of\n0.0165 inches | Microcatheter\nwith an internal\ndiameter of\n0.021 inches | Microcatheter | Microcatheter\nwith an internal\ndiameter of\n0.0165 inches |\n|  |  |  |  |  | with an internal |  |\n|  |  |  |  |  | diameter of |  |\n|  |  |  |  |  | 0.0165 inches |  |\n|  |  |  |  |  |  |  |\n| Materials |  |  |  |  |  |  |\n| Stent (mesh) | Nitinol |  |  | Same |  |  |\n| Markers | 90% Platinum/ 10% Iridium |  |  | Same |  |  |\n| Core wire (shaft) | Nitinol core wire and 304 Stainless Steel shaft |  |  | Same |  |  |\n| Introducer sheath | PTFE |  |  | Same |  |  |\n| Packaging |  |  |  |  |  |  |\n| Sterilization\nMethod | Ethylene oxide |  |  | Same |  |  |\n| Single Use | Yes |  |  | Same |  |  |\n| Packaging | Placed into a Dispenser hoop, blister, Tyvek pouch,\nand Carton box |  |  | Same |  |  |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Simulated use test | Simulated use testing of the Tigertriever\nRevascularization Device was performed\nin an anatomical model which simulated\nthe tortuosity of the neurovasculature.\nDevices were delivered through the\ntortuous anatomical model to evaluate\nthe effectiveness of the device at\nretrieval of firm and soft clots. | The device was tested for\nhandling and clot retrieval in an in\nvitro tortuous path anatomical\nmodel, which has been used in the\nevaluation of the predicate device.\nThe subject device effectively\nretrieved clot and restored flow in\nthe test model. |\n\nDurability Damage was evaluated after delivery and Devices tested demonstrated no\nwithdrawal of the device beyond the damage after delivery and\nrecommended number of passes and withdrawal testing. Durability\nresheathings recommended in the established acceptable\ninstructions for use. performance for 3 passes, which\nis at least equivalent to the\nnumber of passes specified in the\npredicate labeling (2 passes per\ndevice).\nDelivery, deployment The delivery, deployment and retrieval The device was tested for\nand retrieval forces were measured during simulated delivery, deployment, and\nuse of the subject device. retrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the\npredicate device. The subject\ndevice demonstrated acceptable\nperformance with respect to\ndelivery, deployment and\nretrieval.\nDimensions test Dimensional conformance to The subject device dimensions are\nspecifications was confirmed. within the range of existing\npredicate device dimensions. The\nminor differences in dimensions\ndo not affect performance, safety\nor effectiveness.\nTensile test The minimum force to break the subject The tensile strength of the device\ndevice was tested for the handle joint. met acceptance criteria based on\nrecognized standards (ISO 10555-\n1).\nParticulate test Particulate test was performed according The particulate generated by the\nto the light obscuration test method. subject device was similar to the\nparticulate generated by the\npredicate device.\nBiocompatibility Testing:\nBiocompatibility tests were repeated with a representative Tigertriever device that\ncontains the new fluorosafe markers and shares the same overall design and materials\nas the three subject device models and represents the worst case in terms of\nbiocompatibility.\nAll biocompatibility tests met the acceptance criteria.\nTable3: Biocompatibility testing results and methodology\nBiological Endpoint Test Results Conclusion\nCytotoxicity Pass. Grade 0 reactivity observed Non-cytotoxic\n48 hours post exposure to test\narticle extract.\nIrritation (Intracutaneous Pass. Difference of overall mean Non-irritant\nReactivity) score between test article and\ncontrol was 0.\nSensitization Pass. Grade 0, no evidence of Does not elicit sensitization response\n(Guinea Pig Maximization causing delayed dermal contact\nTest) sensitization.\nHemocompatibility - SC5b-9 concentration of the test Pass\narticle sample was statistically\nComplement activation Assay\nless than the positive control and\nwas not statistically higher than the\n4\n\n| Durability | Damage was evaluated after delivery and\nwithdrawal of the device beyond the\nrecommended number of passes and\nresheathings recommended in the\ninstructions for use. | Devices tested demonstrated no\ndamage after delivery and\nwithdrawal testing. Durability\nestablished acceptable\nperformance for 3 passes, which\nis at least equivalent to the\nnumber of passes specified in the\npredicate labeling (2 passes per\ndevice). |\n| --- | --- | --- |\n| Delivery, deployment\nand retrieval | The delivery, deployment and retrieval\nforces were measured during simulated\nuse of the subject device. | The device was tested for\ndelivery, deployment, and\nretrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the\npredicate device. The subject\ndevice demonstrated acceptable\nperformance with respect to\ndelivery, deployment and\nretrieval. |\n| Dimensions test | Dimensional conformance to\nspecifications was confirmed. | The subject device dimensions are\nwithin the range of existing\npredicate device dimensions. The\nminor differences in dimensions\ndo not affect performance, safety\nor effectiveness. |\n| Tensile test | The minimum force to break the subject\ndevice was tested for the handle joint. | The tensile strength of the device\nmet acceptance criteria based on\nrecognized standards (ISO 10555-\n1). |\n| Particulate test | Particulate test was performed according\nto the light obscuration test method. | The particulate generated by the\nsubject device was similar to the\nparticulate generated by the\npredicate device. |\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity | Pass. Grade 0 reactivity observed\n48 hours post exposure to test\narticle extract. | Non-cytotoxic |\n| Irritation (Intracutaneous\nReactivity) | Pass. Difference of overall mean\nscore between test article and\ncontrol was 0. | Non-irritant |\n| Sensitization\n(Guinea Pig Maximization\nTest) | Pass. Grade 0, no evidence of\ncausing delayed dermal contact\nsensitization. | Does not elicit sensitization response |\n| Hemocompatibility -\nComplement activation Assay | SC5b-9 concentration of the test\narticle sample was statistically\nless than the positive control and\nwas not statistically higher than the | Pass |\n\nnegative control.\nHemocompatibility - Both the test article in direct Non-hemolytic\ncontact with blood and the test\nIn Vitro Hemolysis\narticle extract were non-\nhemolytic.\nPyrogenicity (Material The total rise of rabbit Non-pyrogenic\nMediated Pyrogenicity) temperatures during the 3-hour\nobservation period was within\nacceptable USP limits.\nISO Systemic Toxicity No mortality or evidence of Non-toxic\nTesting Study in Mice systemic toxicity from the\nextracts injected into mice.\nSterilization and Shelf Life:\nThe modifications to the Tigertriever Revascularization Device do not impact\nsterilization and established shelf-life of the product.\nClinical Testing:\nA clinical study was not deemed necessary to evaluate the modifications to the\nTigertriever Revascularization Device. Substantial equivalence of the subject devices has\nbeen established to the predicate devices through the results of nonclinical testing.\nConclusion:\nThe subject Tigertriever Revascularization Device has the same intended use, indications\nfor use, principles of operation, and similar technological characteristics as the predicate\ndevices. The technological differences of the subject Tigertriever Revascularization\nDevice do not raise any new questions of safety or effectiveness. Performance data\ndemonstrate that the subject Tigertriever Revascularization Device is substantially\nequivalent to the predicate devices.\n5\n\n|  | negative control. |  |\n| --- | --- | --- |\n| Hemocompatibility -\nIn Vitro Hemolysis | Both the test article in direct\ncontact with blood and the test\narticle extract were non-\nhemolytic. | Non-hemolytic |\n| Pyrogenicity (Material\nMediated Pyrogenicity) | The total rise of rabbit\ntemperatures during the 3-hour\nobservation period was within\nacceptable USP limits. | Non-pyrogenic |\n| ISO Systemic Toxicity\nTesting Study in Mice | No mortality or evidence of\nsystemic toxicity from the\nextracts injected into mice. | Non-toxic |",
    "indications": "Indications for Use:\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA therapy, are candidates for treatment.",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Tigertriever device is a stentriever that is comprised of an adjustable nitinol braided\nmesh, stainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh\nand the handle by the core wire that runs inside the shaft from the distal end of the mesh\nto the slider activation element in the handle. The mesh is expanded when the physician\npulls the slider, since the wires of the mesh are completely radiopaque, the physician sees\nthe mesh under fluoroscopy and controls it until it conforms to the vessel diameter. The\ndesign of the wire mesh is optimized to penetrate the clot and encapsulate it during\nretrieval. The Tigertriever Revascularization Device is supplied sterile and is intended for\nsingle-use only by physicians trained in neurointerventional procedures and the treatment\n1\n\nof ischemic stroke.\nComparison of Technological Characteristics with the Predicate Devices:\nThe Tigertriever 21, Tigertriever 17, Tigertriever 13 Revascularization Devices subject to\nthis submission are substantially equivalent to the predicate devices, Tigertriever and\nTigertriever 17 Revascularization Device (K203592) and Tigertriever 13\nRevascularization Device (K220808), based on the same indications for use, device\ndesign, materials, manufacturing, packaging and sterilization methods, and similar\ntechnological characteristics. A comparison of the subject device with the predicate\ndevices is summarized in Table 1 below.\nTable 1: Substantial Equivalence - Predicate Comparison\nPredicate devices Subject devices\nDevice Name Tigertriever Tigertriever 17 Tigertriever 13 Tigertriever 21 Tigertriever 17 Tigertriever 13\nTRPP7155 TRPP7166 TRPP7144 TRPP7155 TRPP7166 TRPP7144\n510(k) Number K203592 K220808 K230429\nRegulation No. 21 CFR 870.1250 Same\nRegulation Percutaneous Catheter Same\nName\nClassification Class II Same\nProduct Code NRY Same\nIndications for The Tigertriever Revascularization Device is Same\nUse intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA),\nor who fail IV t-PA therapy, are candidates for\ntreatment.\nAnatomical Neurovasculature Same\nLocation\nTechnological Characteristics\nMode of Manual expansion of the braided distal portion into Same\nOperation the clot using the handle component\nDesign of Distal Close end braided nitinol mesh, manually Same\nPortion expandable\nStent Length (un- 32 mm 23 mm 20.5 mm 32 mm 23 mm 20.5 mm\nexpanded\nconfiguration)\nStent Size Unexpanded Unexpanded Unexpanded Unexpanded Unexpanded Unexpanded\nDistal OD configuration configuration configuration configuration configuration configuration\n(Unexpanded 1.5 mm 0.5 mm 0.5 mm 1.5 mm 0.5 mm 0.5 mm\nand Expanded\nConfiguration) Expanded Expanded Expanded Expanded Expanded Expanded\nconfiguration configuration configuration configuration configuration configuration\n6 mm 3 mm 2.5 mm 6 mm 3 mm 2.5 mm\n2\n\n|  | Predicate devices |  |  |  | Subject devices |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name | Tigertriever | Tigertriever 17 |  | Tigertriever 13 | Tigertriever 21 | Tigertriever 17 | Tigertriever 13 |\n|  | TRPP7155 | TRPP7166 |  | TRPP7144 | TRPP7155 | TRPP7166 | TRPP7144 |\n|  |  |  |  |  |  |  |  |\n| 510(k) Number | K203592 |  |  | K220808 | K230429 |  |  |\n| Regulation No. | 21 CFR 870.1250 |  |  |  | Same |  |  |\n| Regulation\nName | Percutaneous Catheter |  |  |  | Same |  |  |\n| Classification | Class II |  |  |  | Same |  |  |\n| Product Code | NRY |  |  |  | Same |  |  |\n| Indications for\nUse | The Tigertriever Revascularization Device is\nintended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA),\nor who fail IV t-PA therapy, are candidates for\ntreatment. |  |  |  | Same |  |  |\n| Anatomical\nLocation | Neurovasculature |  |  |  | Same |  |  |\n| Technological Characteristics |  |  |  |  |  |  |  |\n| Mode of\nOperation | Manual expansion of the braided distal portion into\nthe clot using the handle component |  |  |  | Same |  |  |\n| Design of Distal\nPortion | Close end braided nitinol mesh, manually\nexpandable |  |  |  | Same |  |  |\n| Stent Length (un-\nexpanded\nconfiguration) | 32 mm |  | 23 mm | 20.5 mm | 32 mm | 23 mm | 20.5 mm |\n| Stent Size\nDistal OD\n(Unexpanded\nand Expanded\nConfiguration) | Unexpanded\nconfiguration\n1.5 mm\nExpanded\nconfiguration\n6 mm |  | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n3 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n2.5 mm | Unexpanded\nconfiguration\n1.5 mm\nExpanded\nconfiguration\n6 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n3 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n2.5 mm |\n\nStent Structure Braided from Braided from Braided from Braided from Braided from Braided from\ntwelve (12) eight (8) Niti eight (8) Niti twelve (12) Niti eight (8) Niti eight (8) Niti\nNiti DFT DFT 0.075 mm DFT 0.05 mm DFT 0.075 mm DFT 0.075 mm DFT 0.05 mm\n0.075 mm wires with a wires with a wires with a wires with a wires with a\nwires with a tantalum core platinum core tantalum core tantalum core platinum\ntantalum core core\nOverall Length 212 cm 208 cm 228 cm 218 cm 218 cm 228 cm\n(shaft+cable+\nmesh+tip)\nFluorosafe No Yes\nMarkers on Shaft\nCompatibility Microcatheter Microcatheter Microcatheter Microcatheter Microcatheter Microcatheter\nwith an internal with an internal with an internal with an internal with an internal with an internal\ndiameter of diameter of diameter of diameter of diameter of diameter of\n0.021 inches 0.017 inches 0.0165 inches 0.021 inches 0.0165 inches 0.0165 inches\nMaterials\nStent (mesh) Nitinol Same\nMarkers 90% Platinum/ 10% Iridium Same\nCore wire (shaft) Nitinol core wire and 304 Stainless Steel shaft Same\nIntroducer sheath PTFE Same\nPackaging\nSterilization Ethylene oxide Same\nMethod\nSingle Use Yes Same\nPackaging Placed into a Dispenser hoop, blister, Tyvek pouch, Same\nand Carton box\nThe differences between the subject and predicate devices do not raise new questions of\nsafety and effectiveness and are evaluated through the nonclinical testing referenced\nbelow.\nNonclinical Performance Testing:\nBench Tests:\nTable2: Bench testing\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the Tigertriever The device was tested for\nRevascularization Device was performed handling and clot retrieval in an in\nin an anatomical model which simulated vitro tortuous path anatomical\nthe tortuosity of the neurovasculature. model, which has been used in the\nDevices were delivered through the evaluation of the predicate device.\ntortuous anatomical model to evaluate The subject device effectively\nthe effectiveness of the device at retrieved clot and restored flow in\nretrieval of firm and soft clots. the test model.\n3\n\n| Stent Structure | Braided from\ntwelve (12)\nNiti DFT\n0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.05 mm\nwires with a\nplatinum core | Braided from\ntwelve (12) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.05 mm\nwires with a\nplatinum\ncore |\n| --- | --- | --- | --- | --- | --- | --- |\n| Overall Length\n(shaft+cable+\nmesh+tip) | 212 cm | 208 cm | 228 cm | 218 cm | 218 cm | 228 cm |\n|  |  |  |  |  |  |  |\n| Fluorosafe\nMarkers on Shaft | No |  |  | Yes |  |  |\n|  |  |  |  |  |  |  |\n| Compatibility | Microcatheter\nwith an internal\ndiameter of\n0.021 inches | Microcatheter\nwith an internal\ndiameter of\n0.017 inches | Microcatheter\nwith an internal\ndiameter of\n0.0165 inches | Microcatheter\nwith an internal\ndiameter of\n0.021 inches | Microcatheter | Microcatheter\nwith an internal\ndiameter of\n0.0165 inches |\n|  |  |  |  |  | with an internal |  |\n|  |  |  |  |  | diameter of |  |\n|  |  |  |  |  | 0.0165 inches |  |\n|  |  |  |  |  |  |  |\n| Materials |  |  |  |  |  |  |\n| Stent (mesh) | Nitinol |  |  | Same |  |  |\n| Markers | 90% Platinum/ 10% Iridium |  |  | Same |  |  |\n| Core wire (shaft) | Nitinol core wire and 304 Stainless Steel shaft |  |  | Same |  |  |\n| Introducer sheath | PTFE |  |  | Same |  |  |\n| Packaging |  |  |  |  |  |  |\n| Sterilization\nMethod | Ethylene oxide |  |  | Same |  |  |\n| Single Use | Yes |  |  | Same |  |  |\n| Packaging | Placed into a Dispenser hoop, blister, Tyvek pouch,\nand Carton box |  |  | Same |  |  |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Simulated use test | Simulated use testing of the Tigertriever\nRevascularization Device was performed\nin an anatomical model which simulated\nthe tortuosity of the neurovasculature.\nDevices were delivered through the\ntortuous anatomical model to evaluate\nthe effectiveness of the device at\nretrieval of firm and soft clots. | The device was tested for\nhandling and clot retrieval in an in\nvitro tortuous path anatomical\nmodel, which has been used in the\nevaluation of the predicate device.\nThe subject device effectively\nretrieved clot and restored flow in\nthe test model. |\n\nDurability Damage was evaluated after delivery and Devices tested demonstrated no\nwithdrawal of the device beyond the damage after delivery and\nrecommended number of passes and withdrawal testing. Durability\nresheathings recommended in the established acceptable\ninstructions for use. performance for 3 passes, which\nis at least equivalent to the\nnumber of passes specified in the\npredicate labeling (2 passes per\ndevice).\nDelivery, deployment The delivery, deployment and retrieval The device was tested for\nand retrieval forces were measured during simulated delivery, deployment, and\nuse of the subject device. retrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the\npredicate device. The subject\ndevice demonstrated acceptable\nperformance with respect to\ndelivery, deployment and\nretrieval.\nDimensions test Dimensional conformance to The subject device dimensions are\nspecifications was confirmed. within the range of existing\npredicate device dimensions. The\nminor differences in dimensions\ndo not affect performance, safety\nor effectiveness.\nTensile test The minimum force to break the subject The tensile strength of the device\ndevice was tested for the handle joint. met acceptance criteria based on\nrecognized standards (ISO 10555-\n1).\nParticulate test Particulate test was performed according The particulate generated by the\nto the light obscuration test method. subject device was similar to the\nparticulate generated by the\npredicate device.\nBiocompatibility Testing:\nBiocompatibility tests were repeated with a representative Tigertriever device that\ncontains the new fluorosafe markers and shares the same overall design and materials\nas the three subject device models and represents the worst case in terms of\nbiocompatibility.\nAll biocompatibility tests met the acceptance criteria.\nTable3: Biocompatibility testing results and methodology\nBiological Endpoint Test Results Conclusion\nCytotoxicity Pass. Grade 0 reactivity observed Non-cytotoxic\n48 hours post exposure to test\narticle extract.\nIrritation (Intracutaneous Pass. Difference of overall mean Non-irritant\nReactivity) score between test article and\ncontrol was 0.\nSensitization Pass. Grade 0, no evidence of Does not elicit sensitization response\n(Guinea Pig Maximization causing delayed dermal contact\nTest) sensitization.\nHemocompatibility - SC5b-9 concentration of the test Pass\narticle sample was statistically\nComplement activation Assay\nless than the positive control and\nwas not statistically higher than the\n4\n\n| Durability | Damage was evaluated after delivery and\nwithdrawal of the device beyond the\nrecommended number of passes and\nresheathings recommended in the\ninstructions for use. | Devices tested demonstrated no\ndamage after delivery and\nwithdrawal testing. Durability\nestablished acceptable\nperformance for 3 passes, which\nis at least equivalent to the\nnumber of passes specified in the\npredicate labeling (2 passes per\ndevice). |\n| --- | --- | --- |\n| Delivery, deployment\nand retrieval | The delivery, deployment and retrieval\nforces were measured during simulated\nuse of the subject device. | The device was tested for\ndelivery, deployment, and\nretrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the\npredicate device. The subject\ndevice demonstrated acceptable\nperformance with respect to\ndelivery, deployment and\nretrieval. |\n| Dimensions test | Dimensional conformance to\nspecifications was confirmed. | The subject device dimensions are\nwithin the range of existing\npredicate device dimensions. The\nminor differences in dimensions\ndo not affect performance, safety\nor effectiveness. |\n| Tensile test | The minimum force to break the subject\ndevice was tested for the handle joint. | The tensile strength of the device\nmet acceptance criteria based on\nrecognized standards (ISO 10555-\n1). |\n| Particulate test | Particulate test was performed according\nto the light obscuration test method. | The particulate generated by the\nsubject device was similar to the\nparticulate generated by the\npredicate device. |\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity | Pass. Grade 0 reactivity observed\n48 hours post exposure to test\narticle extract. | Non-cytotoxic |\n| Irritation (Intracutaneous\nReactivity) | Pass. Difference of overall mean\nscore between test article and\ncontrol was 0. | Non-irritant |\n| Sensitization\n(Guinea Pig Maximization\nTest) | Pass. Grade 0, no evidence of\ncausing delayed dermal contact\nsensitization. | Does not elicit sensitization response |\n| Hemocompatibility -\nComplement activation Assay | SC5b-9 concentration of the test\narticle sample was statistically\nless than the positive control and\nwas not statistically higher than the | Pass |\n\nnegative control.\nHemocompatibility - Both the test article in direct Non-hemolytic\ncontact with blood and the test\nIn Vitro Hemolysis\narticle extract were non-\nhemolytic.\nPyrogenicity (Material The total rise of rabbit Non-pyrogenic\nMediated Pyrogenicity) temperatures during the 3-hour\nobservation period was within\nacceptable USP limits.\nISO Systemic Toxicity No mortality or evidence of Non-toxic\nTesting Study in Mice systemic toxicity from the\nextracts injected into mice.\nSterilization and Shelf Life:\nThe modifications to the Tigertriever Revascularization Device do not impact\nsterilization and established shelf-life of the product.\nClinical Testing:\nA clinical study was not deemed necessary to evaluate the modifications to the\nTigertriever Revascularization Device. Substantial equivalence of the subject devices has\nbeen established to the predicate devices through the results of nonclinical testing.\nConclusion:\nThe subject Tigertriever Revascularization Device has the same intended use, indications\nfor use, principles of operation, and similar technological characteristics as the predicate\ndevices. The technological differences of the subject Tigertriever Revascularization\nDevice do not raise any new questions of safety or effectiveness. Performance data\ndemonstrate that the subject Tigertriever Revascularization Device is substantially\nequivalent to the predicate devices.\n5\n\n|  | negative control. |  |\n| --- | --- | --- |\n| Hemocompatibility -\nIn Vitro Hemolysis | Both the test article in direct\ncontact with blood and the test\narticle extract were non-\nhemolytic. | Non-hemolytic |\n| Pyrogenicity (Material\nMediated Pyrogenicity) | The total rise of rabbit\ntemperatures during the 3-hour\nobservation period was within\nacceptable USP limits. | Non-pyrogenic |\n| ISO Systemic Toxicity\nTesting Study in Mice | No mortality or evidence of\nsystemic toxicity from the\nextracts injected into mice. | Non-toxic |",
    "also_known_as": [
      "K203592",
      "K220808"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices: Tigertriever and Tigertriever 17 Revascularization Device (K203592)\nTigertriever 13 Revascularization Device (K220808)",
    "Indications for Use": "Indications for Use:\nThe Tigertriever Revascularization Device is intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA), or who fail IV t-PA therapy, are candidates for treatment.",
    "Device Description": "Device Description:\nThe Tigertriever device is a stentriever that is comprised of an adjustable nitinol braided\nmesh, stainless steel shaft, nitinol core wire and a handle. The shaft connects the mesh\nand the handle by the core wire that runs inside the shaft from the distal end of the mesh\nto the slider activation element in the handle. The mesh is expanded when the physician\npulls the slider, since the wires of the mesh are completely radiopaque, the physician sees\nthe mesh under fluoroscopy and controls it until it conforms to the vessel diameter. The\ndesign of the wire mesh is optimized to penetrate the clot and encapsulate it during\nretrieval. The Tigertriever Revascularization Device is supplied sterile and is intended for\nsingle-use only by physicians trained in neurointerventional procedures and the treatment\n1\n\nof ischemic stroke.\nComparison of Technological Characteristics with the Predicate Devices:\nThe Tigertriever 21, Tigertriever 17, Tigertriever 13 Revascularization Devices subject to\nthis submission are substantially equivalent to the predicate devices, Tigertriever and\nTigertriever 17 Revascularization Device (K203592) and Tigertriever 13\nRevascularization Device (K220808), based on the same indications for use, device\ndesign, materials, manufacturing, packaging and sterilization methods, and similar\ntechnological characteristics. A comparison of the subject device with the predicate\ndevices is summarized in Table 1 below.\nTable 1: Substantial Equivalence - Predicate Comparison\nPredicate devices Subject devices\nDevice Name Tigertriever Tigertriever 17 Tigertriever 13 Tigertriever 21 Tigertriever 17 Tigertriever 13\nTRPP7155 TRPP7166 TRPP7144 TRPP7155 TRPP7166 TRPP7144\n510(k) Number K203592 K220808 K230429\nRegulation No. 21 CFR 870.1250 Same\nRegulation Percutaneous Catheter Same\nName\nClassification Class II Same\nProduct Code NRY Same\nIndications for The Tigertriever Revascularization Device is Same\nUse intended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA),\nor who fail IV t-PA therapy, are candidates for\ntreatment.\nAnatomical Neurovasculature Same\nLocation\nTechnological Characteristics\nMode of Manual expansion of the braided distal portion into Same\nOperation the clot using the handle component\nDesign of Distal Close end braided nitinol mesh, manually Same\nPortion expandable\nStent Length (un- 32 mm 23 mm 20.5 mm 32 mm 23 mm 20.5 mm\nexpanded\nconfiguration)\nStent Size Unexpanded Unexpanded Unexpanded Unexpanded Unexpanded Unexpanded\nDistal OD configuration configuration configuration configuration configuration configuration\n(Unexpanded 1.5 mm 0.5 mm 0.5 mm 1.5 mm 0.5 mm 0.5 mm\nand Expanded\nConfiguration) Expanded Expanded Expanded Expanded Expanded Expanded\nconfiguration configuration configuration configuration configuration configuration\n6 mm 3 mm 2.5 mm 6 mm 3 mm 2.5 mm\n2\n\n|  | Predicate devices |  |  |  | Subject devices |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name | Tigertriever | Tigertriever 17 |  | Tigertriever 13 | Tigertriever 21 | Tigertriever 17 | Tigertriever 13 |\n|  | TRPP7155 | TRPP7166 |  | TRPP7144 | TRPP7155 | TRPP7166 | TRPP7144 |\n|  |  |  |  |  |  |  |  |\n| 510(k) Number | K203592 |  |  | K220808 | K230429 |  |  |\n| Regulation No. | 21 CFR 870.1250 |  |  |  | Same |  |  |\n| Regulation\nName | Percutaneous Catheter |  |  |  | Same |  |  |\n| Classification | Class II |  |  |  | Same |  |  |\n| Product Code | NRY |  |  |  | Same |  |  |\n| Indications for\nUse | The Tigertriever Revascularization Device is\nintended to restore blood flow by removing\nthrombus from a large intracranial vessel in patients\nexperiencing ischemic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for\nintravenous tissue plasminogen activator (IV t-PA),\nor who fail IV t-PA therapy, are candidates for\ntreatment. |  |  |  | Same |  |  |\n| Anatomical\nLocation | Neurovasculature |  |  |  | Same |  |  |\n| Technological Characteristics |  |  |  |  |  |  |  |\n| Mode of\nOperation | Manual expansion of the braided distal portion into\nthe clot using the handle component |  |  |  | Same |  |  |\n| Design of Distal\nPortion | Close end braided nitinol mesh, manually\nexpandable |  |  |  | Same |  |  |\n| Stent Length (un-\nexpanded\nconfiguration) | 32 mm |  | 23 mm | 20.5 mm | 32 mm | 23 mm | 20.5 mm |\n| Stent Size\nDistal OD\n(Unexpanded\nand Expanded\nConfiguration) | Unexpanded\nconfiguration\n1.5 mm\nExpanded\nconfiguration\n6 mm |  | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n3 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n2.5 mm | Unexpanded\nconfiguration\n1.5 mm\nExpanded\nconfiguration\n6 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n3 mm | Unexpanded\nconfiguration\n0.5 mm\nExpanded\nconfiguration\n2.5 mm |\n\nStent Structure Braided from Braided from Braided from Braided from Braided from Braided from\ntwelve (12) eight (8) Niti eight (8) Niti twelve (12) Niti eight (8) Niti eight (8) Niti\nNiti DFT DFT 0.075 mm DFT 0.05 mm DFT 0.075 mm DFT 0.075 mm DFT 0.05 mm\n0.075 mm wires with a wires with a wires with a wires with a wires with a\nwires with a tantalum core platinum core tantalum core tantalum core platinum\ntantalum core core\nOverall Length 212 cm 208 cm 228 cm 218 cm 218 cm 228 cm\n(shaft+cable+\nmesh+tip)\nFluorosafe No Yes\nMarkers on Shaft\nCompatibility Microcatheter Microcatheter Microcatheter Microcatheter Microcatheter Microcatheter\nwith an internal with an internal with an internal with an internal with an internal with an internal\ndiameter of diameter of diameter of diameter of diameter of diameter of\n0.021 inches 0.017 inches 0.0165 inches 0.021 inches 0.0165 inches 0.0165 inches\nMaterials\nStent (mesh) Nitinol Same\nMarkers 90% Platinum/ 10% Iridium Same\nCore wire (shaft) Nitinol core wire and 304 Stainless Steel shaft Same\nIntroducer sheath PTFE Same\nPackaging\nSterilization Ethylene oxide Same\nMethod\nSingle Use Yes Same\nPackaging Placed into a Dispenser hoop, blister, Tyvek pouch, Same\nand Carton box\nThe differences between the subject and predicate devices do not raise new questions of\nsafety and effectiveness and are evaluated through the nonclinical testing referenced\nbelow.\nNonclinical Performance Testing:\nBench Tests:\nTable2: Bench testing\nPerformance Bench Testing\nTest Test Method Summary Conclusions\nSimulated use test Simulated use testing of the Tigertriever The device was tested for\nRevascularization Device was performed handling and clot retrieval in an in\nin an anatomical model which simulated vitro tortuous path anatomical\nthe tortuosity of the neurovasculature. model, which has been used in the\nDevices were delivered through the evaluation of the predicate device.\ntortuous anatomical model to evaluate The subject device effectively\nthe effectiveness of the device at retrieved clot and restored flow in\nretrieval of firm and soft clots. the test model.\n3\n\n| Stent Structure | Braided from\ntwelve (12)\nNiti DFT\n0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.05 mm\nwires with a\nplatinum core | Braided from\ntwelve (12) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.075 mm\nwires with a\ntantalum core | Braided from\neight (8) Niti\nDFT 0.05 mm\nwires with a\nplatinum\ncore |\n| --- | --- | --- | --- | --- | --- | --- |\n| Overall Length\n(shaft+cable+\nmesh+tip) | 212 cm | 208 cm | 228 cm | 218 cm | 218 cm | 228 cm |\n|  |  |  |  |  |  |  |\n| Fluorosafe\nMarkers on Shaft | No |  |  | Yes |  |  |\n|  |  |  |  |  |  |  |\n| Compatibility | Microcatheter\nwith an internal\ndiameter of\n0.021 inches | Microcatheter\nwith an internal\ndiameter of\n0.017 inches | Microcatheter\nwith an internal\ndiameter of\n0.0165 inches | Microcatheter\nwith an internal\ndiameter of\n0.021 inches | Microcatheter | Microcatheter\nwith an internal\ndiameter of\n0.0165 inches |\n|  |  |  |  |  | with an internal |  |\n|  |  |  |  |  | diameter of |  |\n|  |  |  |  |  | 0.0165 inches |  |\n|  |  |  |  |  |  |  |\n| Materials |  |  |  |  |  |  |\n| Stent (mesh) | Nitinol |  |  | Same |  |  |\n| Markers | 90% Platinum/ 10% Iridium |  |  | Same |  |  |\n| Core wire (shaft) | Nitinol core wire and 304 Stainless Steel shaft |  |  | Same |  |  |\n| Introducer sheath | PTFE |  |  | Same |  |  |\n| Packaging |  |  |  |  |  |  |\n| Sterilization\nMethod | Ethylene oxide |  |  | Same |  |  |\n| Single Use | Yes |  |  | Same |  |  |\n| Packaging | Placed into a Dispenser hoop, blister, Tyvek pouch,\nand Carton box |  |  | Same |  |  |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Simulated use test | Simulated use testing of the Tigertriever\nRevascularization Device was performed\nin an anatomical model which simulated\nthe tortuosity of the neurovasculature.\nDevices were delivered through the\ntortuous anatomical model to evaluate\nthe effectiveness of the device at\nretrieval of firm and soft clots. | The device was tested for\nhandling and clot retrieval in an in\nvitro tortuous path anatomical\nmodel, which has been used in the\nevaluation of the predicate device.\nThe subject device effectively\nretrieved clot and restored flow in\nthe test model. |\n\nDurability Damage was evaluated after delivery and Devices tested demonstrated no\nwithdrawal of the device beyond the damage after delivery and\nrecommended number of passes and withdrawal testing. Durability\nresheathings recommended in the established acceptable\ninstructions for use. performance for 3 passes, which\nis at least equivalent to the\nnumber of passes specified in the\npredicate labeling (2 passes per\ndevice).\nDelivery, deployment The delivery, deployment and retrieval The device was tested for\nand retrieval forces were measured during simulated delivery, deployment, and\nuse of the subject device. retrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the\npredicate device. The subject\ndevice demonstrated acceptable\nperformance with respect to\ndelivery, deployment and\nretrieval.\nDimensions test Dimensional conformance to The subject device dimensions are\nspecifications was confirmed. within the range of existing\npredicate device dimensions. The\nminor differences in dimensions\ndo not affect performance, safety\nor effectiveness.\nTensile test The minimum force to break the subject The tensile strength of the device\ndevice was tested for the handle joint. met acceptance criteria based on\nrecognized standards (ISO 10555-\n1).\nParticulate test Particulate test was performed according The particulate generated by the\nto the light obscuration test method. subject device was similar to the\nparticulate generated by the\npredicate device.\nBiocompatibility Testing:\nBiocompatibility tests were repeated with a representative Tigertriever device that\ncontains the new fluorosafe markers and shares the same overall design and materials\nas the three subject device models and represents the worst case in terms of\nbiocompatibility.\nAll biocompatibility tests met the acceptance criteria.\nTable3: Biocompatibility testing results and methodology\nBiological Endpoint Test Results Conclusion\nCytotoxicity Pass. Grade 0 reactivity observed Non-cytotoxic\n48 hours post exposure to test\narticle extract.\nIrritation (Intracutaneous Pass. Difference of overall mean Non-irritant\nReactivity) score between test article and\ncontrol was 0.\nSensitization Pass. Grade 0, no evidence of Does not elicit sensitization response\n(Guinea Pig Maximization causing delayed dermal contact\nTest) sensitization.\nHemocompatibility - SC5b-9 concentration of the test Pass\narticle sample was statistically\nComplement activation Assay\nless than the positive control and\nwas not statistically higher than the\n4\n\n| Durability | Damage was evaluated after delivery and\nwithdrawal of the device beyond the\nrecommended number of passes and\nresheathings recommended in the\ninstructions for use. | Devices tested demonstrated no\ndamage after delivery and\nwithdrawal testing. Durability\nestablished acceptable\nperformance for 3 passes, which\nis at least equivalent to the\nnumber of passes specified in the\npredicate labeling (2 passes per\ndevice). |\n| --- | --- | --- |\n| Delivery, deployment\nand retrieval | The delivery, deployment and retrieval\nforces were measured during simulated\nuse of the subject device. | The device was tested for\ndelivery, deployment, and\nretrieval in an in vitro tortuous\npath anatomical model, which has\nbeen used in the evaluation of the\npredicate device. The subject\ndevice demonstrated acceptable\nperformance with respect to\ndelivery, deployment and\nretrieval. |\n| Dimensions test | Dimensional conformance to\nspecifications was confirmed. | The subject device dimensions are\nwithin the range of existing\npredicate device dimensions. The\nminor differences in dimensions\ndo not affect performance, safety\nor effectiveness. |\n| Tensile test | The minimum force to break the subject\ndevice was tested for the handle joint. | The tensile strength of the device\nmet acceptance criteria based on\nrecognized standards (ISO 10555-\n1). |\n| Particulate test | Particulate test was performed according\nto the light obscuration test method. | The particulate generated by the\nsubject device was similar to the\nparticulate generated by the\npredicate device. |\n\n| Biological Endpoint | Test Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity | Pass. Grade 0 reactivity observed\n48 hours post exposure to test\narticle extract. | Non-cytotoxic |\n| Irritation (Intracutaneous\nReactivity) | Pass. Difference of overall mean\nscore between test article and\ncontrol was 0. | Non-irritant |\n| Sensitization\n(Guinea Pig Maximization\nTest) | Pass. Grade 0, no evidence of\ncausing delayed dermal contact\nsensitization. | Does not elicit sensitization response |\n| Hemocompatibility -\nComplement activation Assay | SC5b-9 concentration of the test\narticle sample was statistically\nless than the positive control and\nwas not statistically higher than the | Pass |\n\nnegative control.\nHemocompatibility - Both the test article in direct Non-hemolytic\ncontact with blood and the test\nIn Vitro Hemolysis\narticle extract were non-\nhemolytic.\nPyrogenicity (Material The total rise of rabbit Non-pyrogenic\nMediated Pyrogenicity) temperatures during the 3-hour\nobservation period was within\nacceptable USP limits.\nISO Systemic Toxicity No mortality or evidence of Non-toxic\nTesting Study in Mice systemic toxicity from the\nextracts injected into mice.\nSterilization and Shelf Life:\nThe modifications to the Tigertriever Revascularization Device do not impact\nsterilization and established shelf-life of the product.\nClinical Testing:\nA clinical study was not deemed necessary to evaluate the modifications to the\nTigertriever Revascularization Device. Substantial equivalence of the subject devices has\nbeen established to the predicate devices through the results of nonclinical testing.\nConclusion:\nThe subject Tigertriever Revascularization Device has the same intended use, indications\nfor use, principles of operation, and similar technological characteristics as the predicate\ndevices. The technological differences of the subject Tigertriever Revascularization\nDevice do not raise any new questions of safety or effectiveness. Performance data\ndemonstrate that the subject Tigertriever Revascularization Device is substantially\nequivalent to the predicate devices.\n5\n\n|  | negative control. |  |\n| --- | --- | --- |\n| Hemocompatibility -\nIn Vitro Hemolysis | Both the test article in direct\ncontact with blood and the test\narticle extract were non-\nhemolytic. | Non-hemolytic |\n| Pyrogenicity (Material\nMediated Pyrogenicity) | The total rise of rabbit\ntemperatures during the 3-hour\nobservation period was within\nacceptable USP limits. | Non-pyrogenic |\n| ISO Systemic Toxicity\nTesting Study in Mice | No mortality or evidence of\nsystemic toxicity from the\nextracts injected into mice. | Non-toxic |"
  }
}