{
  "source_pdf": "thrombectomy--stryker--modified-trevo-provue--510k.pdf",
  "clearance_number": "K122478",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Modified Trevo ProVue Retriever consists of a flexible, tapered core wire with a\nshaped section at the distal end. It is designed to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke. A\nradiopaque coil at the distal end allows fluoroscopic visualization. The shaped\nsection is also radiopaque. Retriever dimensions are indicated on the product label.\nThe Retriever has a hydrophilic coating to reduce friction during use. A torque device\nand an insertion tool are provided with the Retriever. The proximal end of the device\nis compatible with the Abbott guide wire extension to facilitate removal or exchange\nof a catheter while maintaining the Retriever position in the vessel.",
    "indications": "Indications for Use\nThe Trevo Retriever is intended to restore blood flow in the neurovasculature by\nremoving thrombus in patients experiencing ischemnic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPage 1 of 5\n\nTechnological Characteristics and Product Feature Comparison\nThe Modified Trevo ProVue Retriever with a modified platinum wire weave is\nsubstantially equivalent to the predicate device in terms of design, materials used,\nand function. A comparison of the subject device with predicate device is\nsummarized in the below table.\nComparison of Cleared Trevo ProVue Retriever to the Modified Trevo ProVue Retriever\nFeature Cleared Trevo ProVue Retriever Modified Trevo\n(K(122478) Provue Retriever\nIndications for Use The Trevo ProVue Retriever is intended to restore Same as cleared\nblood flow in the neurovasculature by removing device\nthrombus in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IVt-PA therapy are\ncandidates for treatment.\nDevice Description The Retriever consists of a flexible, tapered core Same as cleared\nwire with a shaped section at the distal end. A device\nplatinum coil allows fluoroscopic visualization. In\naddition, the shaped section is also radiopaque. The\nRetriever has a hydrophilic coating to reduce friction.\nThe Retriever has a shaft marker to indicate\nproximity of Retriever tip relative to Microcatheter tip.\nA torque device and insertion tool are provided with\nthe Retriever\nTarget Population Patients with symptoms of an ischemic stroke Same as cleared\nI device\nAnatomical Sites Neurovasculature Same as cleared\ndevice\nAccessory Devices Insertion tool and torque device provided in product Same as cleared\nProvided package device\n(not in direct contact\nwith patient) __________________________________________\nRegulatory Status\nRegulation Number 21 CFR 870.1250 Same as cleared\ndevice\nRegulation Name Catheter, Thrombus Retriever Same as cleared\ndevice\nRegulatory Class 11 Same as cleared\ndevice\nProduct Code NRY Same as cleared\ndevice\nMaterials\nCore Wire Material Nitinol (nickel titanium alloy) Same as cleared\ndevice\nDistal Shaped Nitinol Same as cleared\nSection Material device\nPage 2 of 5\n\nFeature Cleared Trevo ProVue Retriever Modified Trevo\n(122478) ProVue Retriever\nCoil Material Distal Platinum/Tungsten Same as cleared\nto Distal Shaped device\nSection\nShaped Section Platinum/Tungsten Same as cleared\nRadiopaque Wire device\nCoil Material 304 Stainless Steel Same as cleared\nProximal to device\nShaped Section _______________________ __________\nSolder Gold/Tin Same as cleared\ndevice\nHydrophilic Coating Sodium hyaluronate mixture Same as cleared\ndevice\nNominal Design Attributes\nOverall Length 180 cm Same as cleared\ndevice\nTotal Shaped 37 mm Same as cleared\nSection Length device\n(nominal)\nActive Shaped 20 mm Same as cleared\nSection device\nLength (nominal)\nDistal Tip Length 4 mm Same as cleared\n(nominal) device\nProximal Core Wire 0.0180\" Same as cleared\nDiameter device\nShaped Section 4mm Same as cleared\nDiameter (nominal) device\nDistal Taper 10 mm Same as cleared\nLength (nominal) device\nPackaging\nMaterials and Polyethylene Hoop, polycarbonate mounting card, Same as cleared\nConfiguration Tyvek/Film Pouch, HDPE Tubing Clips. Chipboard device\ncarton\nSterilization 100% EtC Same as cleared\nMethod device\nHow Supplied Sterile/Single Use Same as cleared\ndevice\nRisk Assessment\nRisk assessment of the modifications has been conducted in accordance with EN\nISO 14971:2012. Concentric Medical, Inc. has determined the modifications to the\npredicate device raise no new questions of safety or effectiveness.\nPage 3 of 5\n\nResults of testing have demonstrated the Modified Trevo ProVue Retriever is\nsubstantially equivalent to the predicate device. Furthermore, the modifications did\nnot result in any new failure modes nor were there any changes to existing failure\nmodes.\nTesting Summary\nThe results of testing conducted on the Modified Trevo ProVue Retriever\ndemonstrate that it performs as designed, is suitable for its intended use and is\nsubstantially equivalent to the predicate device. Specifically, the following tests were\nperformed on the proposed device:\nTest Test Method Summary Results\nSimulated Simulated use testing used a All samples passed the\nUse silicone neurovascular model acceptance criteria.\n--\nDeliverability, cast from actual human\nDeployment, neurovascular arteries. This Device continues to meet\nand bench testing model replicates same design requirements\nReloadability the tortuosity, diameter and as predicate device\nlocation of the arteries in the K122478.\nneurovasculature including the\ninternal carotid artery (ICA)\nsiphon. The model ends at the\nmid carotid arteries and proximal\nsupport is provided by a guide\ncatheter. The model\nincorporates a re-circulating\nwater bath at 370C pressurized\nbetween 2 - 2.5 psi (100 - 126\nmm Hg) to simulate the human\narterial circulation. All testing\nfollows the procedural\ninstructions outlined in the\nInstructions for Use. Simulated\nthrombus is used to assess the\ndevices ability to retrieve clot.\n____________ _ ___________\nIn summary, the results of simulated testing for deliverability, deployment, and\nreloadability that were conducted on the Modified Trevo ProVue Retriever demonstrate\nthat the proposed device is as safe, as effective, and performs as well as or better than\nthe legally marketed predicate device.\nPage 4 of 5\n\nSummary of Substantial Equivalence\nThe Modified Trevo ProVue Retriever is substantially equivalent to the predicate\ndevice with regard to device design, materials, intended use, and patient population.\nThe conclusions drawn from risk assessments and the testing conducted using the\nModified Trevo ProVue Retriever demonstrate that the device performs as designed,\nis suitable for its intended use and is substantially equivalent to the legally marketed\npredicate device.\nPage 5 of 5\n\n// DEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\nIf,r 10903 New Hamnpshire Avenue\nDocument Control Center - W066-0609\nSilver Spring MD 20993-0002\nJanuary 17, 2014\nConcentric Medical\n% Ms. Sarah Meyer\nSenior Regulatory Affairs Specialist\n301 East Evelyn Ave.\nMountain View, CA 94041\nRe: K133464\nTrade/Device Name: Trevo Pro Vue Retriever\nRegulation Number: 21 CER 870.1250\nRegulation Name: Percutaneous Catheter\nRegulatory Class: Class II\nProduct Code: NRY\nDated: December 18, 2013\nReceived: December 19, 2013\nDear Ms. Meyer:\nWe have reviewed your Section 5 10 (k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Sarah Meyer\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp)://www.fda.gov/MedicalDevices/ResourcesforYou/lndustry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (21ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.eov/MedicalDevices/Safetv/ReportaProblem/default.htm for the CDRH 's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos L. Pefla, Ph.D., M.S.\nDirector\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 33464\nDevice Name: Trevo ProVue Retriever\nIndications For Use:\nThe Trevo Retriever is intended to restore blood flow in the neurovasculature by\nremoving thrombus in patients experiencing ischemic stroke within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IVt -PA)\nor who fail IV t-PA therapy are candidates for treatment.\nPrescription Use v\" AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K122478"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: Concentric Trevo ProVue Retriever (K122478)",
    "Device Description": "Device Description\nThe Modified Trevo ProVue Retriever consists of a flexible, tapered core wire with a\nshaped section at the distal end. It is designed to restore blood flow in the\nneurovasculature by removing thrombus in patients experiencing ischemic stroke. A\nradiopaque coil at the distal end allows fluoroscopic visualization. The shaped\nsection is also radiopaque. Retriever dimensions are indicated on the product label.\nThe Retriever has a hydrophilic coating to reduce friction during use. A torque device\nand an insertion tool are provided with the Retriever. The proximal end of the device\nis compatible with the Abbott guide wire extension to facilitate removal or exchange\nof a catheter while maintaining the Retriever position in the vessel.",
    "Indications for Use": "Indications for Use\nThe Trevo Retriever is intended to restore blood flow in the neurovasculature by\nremoving thrombus in patients experiencing ischemnic stroke within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPage 1 of 5\n\nTechnological Characteristics and Product Feature Comparison\nThe Modified Trevo ProVue Retriever with a modified platinum wire weave is\nsubstantially equivalent to the predicate device in terms of design, materials used,\nand function. A comparison of the subject device with predicate device is\nsummarized in the below table.\nComparison of Cleared Trevo ProVue Retriever to the Modified Trevo ProVue Retriever\nFeature Cleared Trevo ProVue Retriever Modified Trevo\n(K(122478) Provue Retriever\nIndications for Use The Trevo ProVue Retriever is intended to restore Same as cleared\nblood flow in the neurovasculature by removing device\nthrombus in patients experiencing ischemic stroke\nwithin 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IVt-PA therapy are\ncandidates for treatment.\nDevice Description The Retriever consists of a flexible, tapered core Same as cleared\nwire with a shaped section at the distal end. A device\nplatinum coil allows fluoroscopic visualization. In\naddition, the shaped section is also radiopaque. The\nRetriever has a hydrophilic coating to reduce friction.\nThe Retriever has a shaft marker to indicate\nproximity of Retriever tip relative to Microcatheter tip.\nA torque device and insertion tool are provided with\nthe Retriever\nTarget Population Patients with symptoms of an ischemic stroke Same as cleared\nI device\nAnatomical Sites Neurovasculature Same as cleared\ndevice\nAccessory Devices Insertion tool and torque device provided in product Same as cleared\nProvided package device\n(not in direct contact\nwith patient) __________________________________________\nRegulatory Status\nRegulation Number 21 CFR 870.1250 Same as cleared\ndevice\nRegulation Name Catheter, Thrombus Retriever Same as cleared\ndevice\nRegulatory Class 11 Same as cleared\ndevice\nProduct Code NRY Same as cleared\ndevice\nMaterials\nCore Wire Material Nitinol (nickel titanium alloy) Same as cleared\ndevice\nDistal Shaped Nitinol Same as cleared\nSection Material device\nPage 2 of 5\n\nFeature Cleared Trevo ProVue Retriever Modified Trevo\n(122478) ProVue Retriever\nCoil Material Distal Platinum/Tungsten Same as cleared\nto Distal Shaped device\nSection\nShaped Section Platinum/Tungsten Same as cleared\nRadiopaque Wire device\nCoil Material 304 Stainless Steel Same as cleared\nProximal to device\nShaped Section _______________________ __________\nSolder Gold/Tin Same as cleared\ndevice\nHydrophilic Coating Sodium hyaluronate mixture Same as cleared\ndevice\nNominal Design Attributes\nOverall Length 180 cm Same as cleared\ndevice\nTotal Shaped 37 mm Same as cleared\nSection Length device\n(nominal)\nActive Shaped 20 mm Same as cleared\nSection device\nLength (nominal)\nDistal Tip Length 4 mm Same as cleared\n(nominal) device\nProximal Core Wire 0.0180\" Same as cleared\nDiameter device\nShaped Section 4mm Same as cleared\nDiameter (nominal) device\nDistal Taper 10 mm Same as cleared\nLength (nominal) device\nPackaging\nMaterials and Polyethylene Hoop, polycarbonate mounting card, Same as cleared\nConfiguration Tyvek/Film Pouch, HDPE Tubing Clips. Chipboard device\ncarton\nSterilization 100% EtC Same as cleared\nMethod device\nHow Supplied Sterile/Single Use Same as cleared\ndevice\nRisk Assessment\nRisk assessment of the modifications has been conducted in accordance with EN\nISO 14971:2012. Concentric Medical, Inc. has determined the modifications to the\npredicate device raise no new questions of safety or effectiveness.\nPage 3 of 5\n\nResults of testing have demonstrated the Modified Trevo ProVue Retriever is\nsubstantially equivalent to the predicate device. Furthermore, the modifications did\nnot result in any new failure modes nor were there any changes to existing failure\nmodes.\nTesting Summary\nThe results of testing conducted on the Modified Trevo ProVue Retriever\ndemonstrate that it performs as designed, is suitable for its intended use and is\nsubstantially equivalent to the predicate device. Specifically, the following tests were\nperformed on the proposed device:\nTest Test Method Summary Results\nSimulated Simulated use testing used a All samples passed the\nUse silicone neurovascular model acceptance criteria.\n--\nDeliverability, cast from actual human\nDeployment, neurovascular arteries. This Device continues to meet\nand bench testing model replicates same design requirements\nReloadability the tortuosity, diameter and as predicate device\nlocation of the arteries in the K122478.\nneurovasculature including the\ninternal carotid artery (ICA)\nsiphon. The model ends at the\nmid carotid arteries and proximal\nsupport is provided by a guide\ncatheter. The model\nincorporates a re-circulating\nwater bath at 370C pressurized\nbetween 2 - 2.5 psi (100 - 126\nmm Hg) to simulate the human\narterial circulation. All testing\nfollows the procedural\ninstructions outlined in the\nInstructions for Use. Simulated\nthrombus is used to assess the\ndevices ability to retrieve clot.\n____________ _ ___________\nIn summary, the results of simulated testing for deliverability, deployment, and\nreloadability that were conducted on the Modified Trevo ProVue Retriever demonstrate\nthat the proposed device is as safe, as effective, and performs as well as or better than\nthe legally marketed predicate device.\nPage 4 of 5\n\nSummary of Substantial Equivalence\nThe Modified Trevo ProVue Retriever is substantially equivalent to the predicate\ndevice with regard to device design, materials, intended use, and patient population.\nThe conclusions drawn from risk assessments and the testing conducted using the\nModified Trevo ProVue Retriever demonstrate that the device performs as designed,\nis suitable for its intended use and is substantially equivalent to the legally marketed\npredicate device.\nPage 5 of 5\n\n// DEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\nIf,r 10903 New Hamnpshire Avenue\nDocument Control Center - W066-0609\nSilver Spring MD 20993-0002\nJanuary 17, 2014\nConcentric Medical\n% Ms. Sarah Meyer\nSenior Regulatory Affairs Specialist\n301 East Evelyn Ave.\nMountain View, CA 94041\nRe: K133464\nTrade/Device Name: Trevo Pro Vue Retriever\nRegulation Number: 21 CER 870.1250\nRegulation Name: Percutaneous Catheter\nRegulatory Class: Class II\nProduct Code: NRY\nDated: December 18, 2013\nReceived: December 19, 2013\nDear Ms. Meyer:\nWe have reviewed your Section 5 10 (k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21 , Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Sarah Meyer\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CER Part 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp)://www.fda.gov/MedicalDevices/ResourcesforYou/lndustry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (21ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.eov/MedicalDevices/Safetv/ReportaProblem/default.htm for the CDRH 's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/Industrv/default.htm.\nSincerely yours,\n-S\nJoyce M.W hang\nfor Carlos L. Pefla, Ph.D., M.S.\nDirector\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 33464\nDevice Name: Trevo ProVue Retriever\nIndications For Use:\nThe Trevo Retriever is intended to restore blood flow in the neurovasculature by\nremoving thrombus in patients experiencing ischemic stroke within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IVt -PA)\nor who fail IV t-PA therapy are candidates for treatment.\nPrescription Use v\" AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1"
  }
}