{
  "source_pdf": "thrombectomy--stryker--trevo-nxt--510k.pdf",
  "device_name": "trevo-nxt",
  "manufacturer": "stryker",
  "doc_type": "510k",
  "extraction_method": "pdf_deepseek",
  "fields": {
    "what_it_is": "The Trevo Retriever consists of a flexible, tapered core wire with a shaped section at the distal end. Platinum markers at the distal end allow fluoroscopic visualization. In addition, the shaped section is also radiopaque. Retriever dimensions are indicated on product label. The Retriever delivery wire has a hydrophilic coating on the distal 101cm length to reduce friction during use. The Retriever has a shaft marker to indicate proximity of Retriever tip relative to Microcatheter tip. A Torque Device is provided with the Retriever to facilitate manipulation and retrieval. The Retriever comes preloaded in an insertion tool to introduce the Retriever into a Microcatheter.",
    "sizing_specs": "| Feature | Predicate Device | Subject Device |\n|------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------|\n|                              | Trevo NXT ProVue Retriever (K210502)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Trevo NXT ProVue Retriever |\n| Sizes                                       | 3x32mm<br>4x28mm<br>4x41mm<br>6x37mm                                                                                                                                                                                      | Same                                                                                                                                                                                                                      |\n| Dimensional<br>Drawing                         | All<br>Retriever<br>sizes:                                                                     | Same                       |\n| Overall<br>Length<br>(A)                       | 200<br>cm                                                                                      | Same                       |\n| Total Shaped<br>Section<br>Length<br>(B)       | 32,<br>36,<br>40,<br>44<br>mm                                                                  | Same                       |\n| Full<br>Diameter<br>Length (C)                 | 21,<br>25,<br>30,<br>35<br>mm                                                                  | Same                       |\n| Shaped<br>Section<br>Diameter (D)              | 3,<br>4,<br>6<br>mm                                                                            | Same                       |\n| Delivery<br>Core<br>Wire Outer<br>Diameter (E) | 0.015,<br>0.019<br>inches                                                                      | Same                       |\n| Cell<br>Coverage<br>Length (F)                 | 28,<br>32,<br>37,<br>41<br>mm                                                                  | Same                       |",
    "indications": "1. The Trevo Retriever is indicated for use to restore blood flow in the neurovasculature by removing thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior circulation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen activator (IV t-PA). Endovascular therapy with the device should start within 6 hours of symptom onset.\n2. The Trevo Retriever is intended to restore blood flow in the neurovasculature by removing thrombus in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\n3. The Trevo Retriever is indicated for use to restore blood flow in the neurovasculature by removing thrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior circulation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1 segments with smaller core infarcts (0-50cc for age <80 years, 0-20cc for age ≥80 years). Endovascular therapy with the device should start within 6-24 hours of time last seen well in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy.",
    "contraindications": null,
    "compatible_with": "XT-27 Microcatheter, Trevo Trak 21 Microcatheter, Trevo Pro18 Microcatheter, Trevo Pro14 Microcatheter, Excelsior® Microcatheter, Balloon Guide Catheters and Aspiration Catheters (commercially available aspiration catheters with minimum inner diameter 0.046 inches (1.17mm)) are recommended for use during thrombus removal procedures.",
    "use_notes": "The Trevo Retriever is delivered to the thrombus using a microcatheter. The Microcatheter is then retracted to deploy the shaped section of the Retriever. If using an Aspiration Catheter, remove Microcatheter. Advance Aspiration Catheter over proximal section of Retriever while applying aspiration using a 60 mL syringe or an aspiration pump. The Retriever with Microcatheter or Aspiration Catheter are pulled back to capture the thrombus. The Retriever, thrombus, and Microcatheter or Aspiration Catheter are removed as a unit from the body.",
    "also_known_as": "Trevo Retriever, Trevo NXT ProVue Retriever"
  },
  "confidence": {
    "what_it_is": 0.7,
    "sizing_specs": 0.7,
    "indications": 0.7,
    "compatible_with": 0.7,
    "use_notes": 0.7,
    "also_known_as": 0.7
  }
}