{
  "source_pdf": "aspiration--alembic-llc--apro-45-catheter-and-alembic--510k.pdf",
  "clearance_number": "K251015",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251015\nDevice Name\nAPRO 45 Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 45 Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 45 Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\n510(k) Summary\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Stina Almaleh\nRegulatory and Quality Engineer\nEmail: salmaleh@alembicllc.com\nTelephone Number: (650) 388-5088\nDate Prepared: April 28, 2025\n2) Device Name and Classification\nTrade/Proprietary Name: APRO® 45 Catheter and Alembic Aspiration Tubing\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Codes: NRY\nReview Panel: Neurology\n3) Legally Marketed Predicate Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K232971",
      "K251015",
      "K232971",
      "K251015",
      "K232971",
      "K251015",
      "K232971",
      "K251015",
      "K251015",
      "K251015",
      "K251015"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251015\nDevice Name\nAPRO 45 Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 45 Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 45 Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\n510(k) Summary\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Stina Almaleh\nRegulatory and Quality Engineer\nEmail: salmaleh@alembicllc.com\nTelephone Number: (650) 388-5088\nDate Prepared: April 28, 2025\n2) Device Name and Classification\nTrade/Proprietary Name: APRO® 45 Catheter and Alembic Aspiration Tubing\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Codes: NRY\nReview Panel: Neurology\n3) Legally Marketed Predicate Device",
    "Substantial Equivalence": "Predicate Device: K232971 APRO® 55 Catheter and Alembic Aspiration Tubing\n4) Device Description\nThe APRO 45 Catheter is a single-lumen, braid and coil reinforced catheter. The APRO 45\nCatheter is designed to remove thrombus from the vasculature using aspiration. The APRO\n45 Catheter targets aspiration from a suction pump directly to the thrombus to remove\nthrombus from an occluded vessel. The APRO 45 Catheter is introduced through a guide\ncatheter or long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire under fluoroscopic visualization to the site of the primary\nocclusion. The distal shaft has a hydrophilic coating to aid navigation through the\nvasculature. A radiopaque marker is located at the distal end of the catheter for visualization\nunder fluoroscopy. For the aspiration source, the APRO 45 Catheter is used in conjunction\nwith an aspiration pump with pre-specified performance parameters that is connected using\nthe Alembic Aspiration Tubing, along with a legally marketed canister and accessories kit.\nThe APRO 45 Catheter is available in lengths of 115, 125, 146, and 160 cm and is provided\nwith an introducer sheath. The APRO 45 Catheter contains animal derived materials made\nfrom tallow derivatives.\nThe Alembic Aspiration Tubing connects the APRO 45 Catheter to the aspiration pump. The\nPage 1 of 6\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\nflow control valve allows control of the aspiration flow using an ON/OFF switch. It is\navailable in one size.\n5) Indications for Use\nThe APRO 45 Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 45 Catheter to the aspiration\npump.\n6) Technological Characteristics Comparison\nAlembic has demonstrated that the APRO 45 Catheter and Alembic Aspiration Tubing are\nsubstantially equivalent to the predicate device APRO 55 Catheter and Alembic Aspiration\nTubing based on the similarity in materials, similarity in design concept, and the same\nfundamental operating principles. A comparison of the APRO 45 Catheter with the predicate\nis summarized in Table 1 below. There are no changes to the Alembic Aspiration Tubing\ncompared to that included as part of the K232971 submission.\nTable 1. APRO 45 Catheter and Alembic Aspiration Tubing Comparison with the Predicate Device\nSubject Device Predicate Device\nCategory APRO 45 Catheter and Alembic APRO 55 Catheter and Alembic\nAspiration Tubing Aspiration Tubing\n510(k) Number K251015 K232971\nRegulatory Class Identical to predicate. Class II, 21 CFR 870.1250, NRY\nIndications for Use The APRO 45 Catheter with an aspiration The APRO 55 Catheter with an aspiration\npump and the Alembic Aspiration Tubing is pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of intended for use in the revascularization of\npatients with acute ischemic stroke patients with acute ischemic stroke\nsecondary to intracranial large vessel secondary to intracranial large vessel\nocclusive disease (within the internal occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients within 8 hours of symptom onset. Patients\nwho are ineligible for thrombolytic drug who are ineligible for intravenous tissue\ntherapy or who failed thrombolytic drug plasminogen activator (IV t PA) or who fail\ntherapy are candidates for treatment. IV t-PA therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended\nto connect the APRO 45 Catheter to the The Alembic Aspiration Tubing is intended\naspiration pump. to connect the APRO 55 Catheter to the\naspiration pump.\nPrinciples of Same as predicate. Using conventional catheterization\nOperation techniques under fluoroscopic guidance, the\ncatheter is advanced into the target vessel\nover an appropriate neurovascular\nguidewire. The catheter is positioned\nproximal to the thrombus to aspirate.\nPage 2 of 6\n\n|  | Table 1. APRO 45 Catheter and Alembic Aspiration Tubing Comparison with the Predicate Device |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |\n|  |  |  | APRO 45 Catheter and Alembic |  |  | APRO 55 Catheter and Alembic |  |\n|  |  |  | Aspiration Tubing |  |  | Aspiration Tubing |  |\n| 510(k) Number |  | K251015 |  |  | K232971 |  |  |\n| Regulatory Class |  | Identical to predicate. |  |  | Class II, 21 CFR 870.1250, NRY |  |  |\n| Indications for Use |  | The APRO 45 Catheter with an aspiration\npump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients\nwho are ineligible for thrombolytic drug\ntherapy or who failed thrombolytic drug\ntherapy are candidates for treatment.\nThe Alembic Aspiration Tubing is intended\nto connect the APRO 45 Catheter to the\naspiration pump. |  |  | The APRO 55 Catheter with an aspiration\npump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue\nplasminogen activator (IV t PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended\nto connect the APRO 55 Catheter to the\naspiration pump. |  |  |\n| Principles of\nOperation |  | Same as predicate. |  |  | Using conventional catheterization\ntechniques under fluoroscopic guidance, the\ncatheter is advanced into the target vessel\nover an appropriate neurovascular\nguidewire. The catheter is positioned\nproximal to the thrombus to aspirate. |  |  |\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\nTable 1. APRO 45 Catheter and Alembic Aspiration Tubing Comparison with the Predicate Device\nSubject Device Predicate Device\nCategory APRO 45 Catheter and Alembic APRO 55 Catheter and Alembic\nAspiration Tubing Aspiration Tubing\nMaterials\nHub Same as predicate. Nylon\n• Adhesive Same as predicate. Cyanoacrylate\nStrain Relief Same as predicate. Santoprene (thermoplastic elastomer)\nLiner Polytetrafluoroethylene (PTFE)/Pebax PTFE/Tecoflex composite\ncomposite\nShaft Coil or Braid Same as predicate. 304V stainless steel braid\n304V stainless steel coil\nExtrusions Polyether block amide Thermoplastic polyurethanes, thermoplastic\nelastomer\nMarker Band Same as predicate. Platinum/ iridium\nCoating Same as predicate. Hydrophilic coating\nDimensions\nProximal Outer 0.060 inch 0.066 inch\nDiameter\nDistal Outer Diameter 0.058 inch 0.066 inch\nInner Diameter 0.045 inch 0.055 inch\nEffective Lengths 115, 125, 146, 160 cm 125, 137 cm\nCoated Length 60 cm 90, 102 cm\nTip Shape Same as predicate. Straight\nAccessories\nIntroducer Sheath Same as predicate. Yes\nPackaging Materials\nPouch Same as predicate. Nylon/polyethylene/ Tyvek\nPackaging Tube N/A Polyethylene\nPackaging Hoop Coil Polyethylene N/A\nPackaging Card Same as predicate. Polyethylene\nShelf Carton Same as predicate. Solid bleached sulfate paperboard\nOther\nSterilization Same as predicate. Ethylene oxide\nShelf Life 1 year 6 months\nUse Conditions Same as predicate. Sterile, single use, disposable\nAlembic Aspiration Tubing\nAspiration Tubing Same as predicate. 110-inch length\nTubing ID = 0.110 inch\n7) Performance Data\nAlembic performed non-clinical bench, sterility, shelf-life, and biocompatibility testing. The\nresults demonstrate substantial equivalence of the subject APRO 45 Catheter and Alembic\nAspiration Tubing to the legally marketed predicate device.\nA. Design Verification Testing – Non-Clinical Bench\nBench performance testing was conducted to support the APRO 45 Catheter submission.\nThe results of the design verification and validation testing confirm that the APRO 45\nCatheter conforms to the predefined specifications and performs as intended. Included in\nTable 2 is a description of bench performance tests that were conducted to support\nPage 3 of 6\n\n|  | Table 1. APRO 45 Catheter and Alembic Aspiration Tubing Comparison with the Predicate Device |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  |  | Subject Device |  |  | Predicate Device |  |  |  |  |\n|  |  |  |  | APRO 45 Catheter and Alembic |  |  | APRO 55 Catheter and Alembic |  |  |  |  |\n|  |  |  |  | Aspiration Tubing |  |  | Aspiration Tubing |  |  |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |  |\n| Hub |  |  | Same as predicate. |  |  | Nylon |  |  |  |  |  |\n| • Adhesive |  |  | Same as predicate. |  |  | Cyanoacrylate |  |  |  |  |  |\n| Strain Relief |  |  | Same as predicate. |  |  | Santoprene (thermoplastic elastomer) |  |  |  |  |  |\n| Liner |  |  | Polytetrafluoroethylene (PTFE)/Pebax\ncomposite |  |  | PTFE/Tecoflex composite |  |  |  |  |  |\n| Shaft Coil or Braid |  |  | Same as predicate. |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  |  |  |  |\n| Extrusions |  |  | Polyether block amide |  |  | Thermoplastic polyurethanes, thermoplastic\nelastomer |  |  |  |  |  |\n| Marker Band |  |  | Same as predicate. |  |  | Platinum/ iridium |  |  |  |  |  |\n| Coating |  |  | Same as predicate. |  |  | Hydrophilic coating |  |  |  |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |  |\n| Proximal Outer\nDiameter |  |  | 0.060 inch |  |  | 0.066 inch |  |  |  |  |  |\n| Distal Outer Diameter |  |  | 0.058 inch |  |  | 0.066 inch |  |  |  |  |  |\n| Inner Diameter |  |  | 0.045 inch |  |  | 0.055 inch |  |  |  |  |  |\n| Effective Lengths |  |  | 115, 125, 146, 160 cm |  |  | 125, 137 cm |  |  |  |  |  |\n| Coated Length |  |  | 60 cm |  |  | 90, 102 cm |  |  |  |  |  |\n| Tip Shape |  |  | Same as predicate. |  |  | Straight |  |  |  |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |  |\n| Introducer Sheath |  |  | Same as predicate. |  |  | Yes |  |  |  |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |  |  |  |\n| Pouch |  |  | Same as predicate. |  |  | Nylon/polyethylene/ Tyvek |  |  |  |  |  |\n| Packaging Tube |  |  | N/A |  |  | Polyethylene |  |  |  |  |  |\n| Packaging Hoop Coil |  |  | Polyethylene |  |  | N/A |  |  |  |  |  |\n| Packaging Card |  |  | Same as predicate. |  |  | Polyethylene |  |  |  |  |  |\n| Shelf Carton |  |  | Same as predicate. |  |  | Solid bleached sulfate paperboard |  |  |  |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Sterilization |  |  | Same as predicate. |  |  | Ethylene oxide |  |  |  |  |  |\n| Shelf Life |  |  | 1 year |  |  | 6 months |  |  |  |  |  |\n| Use Conditions |  |  | Same as predicate. |  |  | Sterile, single use, disposable |  |  |  |  |  |\n|  | Alembic Aspiration Tubing |  |  |  |  |  |  |  |  |  |  |\n| Aspiration Tubing |  |  | Same as predicate. |  |  | 110-inch length\nTubing ID = 0.110 inch |  |  |  |  |  |\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\nsubstantial equivalence determination.\nTable 2. Summary of Non-Clinical Bench Test Results\nTest Acceptance Criteria Conclusion\nVisual and Dimensional Catheter meets the visual and dimensional The APRO 45 Catheter met the\nCharacteristics specifications. acceptance criteria.\nIntroducer Sheath meets the visual and dimensional The Introducer Sheath met the\nspecifications. acceptance criteria.\nParticulate Catheter meets the acceptance criteria. Subject The APRO 45 Catheter met the\ndevice was evaluated with a predicate device under acceptance criteria.\nthe same test conditions.\nVacuum Integrity Catheter is free from collapse and loss of vacuum The APRO 45 Catheter met the\nbetween aspiration source and catheter tip. acceptance criteria.\nKink Resistance Catheter shaft shall not kink at clinically relevant The APRO 45 Catheter met the\nradii. acceptance criteria.\nCatheter Hub Leakage Catheter does not leak air into hub assembly with The APRO 45 Catheter met the\nmethods specified in ISO 10555-1, Annex D. acceptance criteria.\nHub Compatibility Catheter meets the requirements specified in ISO The APRO 45 Catheter met the\n80369-7. acceptance criteria.\nCatheter Torque Strength Catheter must withstand the minimum required The APRO 45 Catheter met the\nnumber of rotations without breakage and without acceptance criteria.\nkinking compared to legally marketed devices.\nDynamic Burst Pressure No damage to catheter with dynamic pressure. The APRO 45 Catheter met the\nacceptance criteria.\nLiquid Leakage Catheter must withstand pressure with methods The APRO 45 Catheter met the\nspecified in ISO 10555-1, Annex C. acceptance criteria.\nStatic Burst Catheter must withstand pressures anticipated for The APRO 45 Catheter met the\nclinical use. acceptance criteria.\nTensile Strength of Catheter hub and shaft must meet tensile strength The APRO 45 Catheter met the\nCatheter Hub and Shaft specification. acceptance criteria.\nTensile Strength of Catheter tip must meet tip tensile strength The APRO 45 Catheter met the\nCatheter Tip specification. acceptance criteria.\nDelivery and Retrieval Catheter delivery and retrieval force must be The APRO 45 Catheter met the\nForce acceptable. Forces were compared to a predicate. acceptance criteria.\n3-Point Bend Catheter 3-Point Bend force must be acceptable. The APRO 45 Catheter met the\nForces were compared to a predicate acceptance criteria.\nSimulated Use including When used per the Instructions for Use with The APRO 45 Catheter and\nClot Retrieval accessory devices in an anatomical neurovascular Alembic Aspiration Tubing met the\nmodel, the Catheter and Aspiration Tubing must acceptance criteria.\nmeet functionality specifications. Clot retrieval from\nvarious locations of the anatomical model was\nperformed using the subject device system.\nCorrosion Resistance Catheter shall show no signs of corrosion when The APRO 45 Catheter met the\ntested in accordance with ISO 10555-1, Annex A. acceptance criteria.\nB. Design Verification Testing – Animal\nSubstantial equivalence was established based on non-clinical bench performance data.\nAnimal testing data were not deemed necessary.\nPage 4 of 6\n\n| Table 2. Summary of Non-Clinical Bench Test Results |  |  |\n| --- | --- | --- |\n| Test | Acceptance Criteria | Conclusion |\n| Visual and Dimensional\nCharacteristics | Catheter meets the visual and dimensional\nspecifications. | The APRO 45 Catheter met the\nacceptance criteria. |\n|  | Introducer Sheath meets the visual and dimensional\nspecifications. | The Introducer Sheath met the\nacceptance criteria. |\n| Particulate | Catheter meets the acceptance criteria. Subject\ndevice was evaluated with a predicate device under\nthe same test conditions. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Vacuum Integrity | Catheter is free from collapse and loss of vacuum\nbetween aspiration source and catheter tip. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Kink Resistance | Catheter shaft shall not kink at clinically relevant\nradii. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Catheter Hub Leakage | Catheter does not leak air into hub assembly with\nmethods specified in ISO 10555-1, Annex D. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Hub Compatibility | Catheter meets the requirements specified in ISO\n80369-7. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Catheter Torque Strength | Catheter must withstand the minimum required\nnumber of rotations without breakage and without\nkinking compared to legally marketed devices. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Dynamic Burst Pressure | No damage to catheter with dynamic pressure. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Liquid Leakage | Catheter must withstand pressure with methods\nspecified in ISO 10555-1, Annex C. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Static Burst | Catheter must withstand pressures anticipated for\nclinical use. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Tensile Strength of\nCatheter Hub and Shaft | Catheter hub and shaft must meet tensile strength\nspecification. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Tensile Strength of\nCatheter Tip | Catheter tip must meet tip tensile strength\nspecification. | The APRO 45 Catheter met the\nacceptance criteria. |\n| Delivery and Retrieval\nForce | Catheter delivery and retrieval force must be\nacceptable. Forces were compared to a predicate. | The APRO 45 Catheter met the\nacceptance criteria. |\n| 3-Point Bend | Catheter 3-Point Bend force must be acceptable.\nForces were compared to a predicate | The APRO 45 Catheter met the\nacceptance criteria. |\n| Simulated Use including\nClot Retrieval | When used per the Instructions for Use with\naccessory devices in an anatomical neurovascular\nmodel, the Catheter and Aspiration Tubing must\nmeet functionality specifications. Clot retrieval from\nvarious locations of the anatomical model was\nperformed using the subject device system. | The APRO 45 Catheter and\nAlembic Aspiration Tubing met the\nacceptance criteria. |\n| Corrosion Resistance | Catheter shall show no signs of corrosion when\ntested in accordance with ISO 10555-1, Annex A. | The APRO 45 Catheter met the\nacceptance criteria. |\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\nC. Sterilization and Shelf-Life\nThe APRO 45 Catheter and Alembic Aspiration Tubing are sterilized using an ethylene\noxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in\naccordance with ISO 11135. Aging studies for the APRO 45 Catheter and Alembic\nAspiration Tubing have established that the subject device and packaging remain\nfunctional for the labeled expiration date. Aging studies for packaging integrity, seal\nstrength, and the device functionality were performed and met the acceptance criteria.\nD. Biocompatibility\nBiocompatibility testing has been completed for the APRO 45 Catheter as an externally\ncommunicating device with circulating blood contact for a limited (≤ 24 hours) duration\nin accordance with ISO 10993-1 and the FDA Guidance, “Use of International Standard\nISO 10993-1, “Biological evaluation of medical devices – Part 1: Evaluation and testing\nwithin a risk management process”.”\nTable 3. Summary of Biocompatibility Test Results\nTest Results Conclusions\nSensitization The APRO 45 Catheter did not elicit a sensitization Non-sensitizing\n(Guinea Pig Maximization) response.\nIrritation/Intracutaneous The APRO 45 Catheter demonstrated no evidence of Non-irritant\nReactivity irritation.\nCytotoxicity The APRO 45 Catheter did not elicit a cytotoxic Non-cytotoxic\n(MEM Elution, L929 cells) response at 24 hours and 48 hours.\nHemolysis - Indirect There were no significant differences between the test Non-hemolytic\narticle extract and negative control article results.\nHemolysis - Direct There were no differences between the hemolytic Non-hemolytic\nindex of the test article and the negative control.\nThrombogenicity – Partial The average clotting time of the test article was not Non-thrombogenic\nThromboplastin significantly different from the vehicle and negative\nTime (PTT) control.\nThrombogenicity – Platelet The test article performed similar to comparator and\nLeukocyte Count negative controls.\nThrombogenicity – Comparative surface assessment using 40x optical\nComparative Surface and microscopy at representative locations of the subject\nGeometry Assessment device and the predicate device did not find any\ndifferences in the roughness or presence of any\ndefects. The subject device has similar surface\nmorphology as the predicate device APRO 55\nCatheter.\nSC5b9 Complement The Sc5b9 concentration of the test article was Acceptable\nActivation statistically less than the positive control and was not\nstatistically higher than the negative control.\nAcute Systemic Toxicity No weight loss, mortality, or evidence of systemic Non-toxic\ntoxicity from the extract exposure to the mice.\nMaterial-Mediated All individual rabbits for both the test article and Non-pyrogenic\nPyrogenicity negative control showed a total rise in temperature of\n< 0.5ºC and were determined to be nonpyrogenic.\nPage 5 of 6\n\n| Table 3. Summary of Biocompatibility Test Results |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Results | Conclusions |\n|  |  |  |\n| Sensitization\n(Guinea Pig Maximization) | The APRO 45 Catheter did not elicit a sensitization\nresponse. | Non-sensitizing |\n| Irritation/Intracutaneous\nReactivity | The APRO 45 Catheter demonstrated no evidence of\nirritation. | Non-irritant |\n| Cytotoxicity\n(MEM Elution, L929 cells) | The APRO 45 Catheter did not elicit a cytotoxic\nresponse at 24 hours and 48 hours. | Non-cytotoxic |\n| Hemolysis - Indirect | There were no significant differences between the test\narticle extract and negative control article results. | Non-hemolytic |\n| Hemolysis - Direct | There were no differences between the hemolytic\nindex of the test article and the negative control. | Non-hemolytic |\n| Thrombogenicity – Partial\nThromboplastin\nTime (PTT) | The average clotting time of the test article was not\nsignificantly different from the vehicle and negative\ncontrol. | Non-thrombogenic |\n| Thrombogenicity – Platelet\nLeukocyte Count | The test article performed similar to comparator and\nnegative controls. |  |\n| Thrombogenicity –\nComparative Surface and\nGeometry Assessment | Comparative surface assessment using 40x optical\nmicroscopy at representative locations of the subject\ndevice and the predicate device did not find any\ndifferences in the roughness or presence of any\ndefects. The subject device has similar surface\nmorphology as the predicate device APRO 55\nCatheter. |  |\n| SC5b9 Complement\nActivation | The Sc5b9 concentration of the test article was\nstatistically less than the positive control and was not\nstatistically higher than the negative control. | Acceptable |\n| Acute Systemic Toxicity | No weight loss, mortality, or evidence of systemic\ntoxicity from the extract exposure to the mice. | Non-toxic |\n| Material-Mediated\nPyrogenicity | All individual rabbits for both the test article and\nnegative control showed a total rise in temperature of\n< 0.5ºC and were determined to be nonpyrogenic. | Non-pyrogenic |\n\nAPRO® 45 Catheter and Alembic Aspiration Tubing 510(k) Number: K251015\nE. Clinical Testing\nSubstantial equivalence was established based on non-clinical performance data. Human\nclinical data were not deemed necessary.\n8) Conclusion\nBased on the comparison of the technological characteristics and the non-clinical testing, the\nsubject device is found to be substantially equivalent to the predicate device. The differences\nin technological characteristics do not raise new questions of safety and effectiveness.\nTesting was conducted to demonstrate that the subject device meets the specifications and\nperforms as intended.\nPage 6 of 6"
  }
}