{
  "source_pdf": "aspiration--alembic-llc--apro-55-swift-catheter-and--510k.pdf",
  "clearance_number": "K250958",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe APRO 55 Swift Catheter is a single-lumen, braid and coil reinforced catheter. The APRO 55\nSwift Catheter is designed to remove thrombus from the vasculature using aspiration. The APRO\n55 Swift Catheter targets aspiration from a suction pump directly to the thrombus to remove\nthrombus from an occluded vessel. The APRO 55 Swift Catheter is introduced through a guide\ncatheter or long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire under fluoroscopic visualization to the site of the primary occlusion. The\ndistal shaft has a hydrophilic coating to aid navigation through the vasculature. A radiopaque\nmarker is located at the distal end of the catheter for visualization under fluoroscopy. For the\naspiration source, the APRO 55 Swift Catheter is used in conjunction with an aspiration pump\nwith pre-specified performance parameters that is connected using the Alembic Aspiration Tubing,\nalong with a legally marketed canister and accessories kit. The APRO 55 Swift Catheter is available\nin lengths of 125 cm and 137 cm and is supplied with an introducer sheath.\nThe Alembic Aspiration Tubing connects the APRO 55 Swift Catheter to the aspiration pump.\nThe flow control valve allows control of the aspiration flow using an ON/OFF switch. It is\navailable in a single size.\nIndications for Use\nThe APRO 55 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nPage 1 of 6\n\n|  | Applicant Name |  | Alembic, LLC |\n| --- | --- | --- | --- |\n| Applicant Address | Applicant Address |  | 627 National Avenue, Mountain View, CA 94043\nUnited States |\n|  | Applicant Contact Telephone |  | 650-388-5087 |\n|  | Applicant Contact |  | Lisa Yen |\n|  | Applicant Contact Email |  | lyen@alembicllc.com |\n|  | Device Trade Name |  | APRO 55 Swift Catheter and Alembic Aspiration Tubing |\n|  | Common Name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | Percutaneous Catheter |\n|  | Regulation Number |  | 21 CFR 870.1250 |\n|  | Product Code |  | NRY |\n|  | Predicate Device |  | K232971 APRO 55 Catheter and Alembic Aspiration Tubing |\n| Reference Device | Reference Device |  | K243287 APRO 70 Swift Catheter and Alembic Aspiration\nTubing |\n\nThe Alembic Aspiration Tubing is intended to connect the APRO 55 Swift Catheter to the\naspiration pump.\nTechnological Characteristics Comparison\nThe subject device has the same intended use and is identical to the predicate device, APRO 55\nCatheter and Alembic Aspiration Tubing (K232971), in terms of technology, principle of\noperation, materials, sterilization method, and performance. The only difference lies in the\npackaging configuration. A comparison of the subject, predicate, and reference devices is\nprovided in Table 1 below. There are no changes to the Alembic Aspiration Tubing compared to\nwhat was included in the K232971 submission.\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nRegulatory Same Class II, 21 CFR Class II, 21 CFR 870.1250,\nClass, Product 870.1250, NRY NRY\nCode\nPage 2 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Regulatory\nClass, Product\nCode | Same |  |  | Class II, 21 CFR\n870.1250, NRY |  |  | Class II, 21 CFR 870.1250,\nNRY |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nIndications for The APRO 55 Swift The APRO 55 Catheter The APRO 70 Swift\nUse Catheter with an with an aspiration pump Catheter with an\naspiration pump and the and the Alembic aspiration pump and the\nAlembic Aspiration Aspiration Tubing is Alembic Aspiration\nTubing is intended for intended for use in the Tubing is intended for\nuse in the revascularization of use in the\nrevascularization of patients with acute revascularization of\npatients with acute ischemic stroke patients with acute\nischemic stroke secondary to intracranial ischemic stroke\nsecondary to intracranial large vessel occlusive secondary to intracranial\nlarge vessel occlusive disease (within the large vessel occlusive\ndisease (within the internal carotid, middle disease (within the\ninternal carotid, middle cerebral – M1 and M2 internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within segments, basilar, and\nvertebral arteries) within 8 hours of symptom vertebral arteries) within\n8 hours of symptom onset. Patients who are 8 hours of symptom\nonset. Patients who are ineligible for intravenous onset. Patients who are\nineligible for tissue plasminogen ineligible for\nthrombolytic drug activator (IV t-PA) or thrombolytic drug\ntherapy or who failed who fail IV t-PA therapy therapy or who failed\nthrombolytic drug are candidates for thrombolytic drug\ntherapy are candidates treatment. therapy are candidates for\nfor treatment. The Alembic Aspiration treatment.\nThe Alembic Aspiration Tubing is intended to The Alembic Aspiration\nTubing is intended to connect the APRO 55 Tubing is intended to\nconnect the APRO 55 Catheter to the aspiration connect the APRO 70\nSwift Catheter to the pump. Swift Catheter to the\naspiration pump. aspiration pump.\nMaterials\nHub Same Nylon Nylon\nAdhesive Same Cyanoacrylate Cyanoacrylate\nStrain Relief Same Santoprene Santoprene\n(thermoplastic elastomer) (thermoplastic elastomer)\nLiner Same Polytetrafluoroethylene/ Polytetrafluoroethylene/\nTecoflex composite Tecoflex composite\nShaft Coil or Same 304V stainless steel braid 304V stainless steel braid\nBraid 304V stainless steel coil 304V stainless steel coil\nPage 3 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Indications for\nUse |  | The APRO 55 Swift\nCatheter with an\naspiration pump and the\nAlembic Aspiration\nTubing is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for\nthrombolytic drug\ntherapy or who failed\nthrombolytic drug\ntherapy are candidates\nfor treatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nSwift Catheter to the\naspiration pump. |  |  | The APRO 55 Catheter\nwith an aspiration pump\nand the Alembic\nAspiration Tubing is\nintended for use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA therapy\nare candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nCatheter to the aspiration\npump. |  |  | The APRO 70 Swift\nCatheter with an\naspiration pump and the\nAlembic Aspiration\nTubing is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for\nthrombolytic drug\ntherapy or who failed\nthrombolytic drug\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 70\nSwift Catheter to the\naspiration pump. |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |\n| Hub |  | Same |  |  | Nylon |  |  | Nylon |  |  |\n| Adhesive |  | Same |  |  | Cyanoacrylate |  |  | Cyanoacrylate |  |  |\n| Strain Relief |  | Same |  |  | Santoprene\n(thermoplastic elastomer) |  |  | Santoprene\n(thermoplastic elastomer) |  |  |\n| Liner |  | Same |  |  | Polytetrafluoroethylene/\nTecoflex composite |  |  | Polytetrafluoroethylene/\nTecoflex composite |  |  |\n| Shaft Coil or\nBraid |  | Same |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nExtrusions Same Thermoplastic Thermoplastic\npolyurethanes, polyurethanes,\nthermoplastic elastomer thermoplastic elastomer\nMarker Band Same Platinum/ iridium Platinum/ iridium\nCoating Same Hydrophilic coating Hydrophilic coating\nDimensions\nOuter Diameter Same as predicate 0.066 inch 0.083 inch\nInner Diameter Same as predicate 0.055 inch 0.070 inch\nEffective Same as predicate 125, 137 cm 125, 132, 135 cm\nLength\nCoated Length Same as predicate 90, 102 cm 90, 97, 100 cm\nTip Shape Same Straight Straight\nAccessories\nIntroducer Same Yes Yes\nSheath\nPackaging Materials\nPouch Same Nylon/polyethylene/Tyvek Nylon/polyethylene/Tyvek\nHoop Coil Same as reference Not included Polyethylene\nPackaging Tube Not included Polyethylene Not included\nPackaging Card Same Polyethylene Polyethylene\nShelf Carton Same Solid bleached sulfate Solid bleached sulfate\npaperboard paperboard\nOther\nSterilization Same Ethylene oxide Ethylene oxide\nShelf Life Same as reference 6 months 1 year\nMethod of Same Sterile and single use Sterile and single use\nSupply\nPage 4 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Extrusions |  | Same |  |  | Thermoplastic\npolyurethanes,\nthermoplastic elastomer |  |  | Thermoplastic\npolyurethanes,\nthermoplastic elastomer |  |  |\n| Marker Band |  | Same |  |  | Platinum/ iridium |  |  | Platinum/ iridium |  |  |\n| Coating |  | Same |  |  | Hydrophilic coating |  |  | Hydrophilic coating |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |\n| Outer Diameter |  | Same as predicate |  |  | 0.066 inch |  |  | 0.083 inch |  |  |\n| Inner Diameter |  | Same as predicate |  |  | 0.055 inch |  |  | 0.070 inch |  |  |\n| Effective\nLength |  | Same as predicate |  |  | 125, 137 cm |  |  | 125, 132, 135 cm |  |  |\n| Coated Length |  | Same as predicate |  |  | 90, 102 cm |  |  | 90, 97, 100 cm |  |  |\n| Tip Shape |  | Same |  |  | Straight |  |  | Straight |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |\n| Introducer\nSheath |  | Same |  |  | Yes |  |  | Yes |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |  |  |\n| Pouch |  | Same |  |  | Nylon/polyethylene/Tyvek |  |  | Nylon/polyethylene/Tyvek |  |  |\n| Hoop Coil |  | Same as reference |  |  | Not included |  |  | Polyethylene |  |  |\n| Packaging Tube |  | Not included |  |  | Polyethylene |  |  | Not included |  |  |\n| Packaging Card |  | Same |  |  | Polyethylene |  |  | Polyethylene |  |  |\n| Shelf Carton |  | Same |  |  | Solid bleached sulfate\npaperboard |  |  | Solid bleached sulfate\npaperboard |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |\n| Sterilization |  | Same |  |  | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Shelf Life |  | Same as reference |  |  | 6 months |  |  | 1 year |  |  |\n| Method of\nSupply |  | Same |  |  | Sterile and single use |  |  | Sterile and single use |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nPackaging Same as reference The catheter is placed in The catheter is placed in\nConfiguration a polyethylene dispenser a coiled polyethylene\ntube. The dispenser tube dispenser tube. The\nand the introducer sheath introducer sheath,\nare positioned on a positioned on a\npolyethylene packaging polyethylene packaging\ncard, which is then card, is attached to the\ninserted into a Tyvek dispenser tube, which is\npouch. The pouch, along then inserted into a\nwith the instructions for Tyvek pouch. The\nuse (IFU) is packaged in pouch, along with the\na bleached sulfate carton IFU is packaged in a\nbox. bleached sulfate carton\nbox.\nAlembic Aspiration Tubing\nAspiration Same 110 inch length 110 inch length\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch\nNon-Clinical Testing Summary\nThe following data were provided to evaluate the performance and support the substantial\nequivalence of the APRO 55 Swift Catheter.\nBench Testing\nPerformance bench testing was not conducted as sterility and shelf-life testing was sufficient\nfor verification and validation of the change in packaging configuration.\nSterility and Shelf-Life\nThe APRO 55 Swift Catheter is sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Aging studies\nestablished that the packaging remains functional for the labeled expiration date. Both t=0\nand aging studies for packaging integrity and seal strength were performed and met the\nacceptance criteria.\nBiocompatibility\nThe subject APRO 55 Swift Catheter is classified as an externally communicating device with\ncirculating blood contact for a limited duration (≤24 hours) in accordance with ISO 10993-1 and\nthe FDA guidance document, Use of International Standard ISO 10993-1, “Biological\nPage 5 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Packaging\nConfiguration |  | Same as reference |  |  | The catheter is placed in\na polyethylene dispenser\ntube. The dispenser tube\nand the introducer sheath\nare positioned on a\npolyethylene packaging\ncard, which is then\ninserted into a Tyvek\npouch. The pouch, along\nwith the instructions for\nuse (IFU) is packaged in\na bleached sulfate carton\nbox. |  |  | The catheter is placed in\na coiled polyethylene\ndispenser tube. The\nintroducer sheath,\npositioned on a\npolyethylene packaging\ncard, is attached to the\ndispenser tube, which is\nthen inserted into a\nTyvek pouch. The\npouch, along with the\nIFU is packaged in a\nbleached sulfate carton\nbox. |  |  |\n|  | Alembic Aspiration Tubing |  |  |  |  |  |  |  |  |  |\n| Aspiration\nTubing |  | Same |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  |\n\nevaluation of medical devices—Part 1: Evaluation and testing within a risk management\nprocess.”\nThe design and manufacturing of the subject device utilize the same materials, processing\nmethods, and sterilization as the predicate device (K232971) and the reference device\n(K243287), for which Alembic has already conducted biocompatibility testing in compliance\nwith ISO 10993-1. Therefore, no additional biocompatibility testing is required.\nAnimal Study\nAn animal study was deemed not necessary to support the substantial equivalence of the\nsubject device.\nClinical Testing Summary\nSubstantial equivalence was established based on non-clinical performance data. Human clinical\ndata were not deemed necessary.\nConclusion\nBased on the comparison of the technological characteristics and the non-clinical testing\ndescribed in this 510(k) Summary, the subject device is found to be substantially equivalent to\nthe predicate device. The differences in technological characteristics do not raise new questions\nof safety and effectiveness.\nPage 6 of 6",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK250958\nDevice Name\nAPRO 55 Swift Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 55 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 55 Swift Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K250958\nDate Prepared: April 24, 2025\nApplicant Name Alembic, LLC\nApplicant Address 627 National Avenue, Mountain View, CA 94043\nUnited States\nApplicant Contact Telephone 650-388-5087\nApplicant Contact Lisa Yen\nApplicant Contact Email lyen@alembicllc.com\nDevice Trade Name APRO 55 Swift Catheter and Alembic Aspiration Tubing\nCommon Name Catheter, Thrombus Retriever\nClassification Name Percutaneous Catheter\nRegulation Number 21 CFR 870.1250\nProduct Code NRY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe APRO 55 Swift Catheter is a single-lumen, braid and coil reinforced catheter. The APRO 55\nSwift Catheter is designed to remove thrombus from the vasculature using aspiration. The APRO\n55 Swift Catheter targets aspiration from a suction pump directly to the thrombus to remove\nthrombus from an occluded vessel. The APRO 55 Swift Catheter is introduced through a guide\ncatheter or long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire under fluoroscopic visualization to the site of the primary occlusion. The\ndistal shaft has a hydrophilic coating to aid navigation through the vasculature. A radiopaque\nmarker is located at the distal end of the catheter for visualization under fluoroscopy. For the\naspiration source, the APRO 55 Swift Catheter is used in conjunction with an aspiration pump\nwith pre-specified performance parameters that is connected using the Alembic Aspiration Tubing,\nalong with a legally marketed canister and accessories kit. The APRO 55 Swift Catheter is available\nin lengths of 125 cm and 137 cm and is supplied with an introducer sheath.\nThe Alembic Aspiration Tubing connects the APRO 55 Swift Catheter to the aspiration pump.\nThe flow control valve allows control of the aspiration flow using an ON/OFF switch. It is\navailable in a single size.\nIndications for Use\nThe APRO 55 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nPage 1 of 6\n\n|  | Applicant Name |  | Alembic, LLC |\n| --- | --- | --- | --- |\n| Applicant Address | Applicant Address |  | 627 National Avenue, Mountain View, CA 94043\nUnited States |\n|  | Applicant Contact Telephone |  | 650-388-5087 |\n|  | Applicant Contact |  | Lisa Yen |\n|  | Applicant Contact Email |  | lyen@alembicllc.com |\n|  | Device Trade Name |  | APRO 55 Swift Catheter and Alembic Aspiration Tubing |\n|  | Common Name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | Percutaneous Catheter |\n|  | Regulation Number |  | 21 CFR 870.1250 |\n|  | Product Code |  | NRY |\n|  | Predicate Device |  | K232971 APRO 55 Catheter and Alembic Aspiration Tubing |\n| Reference Device | Reference Device |  | K243287 APRO 70 Swift Catheter and Alembic Aspiration\nTubing |\n\nThe Alembic Aspiration Tubing is intended to connect the APRO 55 Swift Catheter to the\naspiration pump.\nTechnological Characteristics Comparison\nThe subject device has the same intended use and is identical to the predicate device, APRO 55\nCatheter and Alembic Aspiration Tubing (K232971), in terms of technology, principle of\noperation, materials, sterilization method, and performance. The only difference lies in the\npackaging configuration. A comparison of the subject, predicate, and reference devices is\nprovided in Table 1 below. There are no changes to the Alembic Aspiration Tubing compared to\nwhat was included in the K232971 submission.\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nRegulatory Same Class II, 21 CFR Class II, 21 CFR 870.1250,\nClass, Product 870.1250, NRY NRY\nCode\nPage 2 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Regulatory\nClass, Product\nCode | Same |  |  | Class II, 21 CFR\n870.1250, NRY |  |  | Class II, 21 CFR 870.1250,\nNRY |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nIndications for The APRO 55 Swift The APRO 55 Catheter The APRO 70 Swift\nUse Catheter with an with an aspiration pump Catheter with an\naspiration pump and the and the Alembic aspiration pump and the\nAlembic Aspiration Aspiration Tubing is Alembic Aspiration\nTubing is intended for intended for use in the Tubing is intended for\nuse in the revascularization of use in the\nrevascularization of patients with acute revascularization of\npatients with acute ischemic stroke patients with acute\nischemic stroke secondary to intracranial ischemic stroke\nsecondary to intracranial large vessel occlusive secondary to intracranial\nlarge vessel occlusive disease (within the large vessel occlusive\ndisease (within the internal carotid, middle disease (within the\ninternal carotid, middle cerebral – M1 and M2 internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within segments, basilar, and\nvertebral arteries) within 8 hours of symptom vertebral arteries) within\n8 hours of symptom onset. Patients who are 8 hours of symptom\nonset. Patients who are ineligible for intravenous onset. Patients who are\nineligible for tissue plasminogen ineligible for\nthrombolytic drug activator (IV t-PA) or thrombolytic drug\ntherapy or who failed who fail IV t-PA therapy therapy or who failed\nthrombolytic drug are candidates for thrombolytic drug\ntherapy are candidates treatment. therapy are candidates for\nfor treatment. The Alembic Aspiration treatment.\nThe Alembic Aspiration Tubing is intended to The Alembic Aspiration\nTubing is intended to connect the APRO 55 Tubing is intended to\nconnect the APRO 55 Catheter to the aspiration connect the APRO 70\nSwift Catheter to the pump. Swift Catheter to the\naspiration pump. aspiration pump.\nMaterials\nHub Same Nylon Nylon\nAdhesive Same Cyanoacrylate Cyanoacrylate\nStrain Relief Same Santoprene Santoprene\n(thermoplastic elastomer) (thermoplastic elastomer)\nLiner Same Polytetrafluoroethylene/ Polytetrafluoroethylene/\nTecoflex composite Tecoflex composite\nShaft Coil or Same 304V stainless steel braid 304V stainless steel braid\nBraid 304V stainless steel coil 304V stainless steel coil\nPage 3 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Indications for\nUse |  | The APRO 55 Swift\nCatheter with an\naspiration pump and the\nAlembic Aspiration\nTubing is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for\nthrombolytic drug\ntherapy or who failed\nthrombolytic drug\ntherapy are candidates\nfor treatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nSwift Catheter to the\naspiration pump. |  |  | The APRO 55 Catheter\nwith an aspiration pump\nand the Alembic\nAspiration Tubing is\nintended for use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA therapy\nare candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nCatheter to the aspiration\npump. |  |  | The APRO 70 Swift\nCatheter with an\naspiration pump and the\nAlembic Aspiration\nTubing is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for\nthrombolytic drug\ntherapy or who failed\nthrombolytic drug\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 70\nSwift Catheter to the\naspiration pump. |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |\n| Hub |  | Same |  |  | Nylon |  |  | Nylon |  |  |\n| Adhesive |  | Same |  |  | Cyanoacrylate |  |  | Cyanoacrylate |  |  |\n| Strain Relief |  | Same |  |  | Santoprene\n(thermoplastic elastomer) |  |  | Santoprene\n(thermoplastic elastomer) |  |  |\n| Liner |  | Same |  |  | Polytetrafluoroethylene/\nTecoflex composite |  |  | Polytetrafluoroethylene/\nTecoflex composite |  |  |\n| Shaft Coil or\nBraid |  | Same |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nExtrusions Same Thermoplastic Thermoplastic\npolyurethanes, polyurethanes,\nthermoplastic elastomer thermoplastic elastomer\nMarker Band Same Platinum/ iridium Platinum/ iridium\nCoating Same Hydrophilic coating Hydrophilic coating\nDimensions\nOuter Diameter Same as predicate 0.066 inch 0.083 inch\nInner Diameter Same as predicate 0.055 inch 0.070 inch\nEffective Same as predicate 125, 137 cm 125, 132, 135 cm\nLength\nCoated Length Same as predicate 90, 102 cm 90, 97, 100 cm\nTip Shape Same Straight Straight\nAccessories\nIntroducer Same Yes Yes\nSheath\nPackaging Materials\nPouch Same Nylon/polyethylene/Tyvek Nylon/polyethylene/Tyvek\nHoop Coil Same as reference Not included Polyethylene\nPackaging Tube Not included Polyethylene Not included\nPackaging Card Same Polyethylene Polyethylene\nShelf Carton Same Solid bleached sulfate Solid bleached sulfate\npaperboard paperboard\nOther\nSterilization Same Ethylene oxide Ethylene oxide\nShelf Life Same as reference 6 months 1 year\nMethod of Same Sterile and single use Sterile and single use\nSupply\nPage 4 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Extrusions |  | Same |  |  | Thermoplastic\npolyurethanes,\nthermoplastic elastomer |  |  | Thermoplastic\npolyurethanes,\nthermoplastic elastomer |  |  |\n| Marker Band |  | Same |  |  | Platinum/ iridium |  |  | Platinum/ iridium |  |  |\n| Coating |  | Same |  |  | Hydrophilic coating |  |  | Hydrophilic coating |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |\n| Outer Diameter |  | Same as predicate |  |  | 0.066 inch |  |  | 0.083 inch |  |  |\n| Inner Diameter |  | Same as predicate |  |  | 0.055 inch |  |  | 0.070 inch |  |  |\n| Effective\nLength |  | Same as predicate |  |  | 125, 137 cm |  |  | 125, 132, 135 cm |  |  |\n| Coated Length |  | Same as predicate |  |  | 90, 102 cm |  |  | 90, 97, 100 cm |  |  |\n| Tip Shape |  | Same |  |  | Straight |  |  | Straight |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |\n| Introducer\nSheath |  | Same |  |  | Yes |  |  | Yes |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |  |  |\n| Pouch |  | Same |  |  | Nylon/polyethylene/Tyvek |  |  | Nylon/polyethylene/Tyvek |  |  |\n| Hoop Coil |  | Same as reference |  |  | Not included |  |  | Polyethylene |  |  |\n| Packaging Tube |  | Not included |  |  | Polyethylene |  |  | Not included |  |  |\n| Packaging Card |  | Same |  |  | Polyethylene |  |  | Polyethylene |  |  |\n| Shelf Carton |  | Same |  |  | Solid bleached sulfate\npaperboard |  |  | Solid bleached sulfate\npaperboard |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |\n| Sterilization |  | Same |  |  | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Shelf Life |  | Same as reference |  |  | 6 months |  |  | 1 year |  |  |\n| Method of\nSupply |  | Same |  |  | Sterile and single use |  |  | Sterile and single use |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nPackaging Same as reference The catheter is placed in The catheter is placed in\nConfiguration a polyethylene dispenser a coiled polyethylene\ntube. The dispenser tube dispenser tube. The\nand the introducer sheath introducer sheath,\nare positioned on a positioned on a\npolyethylene packaging polyethylene packaging\ncard, which is then card, is attached to the\ninserted into a Tyvek dispenser tube, which is\npouch. The pouch, along then inserted into a\nwith the instructions for Tyvek pouch. The\nuse (IFU) is packaged in pouch, along with the\na bleached sulfate carton IFU is packaged in a\nbox. bleached sulfate carton\nbox.\nAlembic Aspiration Tubing\nAspiration Same 110 inch length 110 inch length\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch\nNon-Clinical Testing Summary\nThe following data were provided to evaluate the performance and support the substantial\nequivalence of the APRO 55 Swift Catheter.\nBench Testing\nPerformance bench testing was not conducted as sterility and shelf-life testing was sufficient\nfor verification and validation of the change in packaging configuration.\nSterility and Shelf-Life\nThe APRO 55 Swift Catheter is sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Aging studies\nestablished that the packaging remains functional for the labeled expiration date. Both t=0\nand aging studies for packaging integrity and seal strength were performed and met the\nacceptance criteria.\nBiocompatibility\nThe subject APRO 55 Swift Catheter is classified as an externally communicating device with\ncirculating blood contact for a limited duration (≤24 hours) in accordance with ISO 10993-1 and\nthe FDA guidance document, Use of International Standard ISO 10993-1, “Biological\nPage 5 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Packaging\nConfiguration |  | Same as reference |  |  | The catheter is placed in\na polyethylene dispenser\ntube. The dispenser tube\nand the introducer sheath\nare positioned on a\npolyethylene packaging\ncard, which is then\ninserted into a Tyvek\npouch. The pouch, along\nwith the instructions for\nuse (IFU) is packaged in\na bleached sulfate carton\nbox. |  |  | The catheter is placed in\na coiled polyethylene\ndispenser tube. The\nintroducer sheath,\npositioned on a\npolyethylene packaging\ncard, is attached to the\ndispenser tube, which is\nthen inserted into a\nTyvek pouch. The\npouch, along with the\nIFU is packaged in a\nbleached sulfate carton\nbox. |  |  |\n|  | Alembic Aspiration Tubing |  |  |  |  |  |  |  |  |  |\n| Aspiration\nTubing |  | Same |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  |\n\nevaluation of medical devices—Part 1: Evaluation and testing within a risk management\nprocess.”\nThe design and manufacturing of the subject device utilize the same materials, processing\nmethods, and sterilization as the predicate device (K232971) and the reference device\n(K243287), for which Alembic has already conducted biocompatibility testing in compliance\nwith ISO 10993-1. Therefore, no additional biocompatibility testing is required.\nAnimal Study\nAn animal study was deemed not necessary to support the substantial equivalence of the\nsubject device.\nClinical Testing Summary\nSubstantial equivalence was established based on non-clinical performance data. Human clinical\ndata were not deemed necessary.\nConclusion\nBased on the comparison of the technological characteristics and the non-clinical testing\ndescribed in this 510(k) Summary, the subject device is found to be substantially equivalent to\nthe predicate device. The differences in technological characteristics do not raise new questions\nof safety and effectiveness.\nPage 6 of 6",
    "also_known_as": [
      "K232971",
      "K243287"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK250958\nDevice Name\nAPRO 55 Swift Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 55 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for\ntreatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 55 Swift Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K250958\nDate Prepared: April 24, 2025\nApplicant Name Alembic, LLC\nApplicant Address 627 National Avenue, Mountain View, CA 94043\nUnited States\nApplicant Contact Telephone 650-388-5087\nApplicant Contact Lisa Yen\nApplicant Contact Email lyen@alembicllc.com\nDevice Trade Name APRO 55 Swift Catheter and Alembic Aspiration Tubing\nCommon Name Catheter, Thrombus Retriever\nClassification Name Percutaneous Catheter\nRegulation Number 21 CFR 870.1250\nProduct Code NRY",
    "Substantial Equivalence": "Predicate Device K232971 APRO 55 Catheter and Alembic Aspiration Tubing\nReference Device K243287 APRO 70 Swift Catheter and Alembic Aspiration\nTubing",
    "Device Description": "Device Description\nThe APRO 55 Swift Catheter is a single-lumen, braid and coil reinforced catheter. The APRO 55\nSwift Catheter is designed to remove thrombus from the vasculature using aspiration. The APRO\n55 Swift Catheter targets aspiration from a suction pump directly to the thrombus to remove\nthrombus from an occluded vessel. The APRO 55 Swift Catheter is introduced through a guide\ncatheter or long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire under fluoroscopic visualization to the site of the primary occlusion. The\ndistal shaft has a hydrophilic coating to aid navigation through the vasculature. A radiopaque\nmarker is located at the distal end of the catheter for visualization under fluoroscopy. For the\naspiration source, the APRO 55 Swift Catheter is used in conjunction with an aspiration pump\nwith pre-specified performance parameters that is connected using the Alembic Aspiration Tubing,\nalong with a legally marketed canister and accessories kit. The APRO 55 Swift Catheter is available\nin lengths of 125 cm and 137 cm and is supplied with an introducer sheath.\nThe Alembic Aspiration Tubing connects the APRO 55 Swift Catheter to the aspiration pump.\nThe flow control valve allows control of the aspiration flow using an ON/OFF switch. It is\navailable in a single size.\nIndications for Use\nThe APRO 55 Swift Catheter with an aspiration pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are candidates\nfor treatment.\nPage 1 of 6\n\n|  | Applicant Name |  | Alembic, LLC |\n| --- | --- | --- | --- |\n| Applicant Address | Applicant Address |  | 627 National Avenue, Mountain View, CA 94043\nUnited States |\n|  | Applicant Contact Telephone |  | 650-388-5087 |\n|  | Applicant Contact |  | Lisa Yen |\n|  | Applicant Contact Email |  | lyen@alembicllc.com |\n|  | Device Trade Name |  | APRO 55 Swift Catheter and Alembic Aspiration Tubing |\n|  | Common Name |  | Catheter, Thrombus Retriever |\n|  | Classification Name |  | Percutaneous Catheter |\n|  | Regulation Number |  | 21 CFR 870.1250 |\n|  | Product Code |  | NRY |\n|  | Predicate Device |  | K232971 APRO 55 Catheter and Alembic Aspiration Tubing |\n| Reference Device | Reference Device |  | K243287 APRO 70 Swift Catheter and Alembic Aspiration\nTubing |\n\nThe Alembic Aspiration Tubing is intended to connect the APRO 55 Swift Catheter to the\naspiration pump.\nTechnological Characteristics Comparison\nThe subject device has the same intended use and is identical to the predicate device, APRO 55\nCatheter and Alembic Aspiration Tubing (K232971), in terms of technology, principle of\noperation, materials, sterilization method, and performance. The only difference lies in the\npackaging configuration. A comparison of the subject, predicate, and reference devices is\nprovided in Table 1 below. There are no changes to the Alembic Aspiration Tubing compared to\nwhat was included in the K232971 submission.\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nRegulatory Same Class II, 21 CFR Class II, 21 CFR 870.1250,\nClass, Product 870.1250, NRY NRY\nCode\nPage 2 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Regulatory\nClass, Product\nCode | Same |  |  | Class II, 21 CFR\n870.1250, NRY |  |  | Class II, 21 CFR 870.1250,\nNRY |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nIndications for The APRO 55 Swift The APRO 55 Catheter The APRO 70 Swift\nUse Catheter with an with an aspiration pump Catheter with an\naspiration pump and the and the Alembic aspiration pump and the\nAlembic Aspiration Aspiration Tubing is Alembic Aspiration\nTubing is intended for intended for use in the Tubing is intended for\nuse in the revascularization of use in the\nrevascularization of patients with acute revascularization of\npatients with acute ischemic stroke patients with acute\nischemic stroke secondary to intracranial ischemic stroke\nsecondary to intracranial large vessel occlusive secondary to intracranial\nlarge vessel occlusive disease (within the large vessel occlusive\ndisease (within the internal carotid, middle disease (within the\ninternal carotid, middle cerebral – M1 and M2 internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within segments, basilar, and\nvertebral arteries) within 8 hours of symptom vertebral arteries) within\n8 hours of symptom onset. Patients who are 8 hours of symptom\nonset. Patients who are ineligible for intravenous onset. Patients who are\nineligible for tissue plasminogen ineligible for\nthrombolytic drug activator (IV t-PA) or thrombolytic drug\ntherapy or who failed who fail IV t-PA therapy therapy or who failed\nthrombolytic drug are candidates for thrombolytic drug\ntherapy are candidates treatment. therapy are candidates for\nfor treatment. The Alembic Aspiration treatment.\nThe Alembic Aspiration Tubing is intended to The Alembic Aspiration\nTubing is intended to connect the APRO 55 Tubing is intended to\nconnect the APRO 55 Catheter to the aspiration connect the APRO 70\nSwift Catheter to the pump. Swift Catheter to the\naspiration pump. aspiration pump.\nMaterials\nHub Same Nylon Nylon\nAdhesive Same Cyanoacrylate Cyanoacrylate\nStrain Relief Same Santoprene Santoprene\n(thermoplastic elastomer) (thermoplastic elastomer)\nLiner Same Polytetrafluoroethylene/ Polytetrafluoroethylene/\nTecoflex composite Tecoflex composite\nShaft Coil or Same 304V stainless steel braid 304V stainless steel braid\nBraid 304V stainless steel coil 304V stainless steel coil\nPage 3 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Indications for\nUse |  | The APRO 55 Swift\nCatheter with an\naspiration pump and the\nAlembic Aspiration\nTubing is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for\nthrombolytic drug\ntherapy or who failed\nthrombolytic drug\ntherapy are candidates\nfor treatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nSwift Catheter to the\naspiration pump. |  |  | The APRO 55 Catheter\nwith an aspiration pump\nand the Alembic\nAspiration Tubing is\nintended for use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV t-PA) or\nwho fail IV t-PA therapy\nare candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 55\nCatheter to the aspiration\npump. |  |  | The APRO 70 Swift\nCatheter with an\naspiration pump and the\nAlembic Aspiration\nTubing is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for\nthrombolytic drug\ntherapy or who failed\nthrombolytic drug\ntherapy are candidates for\ntreatment.\nThe Alembic Aspiration\nTubing is intended to\nconnect the APRO 70\nSwift Catheter to the\naspiration pump. |  |  |\n|  | Materials |  |  |  |  |  |  |  |  |  |\n| Hub |  | Same |  |  | Nylon |  |  | Nylon |  |  |\n| Adhesive |  | Same |  |  | Cyanoacrylate |  |  | Cyanoacrylate |  |  |\n| Strain Relief |  | Same |  |  | Santoprene\n(thermoplastic elastomer) |  |  | Santoprene\n(thermoplastic elastomer) |  |  |\n| Liner |  | Same |  |  | Polytetrafluoroethylene/\nTecoflex composite |  |  | Polytetrafluoroethylene/\nTecoflex composite |  |  |\n| Shaft Coil or\nBraid |  | Same |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nExtrusions Same Thermoplastic Thermoplastic\npolyurethanes, polyurethanes,\nthermoplastic elastomer thermoplastic elastomer\nMarker Band Same Platinum/ iridium Platinum/ iridium\nCoating Same Hydrophilic coating Hydrophilic coating\nDimensions\nOuter Diameter Same as predicate 0.066 inch 0.083 inch\nInner Diameter Same as predicate 0.055 inch 0.070 inch\nEffective Same as predicate 125, 137 cm 125, 132, 135 cm\nLength\nCoated Length Same as predicate 90, 102 cm 90, 97, 100 cm\nTip Shape Same Straight Straight\nAccessories\nIntroducer Same Yes Yes\nSheath\nPackaging Materials\nPouch Same Nylon/polyethylene/Tyvek Nylon/polyethylene/Tyvek\nHoop Coil Same as reference Not included Polyethylene\nPackaging Tube Not included Polyethylene Not included\nPackaging Card Same Polyethylene Polyethylene\nShelf Carton Same Solid bleached sulfate Solid bleached sulfate\npaperboard paperboard\nOther\nSterilization Same Ethylene oxide Ethylene oxide\nShelf Life Same as reference 6 months 1 year\nMethod of Same Sterile and single use Sterile and single use\nSupply\nPage 4 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Extrusions |  | Same |  |  | Thermoplastic\npolyurethanes,\nthermoplastic elastomer |  |  | Thermoplastic\npolyurethanes,\nthermoplastic elastomer |  |  |\n| Marker Band |  | Same |  |  | Platinum/ iridium |  |  | Platinum/ iridium |  |  |\n| Coating |  | Same |  |  | Hydrophilic coating |  |  | Hydrophilic coating |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |  |  |\n| Outer Diameter |  | Same as predicate |  |  | 0.066 inch |  |  | 0.083 inch |  |  |\n| Inner Diameter |  | Same as predicate |  |  | 0.055 inch |  |  | 0.070 inch |  |  |\n| Effective\nLength |  | Same as predicate |  |  | 125, 137 cm |  |  | 125, 132, 135 cm |  |  |\n| Coated Length |  | Same as predicate |  |  | 90, 102 cm |  |  | 90, 97, 100 cm |  |  |\n| Tip Shape |  | Same |  |  | Straight |  |  | Straight |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |  |\n| Introducer\nSheath |  | Same |  |  | Yes |  |  | Yes |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |  |  |\n| Pouch |  | Same |  |  | Nylon/polyethylene/Tyvek |  |  | Nylon/polyethylene/Tyvek |  |  |\n| Hoop Coil |  | Same as reference |  |  | Not included |  |  | Polyethylene |  |  |\n| Packaging Tube |  | Not included |  |  | Polyethylene |  |  | Not included |  |  |\n| Packaging Card |  | Same |  |  | Polyethylene |  |  | Polyethylene |  |  |\n| Shelf Carton |  | Same |  |  | Solid bleached sulfate\npaperboard |  |  | Solid bleached sulfate\npaperboard |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |\n| Sterilization |  | Same |  |  | Ethylene oxide |  |  | Ethylene oxide |  |  |\n| Shelf Life |  | Same as reference |  |  | 6 months |  |  | 1 year |  |  |\n| Method of\nSupply |  | Same |  |  | Sterile and single use |  |  | Sterile and single use |  |  |\n\nTable 1. Comparison with the Predicate and Reference Devices\nCategory Subject Device Predicate Device Reference device\nAPRO 55 Swift APRO 55 Catheter and APRO 70 Swift Catheter\nCatheter and Alembic Alembic Aspiration and Alembic Aspiration\nAspiration Tubing Tubing Tubing\n510(k) Number K250958 K232971 K243287\nPackaging Same as reference The catheter is placed in The catheter is placed in\nConfiguration a polyethylene dispenser a coiled polyethylene\ntube. The dispenser tube dispenser tube. The\nand the introducer sheath introducer sheath,\nare positioned on a positioned on a\npolyethylene packaging polyethylene packaging\ncard, which is then card, is attached to the\ninserted into a Tyvek dispenser tube, which is\npouch. The pouch, along then inserted into a\nwith the instructions for Tyvek pouch. The\nuse (IFU) is packaged in pouch, along with the\na bleached sulfate carton IFU is packaged in a\nbox. bleached sulfate carton\nbox.\nAlembic Aspiration Tubing\nAspiration Same 110 inch length 110 inch length\nTubing Tubing ID = 0.110 inch Tubing ID = 0.110 inch\nNon-Clinical Testing Summary\nThe following data were provided to evaluate the performance and support the substantial\nequivalence of the APRO 55 Swift Catheter.\nBench Testing\nPerformance bench testing was not conducted as sterility and shelf-life testing was sufficient\nfor verification and validation of the change in packaging configuration.\nSterility and Shelf-Life\nThe APRO 55 Swift Catheter is sterilized using an ethylene oxide sterilization cycle that was\nverified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Aging studies\nestablished that the packaging remains functional for the labeled expiration date. Both t=0\nand aging studies for packaging integrity and seal strength were performed and met the\nacceptance criteria.\nBiocompatibility\nThe subject APRO 55 Swift Catheter is classified as an externally communicating device with\ncirculating blood contact for a limited duration (≤24 hours) in accordance with ISO 10993-1 and\nthe FDA guidance document, Use of International Standard ISO 10993-1, “Biological\nPage 5 of 6\n\n| Table 1. Comparison with the Predicate and Reference Devices |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Category |  |  | Subject Device |  |  | Predicate Device |  |  | Reference device |  |\n|  |  |  | APRO 55 Swift |  |  | APRO 55 Catheter and |  |  | APRO 70 Swift Catheter |  |\n|  |  |  | Catheter and Alembic |  |  | Alembic Aspiration |  |  | and Alembic Aspiration |  |\n|  |  |  | Aspiration Tubing |  |  | Tubing |  |  | Tubing |  |\n| 510(k) Number |  | K250958 |  |  | K232971 |  |  | K243287 |  |  |\n| Packaging\nConfiguration |  | Same as reference |  |  | The catheter is placed in\na polyethylene dispenser\ntube. The dispenser tube\nand the introducer sheath\nare positioned on a\npolyethylene packaging\ncard, which is then\ninserted into a Tyvek\npouch. The pouch, along\nwith the instructions for\nuse (IFU) is packaged in\na bleached sulfate carton\nbox. |  |  | The catheter is placed in\na coiled polyethylene\ndispenser tube. The\nintroducer sheath,\npositioned on a\npolyethylene packaging\ncard, is attached to the\ndispenser tube, which is\nthen inserted into a\nTyvek pouch. The\npouch, along with the\nIFU is packaged in a\nbleached sulfate carton\nbox. |  |  |\n|  | Alembic Aspiration Tubing |  |  |  |  |  |  |  |  |  |\n| Aspiration\nTubing |  | Same |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  | 110 inch length\nTubing ID = 0.110 inch |  |  |\n\nevaluation of medical devices—Part 1: Evaluation and testing within a risk management\nprocess.”\nThe design and manufacturing of the subject device utilize the same materials, processing\nmethods, and sterilization as the predicate device (K232971) and the reference device\n(K243287), for which Alembic has already conducted biocompatibility testing in compliance\nwith ISO 10993-1. Therefore, no additional biocompatibility testing is required.\nAnimal Study\nAn animal study was deemed not necessary to support the substantial equivalence of the\nsubject device.\nClinical Testing Summary\nSubstantial equivalence was established based on non-clinical performance data. Human clinical\ndata were not deemed necessary.\nConclusion\nBased on the comparison of the technological characteristics and the non-clinical testing\ndescribed in this 510(k) Summary, the subject device is found to be substantially equivalent to\nthe predicate device. The differences in technological characteristics do not raise new questions\nof safety and effectiveness.\nPage 6 of 6"
  }
}