{
  "source_pdf": "aspiration--alembic-llc--apro-70-catheter-and-alembic--510k.pdf",
  "clearance_number": "K230695",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK230695\nDevice Name\nAPRO 70 Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 70 Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 70 Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Number: K230695\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Lisa Yen\nDirector of Regulatory and Quality\nTelephone Number: (650) 388-5087\nFax: (650) 390-0107\nEmail: lyen@alembicllc.com\nDate Prepared: April 7, 2023\n2) Device Name and Classification\nTrade/Proprietary Name: APRO™ 70 Catheter and Alembic Aspiration Tubing\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Code: NRY\nReview Panel: Neurology\n3) Legally Marketed Predicate Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K223545",
      "K223545",
      "K230695",
      "K223545",
      "K230695",
      "K223545",
      "K223545",
      "K223545"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK230695\nDevice Name\nAPRO 70 Catheter and Alembic Aspiration Tubing\nIndications for Use (Describe)\nThe APRO 70 Catheter with an aspiration pump and the Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 70 Catheter to the aspiration pump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Number: K230695\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Lisa Yen\nDirector of Regulatory and Quality\nTelephone Number: (650) 388-5087\nFax: (650) 390-0107\nEmail: lyen@alembicllc.com\nDate Prepared: April 7, 2023\n2) Device Name and Classification\nTrade/Proprietary Name: APRO™ 70 Catheter and Alembic Aspiration Tubing\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Code: NRY\nReview Panel: Neurology\n3) Legally Marketed Predicate Device",
    "Substantial Equivalence": "Predicate Device: K223545 APRO 70 Catheter and Alembic Aspiration Tubing\n4) Device Description\nThe APRO 70 Catheter is a single-lumen, braid and coil reinforced catheter. The APRO 70\nCatheter is designed to remove thrombus from the vasculature using aspiration. The APRO\n70 Catheter targets aspiration from the suction pump directly to the thrombus to remove\nthrombus from an occluded vessel. The APRO 70 Catheter is introduced through a guide\ncatheter or long femoral sheath and into the intracranial vasculature and guided over a\nneurovascular guidewire under fluoroscopic visualization to the site of the primary occlusion.\nThe distal shaft has a hydrophilic coating to aid navigation through the vasculature. A\nradiopaque marker is located at the distal end of the catheter for visualization under\nPage 1 of 5\n\nfluoroscopy. For the aspiration source, the APRO 70 Catheter is used in conjunction with an\naspiration pump with pre-specified performance parameters that is connected using the\nAlembic Aspiration Tubing, along with a legally marketed canister and accessories kit. The\nAPRO 70 Catheter is available in lengths of 125 cm, 132 cm, and 135 cm and is provided\nwith an introducer sheath.\nThe Alembic Aspiration Tubing connects the APRO 70 Catheter to the aspiration pump.\nThe flow control valve allows control of the aspiration flow using an ON/OFF switch. It is\navailable in one size.\n5) Indications for Use\nThe APRO 70 Catheter with an aspiration pump and the Alembic Aspiration Tubing is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the APRO 70 Catheter to the\naspiration pump.\n6) Technological Characteristics Comparison\nAlembic has demonstrated the subject APRO 70 Catheter and Alembic Aspiration Tubing are\nsubstantially equivalent to the predicate based on the same materials, same design concept,\nand the same fundamental operating principles. A comparison of the APRO 70 Catheter\nwith the predicate device is summarized in Table 1 below. There are no changes to the\nAlembic Aspiration Tubing compared to K223545.\nTable 1 – Subject APRO 70 Catheter Comparison with the Predicate Device\nSubject Device Predicate Device\nCategory\nAPRO 70 Catheter APRO 70 Catheter\n510(k) Number K230695 K223545\nRegulatory Class Identical to predicate Class II, 21 CFR 870.1250, NRY\nIndications for Identical to predicate The APRO 70 Catheter with an aspiration pump and the\nUse Alembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the\nAPRO 70 Catheter to the aspiration pump.\nPrinciples of Identical to predicate Using conventional catheterization techniques under\nOperation fluoroscopic guidance, advance the catheter into the target\nvessel over an appropriate neurovascular guidewire. Position\nthe catheter proximal to the thrombus to aspirate.\nPage 2 of 5\n\n| Category |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | APRO 70 Catheter |  |  | APRO 70 Catheter |  |\n| 510(k) Number | K230695 |  |  | K223545 |  |  |\n| Regulatory Class | Identical to predicate |  |  | Class II, 21 CFR 870.1250, NRY |  |  |\n| Indications for\nUse | Identical to predicate |  |  | The APRO 70 Catheter with an aspiration pump and the\nAlembic Aspiration Tubing is intended for use in the\nrevascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of\nsymptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment.\nThe Alembic Aspiration Tubing is intended to connect the\nAPRO 70 Catheter to the aspiration pump. |  |  |\n| Principles of\nOperation | Identical to predicate |  |  | Using conventional catheterization techniques under\nfluoroscopic guidance, advance the catheter into the target\nvessel over an appropriate neurovascular guidewire. Position\nthe catheter proximal to the thrombus to aspirate. |  |  |\n\nSubject Device Predicate Device\nCategory\nAPRO 70 Catheter APRO 70 Catheter\nAccessory Devices Identical to predicate Introducer sheath\nProvided\nMaterials\nHub Identical to predicate Polycarbonate\nStrain Relief Identical to predicate Santoprene (thermoplastic elastomer)\nLiner Identical to predicate Polytetrafluoroethylene/Tecoflex composite\nShaft Coil and Identical to predicate 304V stainless steel braid\nBraid 304V stainless steel coil\nExtrusions Identical to predicate Thermoplastic polyurethanes, thermoplastic elastomer\nMarker Band Identical to predicate Platinum/ iridium\nCoating Identical to predicate Hydrophilic Coating\nDimensions\nProximal Outer Identical to predicate 0.083 inch\nDiameter (OD)\nProximal Inner Identical to predicate 0.070 inch\nDiameter (ID)\nDistal OD Identical to predicate 0.083 inch\nDistal ID Identical to predicate 0.070 inch\nEffective Lengths Identical to predicate 125, 132, 135 cm\nCoated Length Identical to predicate 90, 97, 100 cm\nTip Shape Identical to predicate Straight\nAccessories\nIntroducer Sheath Identical to predicate Pebax\nPackaging Materials\nPouch Identical to predicate Nylon/polyethylene/Tyvek\nPackaging Tube Identical to predicate High density polyethylene\nPackaging Card Identical to predicate High density polyethylene\nShelf Carton Identical to predicate Solid bleached sulfate paperboard\nOther\nSterilization Identical to predicate Ethylene oxide\nUse Conditions Identical to predicate Sterile, single use, disposable\nShelf life 1 year 6 months\n7) Performance Data\nAlembic performed non-clinical bench testing in accordance with design controls, protocol,\nand test methods that were previously reviewed in a relevant prior pre-market submission.\nIncluded in Table 2 is the description of each performance test that was conducted to\nsupport substantial equivalence determination. The results demonstrate substantial\nequivalence of the subject APRO 70 Catheter and Alembic Aspiration Tubing to the legally\nmarketed predicate device.\nPage 3 of 5\n\n| Category |  |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | APRO 70 Catheter |  |  | APRO 70 Catheter |  |\n| Accessory Devices\nProvided |  |  | Identical to predicate |  |  | Introducer sheath |  |  |\n|  | Materials |  |  |  |  |  |  |  |\n| Hub |  |  | Identical to predicate |  |  | Polycarbonate |  |  |\n| Strain Relief |  |  | Identical to predicate |  |  | Santoprene (thermoplastic elastomer) |  |  |\n| Liner |  |  | Identical to predicate |  |  | Polytetrafluoroethylene/Tecoflex composite |  |  |\n| Shaft Coil and\nBraid |  |  | Identical to predicate |  |  | 304V stainless steel braid\n304V stainless steel coil |  |  |\n| Extrusions |  |  | Identical to predicate |  |  | Thermoplastic polyurethanes, thermoplastic elastomer |  |  |\n| Marker Band |  |  | Identical to predicate |  |  | Platinum/ iridium |  |  |\n| Coating |  |  | Identical to predicate |  |  | Hydrophilic Coating |  |  |\n|  | Dimensions |  |  |  |  |  |  |  |\n| Proximal Outer\nDiameter (OD) |  |  | Identical to predicate |  |  | 0.083 inch |  |  |\n| Proximal Inner\nDiameter (ID) |  |  | Identical to predicate |  |  | 0.070 inch |  |  |\n| Distal OD |  |  | Identical to predicate |  |  | 0.083 inch |  |  |\n| Distal ID |  |  | Identical to predicate |  |  | 0.070 inch |  |  |\n| Effective Lengths |  |  | Identical to predicate |  |  | 125, 132, 135 cm |  |  |\n| Coated Length |  |  | Identical to predicate |  |  | 90, 97, 100 cm |  |  |\n| Tip Shape |  |  | Identical to predicate |  |  | Straight |  |  |\n|  | Accessories |  |  |  |  |  |  |  |\n| Introducer Sheath |  |  | Identical to predicate |  |  | Pebax |  |  |\n|  | Packaging Materials |  |  |  |  |  |  |  |\n| Pouch |  |  | Identical to predicate |  |  | Nylon/polyethylene/Tyvek |  |  |\n| Packaging Tube |  |  | Identical to predicate |  |  | High density polyethylene |  |  |\n| Packaging Card |  |  | Identical to predicate |  |  | High density polyethylene |  |  |\n| Shelf Carton |  |  | Identical to predicate |  |  | Solid bleached sulfate paperboard |  |  |\n|  | Other |  |  |  |  |  |  |  |\n| Sterilization |  |  | Identical to predicate |  |  | Ethylene oxide |  |  |\n| Use Conditions |  |  | Identical to predicate |  |  | Sterile, single use, disposable |  |  |\n| Shelf life |  |  | 1 year |  |  | 6 months |  |  |\n\nA. Design Verification Testing – Non-Clinical Bench\nTable 2 – Summary of Non-Clinical Bench Test Results\nTest Acceptance Criteria Conclusion\nVisual and Dimensional Catheter meets the visual and The APRO 70 Catheter met the\nCharacteristics dimensional specifications. acceptance criteria.\nIntroducer Sheath meets the visual and The Introducer Sheath met the\ndimensional specifications. acceptance criteria.\nAspiration Tubing meets the visual and The Alembic Aspiration Tubing\ndimensional specifications. met the acceptance criteria.\nParticulate Catheter meets the acceptance criteria. The APRO 70 Catheter met the\nSubject device was evaluated with a acceptance criteria.\npredicate device under the same test\nconditions.\nVacuum Integrity Catheter with Aspiration Tubing is free The APRO 70 Catheter and\nfrom collapse and loss of vacuum between Alembic Aspiration Tubing met\naspiration source and catheter tip. the acceptance criteria.\nKink Resistance Catheter distal shaft shall not kink. The APRO 70 Catheter met the\nacceptance criteria.\nCatheter Hub Leakage Catheter does not leak into hub assembly The APRO 70 Catheter met the\nduring aspiration, with methods specified acceptance criteria.\nin ISO 10555-1, Annex D.\nCatheter Torque Strength Catheter must withstand the minimum The APRO 70 Catheter met the\nrequired number of rotations without acceptance criteria.\nbreakage.\nDynamic Burst Pressure No damage to catheter with dynamic The APRO 70 Catheter met the\npressure. acceptance criteria.\nFluid Leakage Catheter must withstand pressure The APRO 70 Catheter met the\nwith methods specified in ISO 10555- acceptance criteria.\n1, Annex C.\nStatic Burst Catheter must withstand pressures The APRO 70 Catheter met the\nanticipated for clinical use. acceptance criteria.\nTensile Strength of Catheter hub and shaft must meet tensile The APRO 70 Catheter met the\nCatheter Hub and Shaft strength specification. acceptance criteria.\nTensile Strength of Catheter tip must meet tip tensile strength The APRO 70 Catheter met the\nCatheter Tip specification. acceptance criteria.\nDelivery and Retrieval Catheter delivery and retrieval force must The APRO 70 Catheter met the\nForce be acceptable. Forces were compared to a acceptance criteria.\npredicate.\nTip Buckling Force Catheter tip buckling force must be The APRO 70 Catheter met the\nacceptable. Forces were compared to a acceptance criteria.\npredicate.\nSimulated Use When used per the Instructions for Use The APRO 70 Catheter and\nwith accessory devices in an anatomical Alembic Aspiration Tubing met\nneurovascular model, the Catheter and the acceptance criteria.\nAspiration Tubing must meet\nfunctionality specifications.\nPage 4 of 5\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Visual and Dimensional\nCharacteristics | Catheter meets the visual and\ndimensional specifications. | The APRO 70 Catheter met the\nacceptance criteria. |\n|  | Introducer Sheath meets the visual and\ndimensional specifications. | The Introducer Sheath met the\nacceptance criteria. |\n|  | Aspiration Tubing meets the visual and\ndimensional specifications. | The Alembic Aspiration Tubing\nmet the acceptance criteria. |\n| Particulate | Catheter meets the acceptance criteria.\nSubject device was evaluated with a\npredicate device under the same test\nconditions. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Vacuum Integrity | Catheter with Aspiration Tubing is free\nfrom collapse and loss of vacuum between\naspiration source and catheter tip. | The APRO 70 Catheter and\nAlembic Aspiration Tubing met\nthe acceptance criteria. |\n| Kink Resistance | Catheter distal shaft shall not kink. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Catheter Hub Leakage | Catheter does not leak into hub assembly\nduring aspiration, with methods specified\nin ISO 10555-1, Annex D. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Catheter Torque Strength | Catheter must withstand the minimum\nrequired number of rotations without\nbreakage. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Dynamic Burst Pressure | No damage to catheter with dynamic\npressure. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Fluid Leakage | Catheter must withstand pressure\nwith methods specified in ISO 10555-\n1, Annex C. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Static Burst | Catheter must withstand pressures\nanticipated for clinical use. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Tensile Strength of\nCatheter Hub and Shaft | Catheter hub and shaft must meet tensile\nstrength specification. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Tensile Strength of\nCatheter Tip | Catheter tip must meet tip tensile strength\nspecification. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Delivery and Retrieval\nForce | Catheter delivery and retrieval force must\nbe acceptable. Forces were compared to a\npredicate. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Tip Buckling Force | Catheter tip buckling force must be\nacceptable. Forces were compared to a\npredicate. | The APRO 70 Catheter met the\nacceptance criteria. |\n| Simulated Use | When used per the Instructions for Use\nwith accessory devices in an anatomical\nneurovascular model, the Catheter and\nAspiration Tubing must meet\nfunctionality specifications. | The APRO 70 Catheter and\nAlembic Aspiration Tubing met\nthe acceptance criteria. |\n\nB. Design Verification Testing – Animal\nSubstantial equivalence was established based on non-clinical bench performance data.\nAnimal testing data were not deemed necessary.\nC. Sterilization and Shelf-Life\nSterilization studies for the subject APRO 70 Catheter have established that the subject\ndevice remains sterile for the labeled expiration date. Additional sterilization data were not\ndeemed necessary.\nAging studies for the subject APRO 70 Catheter have established that the subject device and\npackaging remains functional for the labeled expiration date. Aging studies for the subject\ndevice functionality were performed and met the acceptance criteria.\nD. Biocompatibility\nBiocompatibility studies for the predicate APRO 70 Catheter and Alembic Aspiration\nTubing (K223545) have previously established that the subject device is biocompatible.\nAdditional biocompatibility data were not deemed necessary because there are no changes\nto the design, material, or manufacturing of the APRO 70 Catheter and Alembic Aspiration\nTubing compared to the predicate (K223545).\nE. Clinical Testing\nSubstantial equivalence was established based on non-clinical performance data. Human\nclinical data were not deemed necessary.\n8) Conclusion\nBased on the comparison of the technological characteristics and the non-clinical testing, the\nsubject device is found to be substantially equivalent to the predicate device. The revised\nInstructions for Use and the extended shelf-life do not raise new questions of safety and\neffectiveness. Testing was conducted to demonstrate that the subject device meets the\nspecifications and performs as intended.\nPage 5 of 5"
  }
}