{
  "source_pdf": "aspiration--balt--next-generation-aspiration-catheter-balt--510k.pdf",
  "clearance_number": "K234083",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Next Generation Aspiration Catheter is a single-lumen, coil reinforced, variable stiffness composite\ncatheter that facilitates removal of thrombus from the neurovasculature when connected to a compatible\naspiration pump and the Balt Aspiration Tubing Set. The Next Generation Aspiration Catheter is\ncomprised of a hollow cylindrical tube which incorporates a standard luer fitting to allow attachment of\nancillary devices for navigation, infusion of fluids, and aspiration through the catheter. The wall of the\ntube is constructed using a combination of metal coils and medical grade polymers. The distal portion of\nthe Next Generation Aspiration Catheter has a hydrophilic coating which provides a lubricious surface\nduring use to aid in tracking through the vasculature. The distal tip of the catheter includes a radiopaque\nmarker providing the user with visual confirmation of the distal tip location under fluoroscopy. The Next\nGeneration Aspiration Catheter is offered in various working lengths and nominal inner diameters and\nouter diameters.\nAn introducer sheath is provided in the package to support and facilitate the insertion of the Next\nGeneration Aspiration Catheter’s distal tip into an appropriate vascular sheath.\nThe catheter and introducer sheath are provided sterile, non-pyrogenic, and are intended for single use\nonly.\nThe Balt Aspiration Tubing Set is comprised of a hollow cylindrical tube which is bonded to a standard\nluer fitting that connects to the Next Generation Aspiration Catheter and a slip fit connector that connects\nto the canister on the aspiration pump. The Balt Aspiration Tubing Set is made of common medical grade\npolymers, is provided sterile, and is intended for single use only.\nThe Next Generation Aspiration Catheter and Balt Aspiration Tubing Set are intended to be used with:\n• Guidewires\nPage 1 of 7\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | June 28, 2024 |\n| --- | --- |\n| Trade Name: | Next Generation Aspiration Catheter; Balt Aspiration Tubing Set |\n| Common Name: | Catheter, Thrombus Retriever |\n| Review Panel: | Neurology |\n| Product Code: | NRY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | ZOOM 71 Reperfusion Catheter; ZOOM Aspiration Tubing\n510(k)#: K211476 |\n|  |  |\n\n• Guide Sheaths\n• Aspiration Pump",
    "indications": "Indications for Use:\nNext Generation Aspiration Catheter:\nThe Next Generation Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing\nSet is indicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV-tPA) or who fail IV-tPA\ntherapy are candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Next Generation Aspiration Catheter to the\ncanister of a compatible aspiration pump and to allow the user to control the fluid flow.\nComparison of Technological Characteristics:\nPredicate Device Subject Device\nZOOM 71 Reperfusion Catheter; Next Generation Aspiration Catheter;\nZOOM Aspiration Tubing Balt Aspiration Tubing Set\n(K211476) (K234083)\nThe ZOOM Reperfusion Catheters, Next Generation Aspiration Catheter:\nwith the ZOOM Aspiration Tubing The Next Generation Aspiration Catheter\nand ZOOM Aspiration Pump (or with a compatible aspiration pump and Balt\nequivalent vacuum pump), are Aspiration Tubing Set is indicated for use\nindicated for use in the in the revascularization of patients with\nrevascularization of patients with acute ischemic stroke secondary to\nacute ischemic stroke secondary to intracranial large vessel occlusive disease\nintracranial large vessel occlusive (within the internal carotid, middle cerebral\ndisease (within the internal carotid, - M1 and M2 segments, basilar, and\nmiddle cerebral – M1 and M2 vertebral arteries) within 8 hours of\nsegments, basilar, and vertebral symptom onset.\narteries) within 8 hours of symptom\nIndications for Use\nonset. Patients who are ineligible for Patients who are ineligible for intravenous\nintravenous tissue plasminogen tissue plasminogen activator (IV-tPA) or\nactivator (IV t-PA) or who fail IV t- who fail IV-tPA therapy are candidates for\nPA therapy are candidates for treatment.\ntreatment.\nBalt Aspiration Tubing Set:\nThe ZOOM Aspiration Tubing is The Balt Aspiration Tubing Set is intended\nintended to connect the ZOOM to connect the Next Generation Aspiration\nReperfusion Catheter to the ZOOM Catheter to the canister of a compatible\nCanister of the ZOOM Aspiration aspiration pump and to allow the user to\nPump and to allow the user to control the fluid flow.\ncontrol the fluid flow.\nPage 2 of 7\n\n|  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | ZOOM 71 Reperfusion Catheter; |  |  | Next Generation Aspiration Catheter; |  |\n|  |  | ZOOM Aspiration Tubing |  |  | Balt Aspiration Tubing Set |  |\n|  |  | (K211476) |  |  | (K234083) |  |\n| Indications for Use | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM\nReperfusion Catheter to the ZOOM\nCanister of the ZOOM Aspiration\nPump and to allow the user to\ncontrol the fluid flow. |  |  | Next Generation Aspiration Catheter:\nThe Next Generation Aspiration Catheter\nwith a compatible aspiration pump and Balt\nAspiration Tubing Set is indicated for use\nin the revascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral\n- M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of\nsymptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV-tPA) or\nwho fail IV-tPA therapy are candidates for\ntreatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended\nto connect the Next Generation Aspiration\nCatheter to the canister of a compatible\naspiration pump and to allow the user to\ncontrol the fluid flow. |  |  |\n\nPredicate Device Subject Device\nZOOM 71 Reperfusion Catheter; Next Generation Aspiration Catheter;\nZOOM Aspiration Tubing Balt Aspiration Tubing Set\n(K211476) (K234083)\nDevice\nClass II / NRY\nClassification/ Same as K211476\n(Percutaneous Catheter)\nProduct Code\nRevascularization of patients with\nIntended Use Same as K211476\nacute ischemic stroke.\nDimensional\nZOOM 71 Reperfusion Catheter NG 071 ASP NG 074 ASP\nSpecifications\nInner Diameter 0.071” Same as K211476 0.074”\nProximal: 0.086” Proximal: 0.083” Proximal: 0.086”\nOuter Diameter\nDistal: 0.085” Distal: 0.082” Distal: 0.085”\nEffective Length 137 cm 128 cm, 132 cm 120 cm, 132 cm\nDevice Attributes\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same as K211476\ncoating.\nCoating Hydrophilic Same as K211476\nThe catheter is placed in a protective\npolyethylene tube and then\nmounted, along with the accessories,\nPackaging onto a polyethylene packaging card.\nSame as K211476\nConfiguration The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are\nplaced in a carton box.\n12 months (Next Generation Aspiration\nShelf Life 12 months Catheter)\n6 months (Balt Aspiration Tubing Set)\nSterilization\nCondition Supplied Sterile and Single Use Same as K211476\nMethod Ethylene Oxide (EO), SAL 10-6 Same as K211476\nAccessories\nAccessories None Introducer Sheath\nAspiration Tubing ZOOM Aspiration Tubing Balt Aspiration Tubing Set\nDimensional Length: 104” Length: 114”\nSpecifications Inner Diameter: 0.110” Minimum Inner Diameter: 0.110” ± 0.003”\nCondition Supplied Sterile and Single Use Same as K211476\nSterilization Method Ethylene Oxide (EO), SAL 10-6 Same as K211476\nFlow Control\nFlow Control Clamp Flow Control Valve\nMechanism\n• Capable of achieving pressure\n• Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\nAspiration Pump between -20 inHg and -25.6 inHg\n• Airflow rating of 0 – 23 LPM\n• Airflow rating ≥ 16 LPM\n• IEC 60601-1 Compliant\nPage 3 of 7\n\n|  |  |  |  | Predicate Device |  |  | Subject Device |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | ZOOM 71 Reperfusion Catheter; |  |  | Next Generation Aspiration Catheter; |  |  |\n|  |  |  |  | ZOOM Aspiration Tubing |  |  | Balt Aspiration Tubing Set |  |  |\n|  |  |  |  | (K211476) |  |  | (K234083) |  |  |\n| Device\nClassification/\nProduct Code |  |  | Class II / NRY\n(Percutaneous Catheter) |  |  | Same as K211476 |  |  |  |\n| Intended Use |  |  | Revascularization of patients with\nacute ischemic stroke. |  |  | Same as K211476 |  |  |  |\n|  | Dimensional |  | ZOOM 71 Reperfusion Catheter |  |  | NG 071 ASP |  | NG 074 ASP |  |\n|  | Specifications |  |  |  |  |  |  |  |  |\n| Inner Diameter |  |  | 0.071” |  |  | Same as K211476 |  | 0.074” |  |\n| Outer Diameter |  |  | Proximal: 0.086”\nDistal: 0.085” |  |  | Proximal: 0.083”\nDistal: 0.082” |  | Proximal: 0.086”\nDistal: 0.085” |  |\n| Effective Length |  |  | 137 cm |  |  | 128 cm, 132 cm |  | 120 cm, 132 cm |  |\n|  | Device Attributes |  |  |  |  |  |  |  |  |\n| Materials |  |  | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. |  |  | Same as K211476 |  |  |  |\n| Coating |  |  | Hydrophilic |  |  | Same as K211476 |  |  |  |\n| Packaging\nConfiguration |  |  | The catheter is placed in a protective\npolyethylene tube and then\nmounted, along with the accessories,\nonto a polyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are\nplaced in a carton box. |  |  | Same as K211476 |  |  |  |\n| Shelf Life |  |  | 12 months |  |  | 12 months (Next Generation Aspiration\nCatheter)\n6 months (Balt Aspiration Tubing Set) |  |  |  |\n|  | Sterilization |  |  |  |  |  |  |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same as K211476 |  |  |  |\n| Method |  |  | Ethylene Oxide (EO), SAL 10-6 |  |  | Same as K211476 |  |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |\n| Accessories |  |  | None |  |  | Introducer Sheath |  |  |  |\n| Aspiration Tubing |  |  | ZOOM Aspiration Tubing |  |  | Balt Aspiration Tubing Set |  |  |  |\n| Dimensional\nSpecifications |  |  | Length: 104”\nInner Diameter: 0.110” Minimum |  |  | Length: 114”\nInner Diameter: 0.110” ± 0.003” |  |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same as K211476 |  |  |  |\n| Sterilization Method |  |  | Ethylene Oxide (EO), SAL 10-6 |  |  | Same as K211476 |  |  |  |\n| Flow Control\nMechanism |  |  | Flow Control Clamp |  |  | Flow Control Valve |  |  |  |\n| Aspiration Pump |  |  | • Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\n• Airflow rating of 0 – 23 LPM\n• IEC 60601-1 Compliant |  |  | • Capable of achieving pressure\nbetween -20 inHg and -25.6 inHg\n• Airflow rating ≥ 16 LPM |  |  |  |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Aspiration Catheter:\nTest Test Method Summary Conclusion\nTested in accordance with ISO Pass\nCytotoxicity – MEM Elution 10993-5 The test article is considered non-\ncytotoxic.\nHemocompatibility – Tested in accordance with ISO Pass\nHemolysis (Direct Contact 10993-4 The test article is considered non-\n& Extract Method) hemolytic.\nHemocompatibility – Tested in accordance with ISO Pass\nComplement Activation 10993-4 Requirements have been met by\nSC5b-9 Assay the test article.\nTested in accordance with ASTM Pass\nHemocompatibility – Partial\nF2382-18 Requirements have been met by\nThromboplastin Time (PTT)\nthe test article.\nTested in accordance with ASTM\nHemocompatibility – Blood Pass\nF2888-19\nPlatelet and Leukocyte Requirements have been met by\nCount (PLC) the test article.\nThe test article was visually\nHemocompatibility – Pass\ninspected at more than 40x\nComparative Surface Requirements have been met by\nmagnification.\nAssessment the test article.\nHemocompatibility – Tested in accordance with ISO Pass\nThrombogenicity in a 10993-4 The test article performed\nCanine Model similarly to the comparator.\nTested in accordance with USP Pass\nPyrogenicity – Material-\n<151> Requirements have been met by\nMediated Rabbit Pyrogen\nthe test article.\nTested in accordance with ISO Pass\nSensitization – Guinea Pig\n10993-10 The test article did not elicit a\nMaximization Sensitization\nsensitization response.\nTested in accordance with ISO Pass\nSystemic Toxicity – Acute\n10993-11 Requirements have been met by\nSystemic Injection\nthe test article.\nTested in accordance with ISO Pass\nIrritation – Intracutaneous\n10993-23 Requirements have been met by\nReactivity\nthe test article.\nThe following biocompatibility testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Conclusion\nPass\nTested in accordance with ISO\nCytotoxicity The test article is considered non-\n10993-5\ncytotoxic.\nPage 4 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – MEM Elution |  |  | Tested in accordance with ISO\n10993-5 |  |  | Pass\nThe test article is considered non-\ncytotoxic. |  |  |\n| Hemocompatibility –\nHemolysis (Direct Contact\n& Extract Method) |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article is considered non-\nhemolytic. |  |  |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT) |  |  | Tested in accordance with ASTM\nF2382-18 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Blood\nPlatelet and Leukocyte\nCount (PLC) |  |  | Tested in accordance with ASTM\nF2888-19 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nComparative Surface\nAssessment |  |  | The test article was visually\ninspected at more than 40x\nmagnification. |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nThrombogenicity in a\nCanine Model |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article performed\nsimilarly to the comparator. |  |  |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen |  |  | Tested in accordance with USP\n<151> |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Sensitization – Guinea Pig\nMaximization Sensitization |  |  | Tested in accordance with ISO\n10993-10 |  |  | Pass\nThe test article did not elicit a\nsensitization response. |  |  |\n| Systemic Toxicity – Acute\nSystemic Injection |  |  | Tested in accordance with ISO\n10993-11 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Irritation – Intracutaneous\nReactivity |  |  | Tested in accordance with ISO\n10993-23 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity |  |  | Tested in accordance with ISO\n10993-5 |  |  | Pass\nThe test article is considered non-\ncytotoxic. |  |  |\n\nTest Test Method Summary Conclusion\nPass\nTested in accordance with ISO\nSensitization The test article did not elicit a\n10993-10\nsensitization response.\nPass\nTested in accordance with ISO\nIrritation Requirements have been met by\n10993-23\nthe test article.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Next Generation Aspiration Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable length, tip\nPass\nVerification length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 after\nPass\npreconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 seconds. The\nPass\ndevice was inspected for leakage per ISO 10555-1.\nAir Leakage The device was tested for air leakage into the hub per ISO\nPass\n10555-1.\nDynamic Burst Tests to verify the device can withstand internal liquid pressure\nPass\nunder dynamic flow conditions with the distal end open.\nTorque Strength The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning in Pass\na simulated use model and compared to the predicate.\nHub Validation The device shall meet the established acceptance criteria per ISO\nPass\nTesting 80369-7.\nParticulate The catheter underwent simulated use testing and particulate\nMatter testing was conducted including a reference device for Pass\ncomparison.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness\nconstrained at varying distances was measured. was comparable\nto the predicate\nand other cleared\naspiration\ncatheters.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was injected\ninto the lumen at increasing pressure until the catheter burst per\nPass\nISO 10555-1 and the static burst pressure was compared with the\nmaximum pressure generated with manual syringe injection.\nPage 5 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sensitization |  |  | Tested in accordance with ISO\n10993-10 |  |  | Pass\nThe test article did not elicit a\nsensitization response. |  |  |\n| Irritation |  |  | Tested in accordance with ISO\n10993-23 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional\nVerification |  |  | The catheter outer diameter, inner diameter, usable length, tip\nlength, and coating length were measured. |  |  | Pass |  |  |\n| Surface\nContamination |  |  | Visual inspection completed for surface defects. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The peak tensile force was evaluated per ISO 10555-1 after\npreconditioning in a simulated use model. |  |  | Pass |  |  |\n| Kink Resistance |  |  | Kink resistance was evaluated after preconditioning in a\nsimulated use model. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The device was exposed to a liquid pressure for 30 seconds. The\ndevice was inspected for leakage per ISO 10555-1. |  |  | Pass |  |  |\n| Air Leakage |  |  | The device was tested for air leakage into the hub per ISO\n10555-1. |  |  | Pass |  |  |\n| Dynamic Burst |  |  | Tests to verify the device can withstand internal liquid pressure\nunder dynamic flow conditions with the distal end open. |  |  | Pass |  |  |\n| Torque Strength |  |  | The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning in\na simulated use model and compared to the predicate. |  |  | Pass |  |  |\n| Hub Validation\nTesting |  |  | The device shall meet the established acceptance criteria per ISO\n80369-7. |  |  | Pass |  |  |\n| Particulate\nMatter |  |  | The catheter underwent simulated use testing and particulate\ntesting was conducted including a reference device for\ncomparison. |  |  | Pass |  |  |\n| Tip Buckling |  |  | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. |  |  | The tip stiffness\nwas comparable\nto the predicate\nand other cleared\naspiration\ncatheters. |  |  |\n| Corrosion |  |  | Corrosion tested per ISO 10555-1. |  |  | No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1. |  |  |\n| Static Burst |  |  | The distal tip of the catheter was blocked, and fluid was injected\ninto the lumen at increasing pressure until the catheter burst per\nISO 10555-1 and the static burst pressure was compared with the\nmaximum pressure generated with manual syringe injection. |  |  | Pass |  |  |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of\npreconditioning through a simulated use model. surface damage or\ncoating defects.\nSaline and After the device was used to deliver saline and contrast media, No visual\nContrast the device was inspected for damage, and dimensional attributes evidence of\nExposure were measured. damage or\ndimensional\nchanges.\nRadiopacity The device was tested to demonstrate acceptable radiopacity. Marker\n(Visibility) radiopacity is\ncomparable to the\npredicate.\nDesign The subject and predicate devices were prepared in accordance Device\nValidation with their respective instructions for use and tested for device preparation,\n/Usability usability in a clinically relevant anatomical model. introduction,\ntrackability, and\nretrieval were\ncomparable to the\npredicate.\nLumen Collapse Tested to verify that the catheter lumen does not collapse at Pass\nmaximum vacuum pressure for a duration of 6 minutes.\nVacuum Pressure Tested to verify the vacuum pressure at the aspiration pump and Pass\ndistal tip of the catheter.\nThe following performance bench testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Results\nDimensional Verification The total length, inner diameter, and Pass\nouter diameter were measured.\nSurface Contamination Surface contamination testing was Pass\nperformed in alignment with ISO\n10555-1.\nLumen Collapse Tested to verify that the aspiration Pass\ntubing lumen does not collapse at\nmaximum vacuum pressure for a\nduration of 6 minutes.\nTensile Strength Testing was adopted from EN ISO Pass\n10555-1.\nTubing to Pump The tubing to pump pressure was Pass\nmeasured.\nOn/Off Functionality The On/Off functionality of the tubing Pass\nset was measured.\nTubing Hub Compatibility The tubing hub compatibility was Pass\nevaluated.\nSterilization and Shelf Life:\nThe Next Generation Aspiration Catheter and Balt Aspiration Tubing Set are sterilized using an ethylene\noxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO\n11135. Accelerated aging testing for the Next Generation Aspiration Catheter and Balt Aspiration Tubing\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coating Integrity |  |  | The coating integrity was inspected before and after\npreconditioning through a simulated use model. |  |  | No evidence of\nsurface damage or\ncoating defects. |  |  |\n| Saline and\nContrast\nExposure |  |  | After the device was used to deliver saline and contrast media,\nthe device was inspected for damage, and dimensional attributes\nwere measured. |  |  | No visual\nevidence of\ndamage or\ndimensional\nchanges. |  |  |\n| Radiopacity\n(Visibility) |  |  | The device was tested to demonstrate acceptable radiopacity. |  |  | Marker\nradiopacity is\ncomparable to the\npredicate. |  |  |\n| Design\nValidation\n/Usability |  |  | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for device\nusability in a clinically relevant anatomical model. |  |  | Device\npreparation,\nintroduction,\ntrackability, and\nretrieval were\ncomparable to the\npredicate. |  |  |\n| Lumen Collapse |  |  | Tested to verify that the catheter lumen does not collapse at\nmaximum vacuum pressure for a duration of 6 minutes. |  |  | Pass |  |  |\n| Vacuum Pressure |  |  | Tested to verify the vacuum pressure at the aspiration pump and\ndistal tip of the catheter. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | The total length, inner diameter, and\nouter diameter were measured. |  |  | Pass |  |  |\n| Surface Contamination |  |  | Surface contamination testing was\nperformed in alignment with ISO\n10555-1. |  |  | Pass |  |  |\n| Lumen Collapse |  |  | Tested to verify that the aspiration\ntubing lumen does not collapse at\nmaximum vacuum pressure for a\nduration of 6 minutes. |  |  | Pass |  |  |\n| Tensile Strength |  |  | Testing was adopted from EN ISO\n10555-1. |  |  | Pass |  |  |\n| Tubing to Pump |  |  | The tubing to pump pressure was\nmeasured. |  |  | Pass |  |  |\n| On/Off Functionality |  |  | The On/Off functionality of the tubing\nset was measured. |  |  | Pass |  |  |\n| Tubing Hub Compatibility |  |  | The tubing hub compatibility was\nevaluated. |  |  | Pass |  |  |\n\nSet based on ASTM F1980 have established that the subject device and packaging remain functional for\nthe labeled expiration date. Aging studies for packaging integrity, seal strength, and device functionality\nwere performed and met the acceptance criteria.\nPerformance Data – Animal:\nThe safety and performance of the Next Generation Aspiration Catheter and Balt Aspiration Tubing Set\nwere evaluated in a comparative animal study conducted under Good Laboratory Practices in a porcine\nmodel in the internal maxillary artery (IMAX), superficial cervical artery (SCA), renal artery, femoral\nartery, and lingual vessels against the control (ZOOM 71 Reperfusion Catheter and Tubing Set).\nAssessments included performance and handling, aspiration of experimental soft and firm clots, and\napplication of maximum vacuum with the device in a wedged position against the vessel wall. Both the\nsubject and the control devices were evaluated at subacute (3 days) and chronic (30 days) time points.\nPerformance and handling, soft and firm clot aspiration, and wedge assessment results were comparable\nbetween the test and control devices. Angiographic and histological evaluations concluded the devices\nwere comparable at all time points.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of nonclinical bench and\nanimal testing.\nConclusion:\nThe Next Generation Aspiration Catheter and Balt Aspiration Tubing Set have the same intended use as\nthe predicate device. The differences in technological characteristics in comparison to the predicate\ndevice do not raise different or new questions of safety and effectiveness. The successful completion of\nnonclinical bench, biocompatibility, sterilization, shelf life, and animal testing supports that the subject\ndevice is substantially equivalent to the predicate device.\nPage 7 of 7",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K211476"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration Tubing\n510(k)#: K211476",
    "Device Description": "Device Description:\nThe Next Generation Aspiration Catheter is a single-lumen, coil reinforced, variable stiffness composite\ncatheter that facilitates removal of thrombus from the neurovasculature when connected to a compatible\naspiration pump and the Balt Aspiration Tubing Set. The Next Generation Aspiration Catheter is\ncomprised of a hollow cylindrical tube which incorporates a standard luer fitting to allow attachment of\nancillary devices for navigation, infusion of fluids, and aspiration through the catheter. The wall of the\ntube is constructed using a combination of metal coils and medical grade polymers. The distal portion of\nthe Next Generation Aspiration Catheter has a hydrophilic coating which provides a lubricious surface\nduring use to aid in tracking through the vasculature. The distal tip of the catheter includes a radiopaque\nmarker providing the user with visual confirmation of the distal tip location under fluoroscopy. The Next\nGeneration Aspiration Catheter is offered in various working lengths and nominal inner diameters and\nouter diameters.\nAn introducer sheath is provided in the package to support and facilitate the insertion of the Next\nGeneration Aspiration Catheter’s distal tip into an appropriate vascular sheath.\nThe catheter and introducer sheath are provided sterile, non-pyrogenic, and are intended for single use\nonly.\nThe Balt Aspiration Tubing Set is comprised of a hollow cylindrical tube which is bonded to a standard\nluer fitting that connects to the Next Generation Aspiration Catheter and a slip fit connector that connects\nto the canister on the aspiration pump. The Balt Aspiration Tubing Set is made of common medical grade\npolymers, is provided sterile, and is intended for single use only.\nThe Next Generation Aspiration Catheter and Balt Aspiration Tubing Set are intended to be used with:\n• Guidewires\nPage 1 of 7\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Alicia Smith\nSenior Specialist, Regulatory Affairs\nEmail: alicia.smith@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | June 28, 2024 |\n| --- | --- |\n| Trade Name: | Next Generation Aspiration Catheter; Balt Aspiration Tubing Set |\n| Common Name: | Catheter, Thrombus Retriever |\n| Review Panel: | Neurology |\n| Product Code: | NRY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | ZOOM 71 Reperfusion Catheter; ZOOM Aspiration Tubing\n510(k)#: K211476 |\n|  |  |\n\n• Guide Sheaths\n• Aspiration Pump",
    "Indications for Use": "Indications for Use:\nNext Generation Aspiration Catheter:\nThe Next Generation Aspiration Catheter with a compatible aspiration pump and Balt Aspiration Tubing\nSet is indicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV-tPA) or who fail IV-tPA\ntherapy are candidates for treatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended to connect the Next Generation Aspiration Catheter to the\ncanister of a compatible aspiration pump and to allow the user to control the fluid flow.\nComparison of Technological Characteristics:\nPredicate Device Subject Device\nZOOM 71 Reperfusion Catheter; Next Generation Aspiration Catheter;\nZOOM Aspiration Tubing Balt Aspiration Tubing Set\n(K211476) (K234083)\nThe ZOOM Reperfusion Catheters, Next Generation Aspiration Catheter:\nwith the ZOOM Aspiration Tubing The Next Generation Aspiration Catheter\nand ZOOM Aspiration Pump (or with a compatible aspiration pump and Balt\nequivalent vacuum pump), are Aspiration Tubing Set is indicated for use\nindicated for use in the in the revascularization of patients with\nrevascularization of patients with acute ischemic stroke secondary to\nacute ischemic stroke secondary to intracranial large vessel occlusive disease\nintracranial large vessel occlusive (within the internal carotid, middle cerebral\ndisease (within the internal carotid, - M1 and M2 segments, basilar, and\nmiddle cerebral – M1 and M2 vertebral arteries) within 8 hours of\nsegments, basilar, and vertebral symptom onset.\narteries) within 8 hours of symptom\nIndications for Use\nonset. Patients who are ineligible for Patients who are ineligible for intravenous\nintravenous tissue plasminogen tissue plasminogen activator (IV-tPA) or\nactivator (IV t-PA) or who fail IV t- who fail IV-tPA therapy are candidates for\nPA therapy are candidates for treatment.\ntreatment.\nBalt Aspiration Tubing Set:\nThe ZOOM Aspiration Tubing is The Balt Aspiration Tubing Set is intended\nintended to connect the ZOOM to connect the Next Generation Aspiration\nReperfusion Catheter to the ZOOM Catheter to the canister of a compatible\nCanister of the ZOOM Aspiration aspiration pump and to allow the user to\nPump and to allow the user to control the fluid flow.\ncontrol the fluid flow.\nPage 2 of 7\n\n|  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | ZOOM 71 Reperfusion Catheter; |  |  | Next Generation Aspiration Catheter; |  |\n|  |  | ZOOM Aspiration Tubing |  |  | Balt Aspiration Tubing Set |  |\n|  |  | (K211476) |  |  | (K234083) |  |\n| Indications for Use | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment.\nThe ZOOM Aspiration Tubing is\nintended to connect the ZOOM\nReperfusion Catheter to the ZOOM\nCanister of the ZOOM Aspiration\nPump and to allow the user to\ncontrol the fluid flow. |  |  | Next Generation Aspiration Catheter:\nThe Next Generation Aspiration Catheter\nwith a compatible aspiration pump and Balt\nAspiration Tubing Set is indicated for use\nin the revascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral\n- M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of\nsymptom onset.\nPatients who are ineligible for intravenous\ntissue plasminogen activator (IV-tPA) or\nwho fail IV-tPA therapy are candidates for\ntreatment.\nBalt Aspiration Tubing Set:\nThe Balt Aspiration Tubing Set is intended\nto connect the Next Generation Aspiration\nCatheter to the canister of a compatible\naspiration pump and to allow the user to\ncontrol the fluid flow. |  |  |\n\nPredicate Device Subject Device\nZOOM 71 Reperfusion Catheter; Next Generation Aspiration Catheter;\nZOOM Aspiration Tubing Balt Aspiration Tubing Set\n(K211476) (K234083)\nDevice\nClass II / NRY\nClassification/ Same as K211476\n(Percutaneous Catheter)\nProduct Code\nRevascularization of patients with\nIntended Use Same as K211476\nacute ischemic stroke.\nDimensional\nZOOM 71 Reperfusion Catheter NG 071 ASP NG 074 ASP\nSpecifications\nInner Diameter 0.071” Same as K211476 0.074”\nProximal: 0.086” Proximal: 0.083” Proximal: 0.086”\nOuter Diameter\nDistal: 0.085” Distal: 0.082” Distal: 0.085”\nEffective Length 137 cm 128 cm, 132 cm 120 cm, 132 cm\nDevice Attributes\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same as K211476\ncoating.\nCoating Hydrophilic Same as K211476\nThe catheter is placed in a protective\npolyethylene tube and then\nmounted, along with the accessories,\nPackaging onto a polyethylene packaging card.\nSame as K211476\nConfiguration The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are\nplaced in a carton box.\n12 months (Next Generation Aspiration\nShelf Life 12 months Catheter)\n6 months (Balt Aspiration Tubing Set)\nSterilization\nCondition Supplied Sterile and Single Use Same as K211476\nMethod Ethylene Oxide (EO), SAL 10-6 Same as K211476\nAccessories\nAccessories None Introducer Sheath\nAspiration Tubing ZOOM Aspiration Tubing Balt Aspiration Tubing Set\nDimensional Length: 104” Length: 114”\nSpecifications Inner Diameter: 0.110” Minimum Inner Diameter: 0.110” ± 0.003”\nCondition Supplied Sterile and Single Use Same as K211476\nSterilization Method Ethylene Oxide (EO), SAL 10-6 Same as K211476\nFlow Control\nFlow Control Clamp Flow Control Valve\nMechanism\n• Capable of achieving pressure\n• Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\nAspiration Pump between -20 inHg and -25.6 inHg\n• Airflow rating of 0 – 23 LPM\n• Airflow rating ≥ 16 LPM\n• IEC 60601-1 Compliant\nPage 3 of 7\n\n|  |  |  |  | Predicate Device |  |  | Subject Device |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | ZOOM 71 Reperfusion Catheter; |  |  | Next Generation Aspiration Catheter; |  |  |\n|  |  |  |  | ZOOM Aspiration Tubing |  |  | Balt Aspiration Tubing Set |  |  |\n|  |  |  |  | (K211476) |  |  | (K234083) |  |  |\n| Device\nClassification/\nProduct Code |  |  | Class II / NRY\n(Percutaneous Catheter) |  |  | Same as K211476 |  |  |  |\n| Intended Use |  |  | Revascularization of patients with\nacute ischemic stroke. |  |  | Same as K211476 |  |  |  |\n|  | Dimensional |  | ZOOM 71 Reperfusion Catheter |  |  | NG 071 ASP |  | NG 074 ASP |  |\n|  | Specifications |  |  |  |  |  |  |  |  |\n| Inner Diameter |  |  | 0.071” |  |  | Same as K211476 |  | 0.074” |  |\n| Outer Diameter |  |  | Proximal: 0.086”\nDistal: 0.085” |  |  | Proximal: 0.083”\nDistal: 0.082” |  | Proximal: 0.086”\nDistal: 0.085” |  |\n| Effective Length |  |  | 137 cm |  |  | 128 cm, 132 cm |  | 120 cm, 132 cm |  |\n|  | Device Attributes |  |  |  |  |  |  |  |  |\n| Materials |  |  | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating. |  |  | Same as K211476 |  |  |  |\n| Coating |  |  | Hydrophilic |  |  | Same as K211476 |  |  |  |\n| Packaging\nConfiguration |  |  | The catheter is placed in a protective\npolyethylene tube and then\nmounted, along with the accessories,\nonto a polyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and IFU are\nplaced in a carton box. |  |  | Same as K211476 |  |  |  |\n| Shelf Life |  |  | 12 months |  |  | 12 months (Next Generation Aspiration\nCatheter)\n6 months (Balt Aspiration Tubing Set) |  |  |  |\n|  | Sterilization |  |  |  |  |  |  |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same as K211476 |  |  |  |\n| Method |  |  | Ethylene Oxide (EO), SAL 10-6 |  |  | Same as K211476 |  |  |  |\n|  | Accessories |  |  |  |  |  |  |  |  |\n| Accessories |  |  | None |  |  | Introducer Sheath |  |  |  |\n| Aspiration Tubing |  |  | ZOOM Aspiration Tubing |  |  | Balt Aspiration Tubing Set |  |  |  |\n| Dimensional\nSpecifications |  |  | Length: 104”\nInner Diameter: 0.110” Minimum |  |  | Length: 114”\nInner Diameter: 0.110” ± 0.003” |  |  |  |\n| Condition Supplied |  |  | Sterile and Single Use |  |  | Same as K211476 |  |  |  |\n| Sterilization Method |  |  | Ethylene Oxide (EO), SAL 10-6 |  |  | Same as K211476 |  |  |  |\n| Flow Control\nMechanism |  |  | Flow Control Clamp |  |  | Flow Control Valve |  |  |  |\n| Aspiration Pump |  |  | • Capable of achieving pressure\nbetween -20 inHg to -29.9 inHg\n• Airflow rating of 0 – 23 LPM\n• IEC 60601-1 Compliant |  |  | • Capable of achieving pressure\nbetween -20 inHg and -25.6 inHg\n• Airflow rating ≥ 16 LPM |  |  |  |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe following biocompatibility testing was conducted for the Next Generation Aspiration Catheter:\nTest Test Method Summary Conclusion\nTested in accordance with ISO Pass\nCytotoxicity – MEM Elution 10993-5 The test article is considered non-\ncytotoxic.\nHemocompatibility – Tested in accordance with ISO Pass\nHemolysis (Direct Contact 10993-4 The test article is considered non-\n& Extract Method) hemolytic.\nHemocompatibility – Tested in accordance with ISO Pass\nComplement Activation 10993-4 Requirements have been met by\nSC5b-9 Assay the test article.\nTested in accordance with ASTM Pass\nHemocompatibility – Partial\nF2382-18 Requirements have been met by\nThromboplastin Time (PTT)\nthe test article.\nTested in accordance with ASTM\nHemocompatibility – Blood Pass\nF2888-19\nPlatelet and Leukocyte Requirements have been met by\nCount (PLC) the test article.\nThe test article was visually\nHemocompatibility – Pass\ninspected at more than 40x\nComparative Surface Requirements have been met by\nmagnification.\nAssessment the test article.\nHemocompatibility – Tested in accordance with ISO Pass\nThrombogenicity in a 10993-4 The test article performed\nCanine Model similarly to the comparator.\nTested in accordance with USP Pass\nPyrogenicity – Material-\n<151> Requirements have been met by\nMediated Rabbit Pyrogen\nthe test article.\nTested in accordance with ISO Pass\nSensitization – Guinea Pig\n10993-10 The test article did not elicit a\nMaximization Sensitization\nsensitization response.\nTested in accordance with ISO Pass\nSystemic Toxicity – Acute\n10993-11 Requirements have been met by\nSystemic Injection\nthe test article.\nTested in accordance with ISO Pass\nIrritation – Intracutaneous\n10993-23 Requirements have been met by\nReactivity\nthe test article.\nThe following biocompatibility testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Conclusion\nPass\nTested in accordance with ISO\nCytotoxicity The test article is considered non-\n10993-5\ncytotoxic.\nPage 4 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – MEM Elution |  |  | Tested in accordance with ISO\n10993-5 |  |  | Pass\nThe test article is considered non-\ncytotoxic. |  |  |\n| Hemocompatibility –\nHemolysis (Direct Contact\n& Extract Method) |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article is considered non-\nhemolytic. |  |  |\n| Hemocompatibility –\nComplement Activation\nSC5b-9 Assay |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT) |  |  | Tested in accordance with ASTM\nF2382-18 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility – Blood\nPlatelet and Leukocyte\nCount (PLC) |  |  | Tested in accordance with ASTM\nF2888-19 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nComparative Surface\nAssessment |  |  | The test article was visually\ninspected at more than 40x\nmagnification. |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Hemocompatibility –\nThrombogenicity in a\nCanine Model |  |  | Tested in accordance with ISO\n10993-4 |  |  | Pass\nThe test article performed\nsimilarly to the comparator. |  |  |\n| Pyrogenicity – Material-\nMediated Rabbit Pyrogen |  |  | Tested in accordance with USP\n<151> |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Sensitization – Guinea Pig\nMaximization Sensitization |  |  | Tested in accordance with ISO\n10993-10 |  |  | Pass\nThe test article did not elicit a\nsensitization response. |  |  |\n| Systemic Toxicity – Acute\nSystemic Injection |  |  | Tested in accordance with ISO\n10993-11 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n| Irritation – Intracutaneous\nReactivity |  |  | Tested in accordance with ISO\n10993-23 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity |  |  | Tested in accordance with ISO\n10993-5 |  |  | Pass\nThe test article is considered non-\ncytotoxic. |  |  |\n\nTest Test Method Summary Conclusion\nPass\nTested in accordance with ISO\nSensitization The test article did not elicit a\n10993-10\nsensitization response.\nPass\nTested in accordance with ISO\nIrritation Requirements have been met by\n10993-23\nthe test article.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Next Generation Aspiration Catheter:\nTest Test Method Summary Results\nDimensional The catheter outer diameter, inner diameter, usable length, tip\nPass\nVerification length, and coating length were measured.\nSurface Visual inspection completed for surface defects.\nPass\nContamination\nTensile Strength The peak tensile force was evaluated per ISO 10555-1 after\nPass\npreconditioning in a simulated use model.\nKink Resistance Kink resistance was evaluated after preconditioning in a\nPass\nsimulated use model.\nLiquid Leakage The device was exposed to a liquid pressure for 30 seconds. The\nPass\ndevice was inspected for leakage per ISO 10555-1.\nAir Leakage The device was tested for air leakage into the hub per ISO\nPass\n10555-1.\nDynamic Burst Tests to verify the device can withstand internal liquid pressure\nPass\nunder dynamic flow conditions with the distal end open.\nTorque Strength The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning in Pass\na simulated use model and compared to the predicate.\nHub Validation The device shall meet the established acceptance criteria per ISO\nPass\nTesting 80369-7.\nParticulate The catheter underwent simulated use testing and particulate\nMatter testing was conducted including a reference device for Pass\ncomparison.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness\nconstrained at varying distances was measured. was comparable\nto the predicate\nand other cleared\naspiration\ncatheters.\nCorrosion Corrosion tested per ISO 10555-1. No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and fluid was injected\ninto the lumen at increasing pressure until the catheter burst per\nPass\nISO 10555-1 and the static burst pressure was compared with the\nmaximum pressure generated with manual syringe injection.\nPage 5 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sensitization |  |  | Tested in accordance with ISO\n10993-10 |  |  | Pass\nThe test article did not elicit a\nsensitization response. |  |  |\n| Irritation |  |  | Tested in accordance with ISO\n10993-23 |  |  | Pass\nRequirements have been met by\nthe test article. |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional\nVerification |  |  | The catheter outer diameter, inner diameter, usable length, tip\nlength, and coating length were measured. |  |  | Pass |  |  |\n| Surface\nContamination |  |  | Visual inspection completed for surface defects. |  |  | Pass |  |  |\n| Tensile Strength |  |  | The peak tensile force was evaluated per ISO 10555-1 after\npreconditioning in a simulated use model. |  |  | Pass |  |  |\n| Kink Resistance |  |  | Kink resistance was evaluated after preconditioning in a\nsimulated use model. |  |  | Pass |  |  |\n| Liquid Leakage |  |  | The device was exposed to a liquid pressure for 30 seconds. The\ndevice was inspected for leakage per ISO 10555-1. |  |  | Pass |  |  |\n| Air Leakage |  |  | The device was tested for air leakage into the hub per ISO\n10555-1. |  |  | Pass |  |  |\n| Dynamic Burst |  |  | Tests to verify the device can withstand internal liquid pressure\nunder dynamic flow conditions with the distal end open. |  |  | Pass |  |  |\n| Torque Strength |  |  | The device was evaluated for torque strength by measuring the\nnumber of catheter rotations until failure after preconditioning in\na simulated use model and compared to the predicate. |  |  | Pass |  |  |\n| Hub Validation\nTesting |  |  | The device shall meet the established acceptance criteria per ISO\n80369-7. |  |  | Pass |  |  |\n| Particulate\nMatter |  |  | The catheter underwent simulated use testing and particulate\ntesting was conducted including a reference device for\ncomparison. |  |  | Pass |  |  |\n| Tip Buckling |  |  | The maximum force to cause catheter tip buckling while\nconstrained at varying distances was measured. |  |  | The tip stiffness\nwas comparable\nto the predicate\nand other cleared\naspiration\ncatheters. |  |  |\n| Corrosion |  |  | Corrosion tested per ISO 10555-1. |  |  | No evidence of\ncorrosion and met\nrequirements per\nISO 10555-1. |  |  |\n| Static Burst |  |  | The distal tip of the catheter was blocked, and fluid was injected\ninto the lumen at increasing pressure until the catheter burst per\nISO 10555-1 and the static burst pressure was compared with the\nmaximum pressure generated with manual syringe injection. |  |  | Pass |  |  |\n\nTest Test Method Summary Results\nCoating Integrity The coating integrity was inspected before and after No evidence of\npreconditioning through a simulated use model. surface damage or\ncoating defects.\nSaline and After the device was used to deliver saline and contrast media, No visual\nContrast the device was inspected for damage, and dimensional attributes evidence of\nExposure were measured. damage or\ndimensional\nchanges.\nRadiopacity The device was tested to demonstrate acceptable radiopacity. Marker\n(Visibility) radiopacity is\ncomparable to the\npredicate.\nDesign The subject and predicate devices were prepared in accordance Device\nValidation with their respective instructions for use and tested for device preparation,\n/Usability usability in a clinically relevant anatomical model. introduction,\ntrackability, and\nretrieval were\ncomparable to the\npredicate.\nLumen Collapse Tested to verify that the catheter lumen does not collapse at Pass\nmaximum vacuum pressure for a duration of 6 minutes.\nVacuum Pressure Tested to verify the vacuum pressure at the aspiration pump and Pass\ndistal tip of the catheter.\nThe following performance bench testing was conducted for the Balt Aspiration Tubing Set:\nTest Test Method Summary Results\nDimensional Verification The total length, inner diameter, and Pass\nouter diameter were measured.\nSurface Contamination Surface contamination testing was Pass\nperformed in alignment with ISO\n10555-1.\nLumen Collapse Tested to verify that the aspiration Pass\ntubing lumen does not collapse at\nmaximum vacuum pressure for a\nduration of 6 minutes.\nTensile Strength Testing was adopted from EN ISO Pass\n10555-1.\nTubing to Pump The tubing to pump pressure was Pass\nmeasured.\nOn/Off Functionality The On/Off functionality of the tubing Pass\nset was measured.\nTubing Hub Compatibility The tubing hub compatibility was Pass\nevaluated.\nSterilization and Shelf Life:\nThe Next Generation Aspiration Catheter and Balt Aspiration Tubing Set are sterilized using an ethylene\noxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO\n11135. Accelerated aging testing for the Next Generation Aspiration Catheter and Balt Aspiration Tubing\nPage 6 of 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Coating Integrity |  |  | The coating integrity was inspected before and after\npreconditioning through a simulated use model. |  |  | No evidence of\nsurface damage or\ncoating defects. |  |  |\n| Saline and\nContrast\nExposure |  |  | After the device was used to deliver saline and contrast media,\nthe device was inspected for damage, and dimensional attributes\nwere measured. |  |  | No visual\nevidence of\ndamage or\ndimensional\nchanges. |  |  |\n| Radiopacity\n(Visibility) |  |  | The device was tested to demonstrate acceptable radiopacity. |  |  | Marker\nradiopacity is\ncomparable to the\npredicate. |  |  |\n| Design\nValidation\n/Usability |  |  | The subject and predicate devices were prepared in accordance\nwith their respective instructions for use and tested for device\nusability in a clinically relevant anatomical model. |  |  | Device\npreparation,\nintroduction,\ntrackability, and\nretrieval were\ncomparable to the\npredicate. |  |  |\n| Lumen Collapse |  |  | Tested to verify that the catheter lumen does not collapse at\nmaximum vacuum pressure for a duration of 6 minutes. |  |  | Pass |  |  |\n| Vacuum Pressure |  |  | Tested to verify the vacuum pressure at the aspiration pump and\ndistal tip of the catheter. |  |  | Pass |  |  |\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | The total length, inner diameter, and\nouter diameter were measured. |  |  | Pass |  |  |\n| Surface Contamination |  |  | Surface contamination testing was\nperformed in alignment with ISO\n10555-1. |  |  | Pass |  |  |\n| Lumen Collapse |  |  | Tested to verify that the aspiration\ntubing lumen does not collapse at\nmaximum vacuum pressure for a\nduration of 6 minutes. |  |  | Pass |  |  |\n| Tensile Strength |  |  | Testing was adopted from EN ISO\n10555-1. |  |  | Pass |  |  |\n| Tubing to Pump |  |  | The tubing to pump pressure was\nmeasured. |  |  | Pass |  |  |\n| On/Off Functionality |  |  | The On/Off functionality of the tubing\nset was measured. |  |  | Pass |  |  |\n| Tubing Hub Compatibility |  |  | The tubing hub compatibility was\nevaluated. |  |  | Pass |  |  |\n\nSet based on ASTM F1980 have established that the subject device and packaging remain functional for\nthe labeled expiration date. Aging studies for packaging integrity, seal strength, and device functionality\nwere performed and met the acceptance criteria.\nPerformance Data – Animal:\nThe safety and performance of the Next Generation Aspiration Catheter and Balt Aspiration Tubing Set\nwere evaluated in a comparative animal study conducted under Good Laboratory Practices in a porcine\nmodel in the internal maxillary artery (IMAX), superficial cervical artery (SCA), renal artery, femoral\nartery, and lingual vessels against the control (ZOOM 71 Reperfusion Catheter and Tubing Set).\nAssessments included performance and handling, aspiration of experimental soft and firm clots, and\napplication of maximum vacuum with the device in a wedged position against the vessel wall. Both the\nsubject and the control devices were evaluated at subacute (3 days) and chronic (30 days) time points.\nPerformance and handling, soft and firm clot aspiration, and wedge assessment results were comparable\nbetween the test and control devices. Angiographic and histological evaluations concluded the devices\nwere comparable at all time points.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of nonclinical bench and\nanimal testing.\nConclusion:\nThe Next Generation Aspiration Catheter and Balt Aspiration Tubing Set have the same intended use as\nthe predicate device. The differences in technological characteristics in comparison to the predicate\ndevice do not raise different or new questions of safety and effectiveness. The successful completion of\nnonclinical bench, biocompatibility, sterilization, shelf life, and animal testing supports that the subject\ndevice is substantially equivalent to the predicate device.\nPage 7 of 7"
  }
}