{
  "source_pdf": "aspiration--imperative-care-inc--zoom-7x-catheter-zoom-aspiration--510k.pdf",
  "clearance_number": "K243047",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243047\nDevice Name\nZoom 7X Catheter; Zoom Aspiration Tubing; Zoom POD Aspiration Tubing\nIndications for Use (Describe)\nThe Zoom 7X Catheter, with the Zoom Aspiration Tubing or Zoom POD Aspiration Tubing, and the Zoom Aspiration\nPump (or equivalent vacuum pump), is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the Zoom (7X, 71, 55, 45,\n35) Catheter and the TracStar LDP Large Distal Platform, the Zoom 88 Large Distal Platform, or the Zoom 88 Large\nDistal Platform Support to the Zoom Canister of the Zoom Aspiration Pump (or equivalent vacuum pump) and to allow\nthe user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK243047\nK243047 – 510(k) Summary\nI. SUBMITTER\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Michael Wong\nTelephone: 925-337-1530\nEmail: mwong@imperativecare.com\nDate of Preparation: May 23, 2025\nII. DEVICE\nProprietary Names: Zoom™ 7X Catheter; Zoom Aspiration Tubing; Zoom\nPOD Aspiration Tubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulatory Class: II\nProduct Code: NRY\nRegulation 21 CFR 870.1250\nIII. PREDICATE DEVICE\nProprietary Name: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration\nTubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K211476\nIV. DEVICE DESCRIPTION\nThe ZoomTM 7X Catheter is a single lumen, braid and coil reinforced, variable stiffness catheter\nthat facilitates removal of thrombus/clot from the neurovasculature when connected to a vacuum\nsource, such as the Zoom Aspiration Pump, using the Zoom Aspiration Tubing or the Zoom POD\nAspiration Tubing.\nThe Zoom 7X Catheter is comprised of a hollow cylindrical tube which is bonded to a standard\nluer fitting. The wall of the tube is constructed using a combination of metal coils/braids and\nmedical grade polymers.\nThe distal section of the Zoom 7X Catheter has a hydrophilic coating to enhance tracking\nthrough the vasculature. The beveled distal tip allows for atraumatic tracking past vessel\nPage 1 of 11\n\nK243047\nbranches during insertion. A radiopaque marker provides the user with visual confirmation of the\ndistal tip location under fluoroscopy.\nThe Zoom 7X Catheter is packaged with an accessory Rotating Hemostasis Valve (RHV). The\nRHV is intended to be attached to the proximal hub of the catheter and used to control\nhemostasis during use with other devices. The Zoom 7X Catheter is also packaged with two (2)\nintroducer sheath accessories. The introducer is intended to assist with insertion of the Zoom 7X\nCatheter into the RHV or the guide catheter.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are comprised of a hollow\ncylindrical tube which is bonded to a standard luer fitting that connects to the Zoom 7X Catheter\nand a slip fit connector that connects to the canister on the aspiration pump. The Zoom Aspiration\nTubing is made of common medical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed below\ncould be used with the Zoom 7X Catheter, Zoom Aspiration Tubing, and Zoom POD Aspiration\nTubing.\n• Guidewires\n• Support/Diagnostic Catheters\n• Aspiration Pump*\nCapable of achieving pressure between -20inHg to max vacuum (-29.9 inHg)\no\nAirflow rating of 0 – 23 LPM\no\nIEC 60601-1 Compliant\no\n*Imperative Care offers the Zoom Aspiration Pump which meets the indicated criteria.\nV. INDICATIONS FOR USE\nThe Zoom 7X Catheter, with the Zoom Aspiration Tubing or Zoom POD Aspiration Tubing, and\nthe Zoom Aspiration Pump (or equivalent vacuum pump), is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded\nto thrombolytic drug therapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the\nZoom (7X, 71, 55, 45, 35) Catheter and the TracStar LDP Large Distal Platform, the Zoom 88\nLarge Distal Platform, or the Zoom 88 Large Distal Platform Support to the Zoom Canister of the\nZoom Aspiration Pump (or equivalent vacuum pump) and to allow the user to control the fluid\nflow.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K243047",
      "K211476",
      "K211476",
      "K243047",
      "K211476",
      "K243047",
      "K243047",
      "K243047",
      "K211476",
      "K243047",
      "K211476",
      "K243047",
      "K243047",
      "K243047",
      "K243047",
      "K211476",
      "K243047",
      "K211476",
      "K243047",
      "K243047",
      "K210996",
      "K242672"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243047\nDevice Name\nZoom 7X Catheter; Zoom Aspiration Tubing; Zoom POD Aspiration Tubing\nIndications for Use (Describe)\nThe Zoom 7X Catheter, with the Zoom Aspiration Tubing or Zoom POD Aspiration Tubing, and the Zoom Aspiration\nPump (or equivalent vacuum pump), is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the Zoom (7X, 71, 55, 45,\n35) Catheter and the TracStar LDP Large Distal Platform, the Zoom 88 Large Distal Platform, or the Zoom 88 Large\nDistal Platform Support to the Zoom Canister of the Zoom Aspiration Pump (or equivalent vacuum pump) and to allow\nthe user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK243047\nK243047 – 510(k) Summary\nI. SUBMITTER\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Michael Wong\nTelephone: 925-337-1530\nEmail: mwong@imperativecare.com\nDate of Preparation: May 23, 2025\nII. DEVICE\nProprietary Names: Zoom™ 7X Catheter; Zoom Aspiration Tubing; Zoom\nPOD Aspiration Tubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulatory Class: II\nProduct Code: NRY\nRegulation 21 CFR 870.1250\nIII. PREDICATE DEVICE\nProprietary Name: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration\nTubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K211476\nIV. DEVICE DESCRIPTION\nThe ZoomTM 7X Catheter is a single lumen, braid and coil reinforced, variable stiffness catheter\nthat facilitates removal of thrombus/clot from the neurovasculature when connected to a vacuum\nsource, such as the Zoom Aspiration Pump, using the Zoom Aspiration Tubing or the Zoom POD\nAspiration Tubing.\nThe Zoom 7X Catheter is comprised of a hollow cylindrical tube which is bonded to a standard\nluer fitting. The wall of the tube is constructed using a combination of metal coils/braids and\nmedical grade polymers.\nThe distal section of the Zoom 7X Catheter has a hydrophilic coating to enhance tracking\nthrough the vasculature. The beveled distal tip allows for atraumatic tracking past vessel\nPage 1 of 11\n\nK243047\nbranches during insertion. A radiopaque marker provides the user with visual confirmation of the\ndistal tip location under fluoroscopy.\nThe Zoom 7X Catheter is packaged with an accessory Rotating Hemostasis Valve (RHV). The\nRHV is intended to be attached to the proximal hub of the catheter and used to control\nhemostasis during use with other devices. The Zoom 7X Catheter is also packaged with two (2)\nintroducer sheath accessories. The introducer is intended to assist with insertion of the Zoom 7X\nCatheter into the RHV or the guide catheter.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are comprised of a hollow\ncylindrical tube which is bonded to a standard luer fitting that connects to the Zoom 7X Catheter\nand a slip fit connector that connects to the canister on the aspiration pump. The Zoom Aspiration\nTubing is made of common medical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed below\ncould be used with the Zoom 7X Catheter, Zoom Aspiration Tubing, and Zoom POD Aspiration\nTubing.\n• Guidewires\n• Support/Diagnostic Catheters\n• Aspiration Pump*\nCapable of achieving pressure between -20inHg to max vacuum (-29.9 inHg)\no\nAirflow rating of 0 – 23 LPM\no\nIEC 60601-1 Compliant\no\n*Imperative Care offers the Zoom Aspiration Pump which meets the indicated criteria.\nV. INDICATIONS FOR USE\nThe Zoom 7X Catheter, with the Zoom Aspiration Tubing or Zoom POD Aspiration Tubing, and\nthe Zoom Aspiration Pump (or equivalent vacuum pump), is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded\nto thrombolytic drug therapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the\nZoom (7X, 71, 55, 45, 35) Catheter and the TracStar LDP Large Distal Platform, the Zoom 88\nLarge Distal Platform, or the Zoom 88 Large Distal Platform Support to the Zoom Canister of the\nZoom Aspiration Pump (or equivalent vacuum pump) and to allow the user to control the fluid\nflow.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH",
    "Substantial Equivalence": "PREDICATE DEVICE\nPage 2 of 11\n\nK243047\nThe predicate device is the Imperative Care ZOOM 71 Reperfusion Catheter and ZOOM\nAspiration Tubing cleared under K211476. The predicate and subject devices share the same\nintended use, basic technological characteristics, and equivalent performance characteristics,\ndemonstrated through bench testing. Table 1 provides a comparison of the subject Zoom 7X\nCatheter and the predicate ZOOM 71 Reperfusion Catheter. Table 2 provides a comparison of\nthe subject Zoom Aspiration Tubing and Zoom POD Aspiration Tubing and the predicate ZOOM\nAspiration Tubing.\nTable 1: Comparison of Technological Characteristics with Predicate Device – Zoom\n7X Catheter\nDevice Attribute Predicate Device Subject Device\nClass II\nFDA Product\nProduct Code: NRY Same as Predicate\nClassification\n21 CFR 870.1250\nProduct Name ZOOM 71 Reperfusion Catheter Zoom 7X Catheter\n510(k) Number K211476 K243047\nManufacturer Imperative Care, Inc. Same\nRevascularization of patients with\nIntended Use Same\nacute ischemic stroke.\nThe ZOOM Reperfusion Catheters, The Zoom 7X Catheter, with the Zoom\nwith the ZOOM Aspiration Tubing Aspiration Tubing or Zoom POD\nand ZOOM Aspiration Pump (or Aspiration Tubing, and the Zoom\nequivalent vacuum pump), are Aspiration Pump (or equivalent vacuum\nindicated for use in the pump), is indicated for use in the\nrevascularization of patients with revascularization of patients with acute\nacute ischemic stroke secondary to ischemic stroke secondary to intracranial\nintracranial large vessel occlusive large vessel occlusive disease (within the\ndisease (within the internal carotid, internal carotid, middle cerebral – M1 and\nIndications for\nmiddle cerebral – M1 and M2 M2 segments, basilar, and vertebral\nUse\nsegments, basilar, and vertebral arteries) within 8 hours of last known well.\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous\nPatients who are ineligible for thrombolytic drug therapy or who have not\nintravenous tissue plasminogen responded to thrombolytic drug therapy are\nactivator (IV t-PA) or who fail IV t- candidates for treatment.\nPA therapy are candidates for\ntreatment.\nPage 3 of 11\n\n| Device Attribute |  |  |\n| --- | --- | --- |\n|  | Predicate Device | Subject Device |\n|  |  |  |\n| FDA Product\nClassification | Class II\nProduct Code: NRY\n21 CFR 870.1250 | Same as Predicate |\n| Product Name | ZOOM 71 Reperfusion Catheter | Zoom 7X Catheter |\n| 510(k) Number | K211476 | K243047 |\n| Manufacturer | Imperative Care, Inc. | Same |\n| Intended Use | Revascularization of patients with\nacute ischemic stroke. | Same |\n| Indications for\nUse | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment. | The Zoom 7X Catheter, with the Zoom\nAspiration Tubing or Zoom POD\nAspiration Tubing, and the Zoom\nAspiration Pump (or equivalent vacuum\npump), is indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral\narteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous\nthrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are\ncandidates for treatment. |\n\nK243047\nDevice Attribute Predicate Device Subject Device\nCondition\nSterile, Single Use Only Same\nSupplied\nEthylene Oxide (EO), Sterility Same\nSterilization\nAssurance Level (SAL) 10-6\nMethod\nOne (1) EO cycle Up to two (2) EO cycles\nNominal Distal\n0.071” Same\nInner Diameter\nMaximum\n0.085” Same\nDistal Outer\nDiameter\nNominal\nProximal Inner 0.071” Same\nDiameter\nMaximum\nProximal Outer 0.086” Same\nDiameter\nEffective\nWorking 137 cm Same\nLength\nBeveled edge, soft, flexible, Pre-shaped tip, beveled edge, soft, flexible,\nTip Design\natraumatic atraumatic\n0.5 – 0.8 mm (point to point)\nTip Length Same\n0.4 – 0.7 mm (line to line)\nDistal Catheter Reinforced with metals and\nSame\nShaft polymers\nCoating Hydrophilic coating Same\nCommonly used medical grade\nMaterials plastics and metals with Same\nhydrophilic coating\nPackaged One (1) Rotating Hemostasis Valve One (1) RHV\nAccessories (RHV) Two (2) Introducer sheaths\nThe catheter is placed in a\nprotective polyethylene tube and\nPackaging then mounted, along with the\nConfiguration accessories, onto a polyethylene\npackaging card.\nSame\nThe packaging card is inserted into\na Tyvek® pouch which is then\nsealed.\nThe sealed pouch and IFU are\nplaced in a shelf carton.\nPage 4 of 11\n\n| Device Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Condition\nSupplied | Sterile, Single Use Only | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), Sterility\nAssurance Level (SAL) 10-6 | Same |\n|  | One (1) EO cycle | Up to two (2) EO cycles |\n| Nominal Distal\nInner Diameter | 0.071” | Same |\n| Maximum\nDistal Outer\nDiameter | 0.085” | Same |\n| Nominal\nProximal Inner\nDiameter | 0.071” | Same |\n| Maximum\nProximal Outer\nDiameter | 0.086” | Same |\n| Effective\nWorking\nLength | 137 cm | Same |\n| Tip Design | Beveled edge, soft, flexible,\natraumatic | Pre-shaped tip, beveled edge, soft, flexible,\natraumatic |\n| Tip Length | 0.5 – 0.8 mm (point to point)\n0.4 – 0.7 mm (line to line) | Same |\n| Distal Catheter\nShaft | Reinforced with metals and\npolymers | Same |\n| Coating | Hydrophilic coating | Same |\n| Materials | Commonly used medical grade\nplastics and metals with\nhydrophilic coating | Same |\n| Packaged\nAccessories | One (1) Rotating Hemostasis Valve\n(RHV) | One (1) RHV\nTwo (2) Introducer sheaths |\n| Packaging\nConfiguration | The catheter is placed in a\nprotective polyethylene tube and\nthen mounted, along with the\naccessories, onto a polyethylene\npackaging card.\nThe packaging card is inserted into\na Tyvek® pouch which is then\nsealed.\nThe sealed pouch and IFU are\nplaced in a shelf carton. | Same |\n\nK243047\nDevice Attribute Predicate Device Subject Device\nAspiration Zoom Aspiration Pump or\nSame\nPump equivalent\nShelf Life 12 Months (1 Year) Same\nTable 2: Comparison of Technological Characteristics with Predicate Device – Zoom\nand Zoom POD Aspiration Tubing\nDevice Attribute Predicate Device (K211476) Subject Device (K243047)\nZoom Aspiration Tubing;\nProduct Name ZOOM Aspiration Tubing\nZoom POD Aspiration Tubing\nThe ZOOM Aspiration Tubing is The Zoom Aspiration Tubing and the Zoom\nintended to connect the ZOOM POD Aspiration Tubing are intended to\nIndications for Reperfusion Catheter to the ZOOM connect the Zoom (7X, 71, 55, 45, 35)\nUse Canister of the ZOOM Aspiration Catheter and the TracStar LDP Large Distal\nPump and to allow the user to control Platform, the Zoom 88 Large Distal Platform,\nthe fluid flow. or the Zoom 88 Large Distal Platform Support\nto the Zoom Canister of the Zoom Aspiration\nPump (or equivalent vacuum pump) and to\nallow the user to control the fluid flow.\nCondition\nSterile and Single Use Same\nSupplied\nSterilization\nEO, SAL 10-6 Same\nMethod\nNominal Tubing\n0.110” Same\nInner Diameter\nNominal Working Zoom Aspiration Tubing: 104”\n104”\nLength Zoom POD Aspiration Tubing: 117”\nFlow Control\nExternal Pinch Clamp Same\nMechanism\nZoom Aspiration Tubing: N/A\nClot Filter N/A – does not have a clot filter Zoom POD Aspiration Tubing: in-line\nclot filter\nThe Zoom Aspiration Tubing is\ncoiled and placed inside a labeled\nPackaging\npouch and sealed. The sealed pouch Same\nConfiguration\nand IFU are placed in a labeled shelf\ncarton box.\nShelf Life 43 months Same\nVII. PERFORMANCE DATA\nThe following performance data was provided in support of the substantial equivalence\ndetermination.\nPage 5 of 11\n\n| Device Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  |  |  |\n| Aspiration\nPump | Zoom Aspiration Pump or\nequivalent | Same |\n| Shelf Life | 12 Months (1 Year) | Same |\n\n| Device Attribute | Predicate Device (K211476) | Subject Device (K243047) |\n| --- | --- | --- |\n|  |  |  |\n| Product Name | ZOOM Aspiration Tubing | Zoom Aspiration Tubing;\nZoom POD Aspiration Tubing |\n| Indications for\nUse | The ZOOM Aspiration Tubing is\nintended to connect the ZOOM\nReperfusion Catheter to the ZOOM\nCanister of the ZOOM Aspiration\nPump and to allow the user to control\nthe fluid flow. | The Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to\nconnect the Zoom (7X, 71, 55, 45, 35)\nCatheter and the TracStar LDP Large Distal\nPlatform, the Zoom 88 Large Distal Platform,\nor the Zoom 88 Large Distal Platform Support\nto the Zoom Canister of the Zoom Aspiration\nPump (or equivalent vacuum pump) and to\nallow the user to control the fluid flow. |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | EO, SAL 10-6 | Same |\n| Nominal Tubing\nInner Diameter | 0.110” | Same |\n| Nominal Working\nLength | 104” | Zoom Aspiration Tubing: 104”\nZoom POD Aspiration Tubing: 117” |\n| Flow Control\nMechanism | External Pinch Clamp | Same |\n| Clot Filter | N/A – does not have a clot filter | Zoom Aspiration Tubing: N/A\nZoom POD Aspiration Tubing: in-line\nclot filter |\n| Packaging\nConfiguration | The Zoom Aspiration Tubing is\ncoiled and placed inside a labeled\npouch and sealed. The sealed pouch\nand IFU are placed in a labeled shelf\ncarton box. | Same |\n| Shelf Life | 43 months | Same |\n\nK243047\nNon-Clinical Bench Testing\nA summary of the evaluated design and performance specifications for the Zoom 7X Catheter is\nlisted below. Performance specifications and test methods were based primarily on catheter\nperformance standard ISO 10555-1. The test results were reviewed and found to demonstrate\nthat the differences between the subject device and predicate device do not significantly impact\nany performance parameters that would negatively affect the safety or effectiveness of the\nsubject device.\nTable 3: Performance Tests for the Zoom 7X Catheter\nTest Attribute Acceptance Criterion Results\nThe catheter shall be able to be delivered,\nDelivery, Compatibility,\ndeployed, and retracted per the IFU within a\nand Retraction Pass\nsimulated neurological model without\n(Trackability)\nincurring any damage to the catheter.\nThe catheter shall be able to be delivered\nCompatibility with Other through the minimum introducer sheath or\nPass\nDevices (External) guide catheter size indicated in the product\nlabeling.\nThe catheter shall be able to be delivered\nGuidewire\nover the maximum size guidewire indicated Pass\nCompatibility\nin the product labeling.\nThe catheter shall be able to accommodate a\nMicrocatheter /\nmicrocatheter/intermediate catheter up to the\nIntermediate Catheter Pass\nmaximum size indicated in the product\nCompatibility\nlabeling.\nThe catheter distal tip flexibility shall be\nTip Flexibility Pass\ncomparable to the predicate.\nPage 6 of 11\n\n| Test Attribute | Acceptance Criterion | Results |\n| --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurological model without\nincurring any damage to the catheter. | Pass |\n| Compatibility with Other\nDevices (External) | The catheter shall be able to be delivered\nthrough the minimum introducer sheath or\nguide catheter size indicated in the product\nlabeling. | Pass |\n| Guidewire\nCompatibility | The catheter shall be able to be delivered\nover the maximum size guidewire indicated\nin the product labeling. | Pass |\n| Microcatheter /\nIntermediate Catheter\nCompatibility | The catheter shall be able to accommodate a\nmicrocatheter/intermediate catheter up to the\nmaximum size indicated in the product\nlabeling. | Pass |\n| Tip Flexibility | The catheter distal tip flexibility shall be\ncomparable to the predicate. | Pass |\n\nK243047\nTest Attribute Acceptance Criterion Results\nThe catheter shall meet visual inspection\ncriteria.\nVisual Inspection Pass\nThe printing on the strain relief must be\nlegible.\nDimensional (ID, Distal All defined catheter dimensions are within\nPass\nOD, Tip Length) the specified tolerances.\nThe catheter shall have sufficient bond\nCatheter Bond Strength strength to remain intact throughout a Pass\nprocedure.\nThe catheter must withstand pressure testing\nDynamic Burst Pass\nunder dynamic flow conditions.\nThe catheter shall meet criteria for static\nStatic Burst Pass\nburst pressure testing.\nWith the catheter tip constrained from\nmovement, the proximal end was rotated\nCatheter Torque\nuntil failure. The catheter shall not be Pass\nStrength\ndamaged when rotated at least two (2) full\nrotations (720 degrees).\nThere shall be no kinking of the catheter\nshaft around respective clinically relevant\nKink Resistance Pass\nminimum bend radii in distal tip, medial and\nproximal locations.\nThe catheter needs to have acceptable\nFlexibility flexure values for tracking in the Pass\nvasculature.\nDevice and accessories shall be compatible\nLuer Compatibility with standard syringe luer fittings per ISO Pass\n80369-7.\nAccessory Compatibility Device shall be compatible with an RHV. Pass\nPage 7 of 11\n\n| Test Attribute | Acceptance Criterion | Results |\n| --- | --- | --- |\n| Visual Inspection | The catheter shall meet visual inspection\ncriteria.\nThe printing on the strain relief must be\nlegible. | Pass |\n| Dimensional (ID, Distal\nOD, Tip Length) | All defined catheter dimensions are within\nthe specified tolerances. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient bond\nstrength to remain intact throughout a\nprocedure. | Pass |\n| Dynamic Burst | The catheter must withstand pressure testing\nunder dynamic flow conditions. | Pass |\n| Static Burst | The catheter shall meet criteria for static\nburst pressure testing. | Pass |\n| Catheter Torque\nStrength | With the catheter tip constrained from\nmovement, the proximal end was rotated\nuntil failure. The catheter shall not be\ndamaged when rotated at least two (2) full\nrotations (720 degrees). | Pass |\n| Kink Resistance | There shall be no kinking of the catheter\nshaft around respective clinically relevant\nminimum bend radii in distal tip, medial and\nproximal locations. | Pass |\n| Flexibility | The catheter needs to have acceptable\nflexure values for tracking in the\nvasculature. | Pass |\n| Luer Compatibility | Device and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7. | Pass |\n| Accessory Compatibility | Device shall be compatible with an RHV. | Pass |\n\nK243047\nTest Attribute Acceptance Criterion Results\nThe amount of particulate matter generated\nduring simulated use testing shall be\nCoating - Particulate Pass\ndetermined and comparable to competitive\nproducts.\nCoating – Lubricity, Coating must be lubricious with a specified\nPass\nDurability, and Integrity average pull force. There were no coating\nanomalies or significant wear observed post\nsimulated use.\nThe device shall be able to aspirate a variety\nClot Retrieval Pass\nof clot types in a range of vessel diameters.\nThe performance of the Zoom Aspiration Tubing is supported by testing conducted in K211476.\nA summary of the key performance specifications for the Zoom POD Aspiration Tubing is listed\nbelow. The test results were reviewed and found to demonstrate that the differences between the\nsubject device and predicate device do not significantly impact any performance parameters that\nwould negatively affect the safety or effectiveness of the subject device.\nTable 4: Performance Tests for the Zoom POD Aspiration Tubing\nTest Attribute Acceptance Criterion Results\nVisual Inspection The Zoom POD Aspiration Tubing shall\nPass\nmeet visual inspection criteria.\nDimensional (Working The working length is within the specified\nPass\nLength) tolerances.\nThe vacuum force delivered by the\nVacuum Force at aspiration tubing to the tip of the catheter\nPass\nCatheter Tip should be comparable to the vacuum force\ndelivered by the predicate aspiration tubing.\nThe aspiration tubing connectors shall\nConnector Compatibility securely connect to the pump canister lid Pass\nand standard luer fittings.\nThe tubing lumen shall not collapse under\nLumen Collapse Test Pass\nvacuum.\nThe flow control mechanism shall allow\nFlow Control users to start and stop flow multiple times\nPass\nFunctionality when the connected pump is running at\nmaximum vacuum.\nThe vacuum pressure delivered at the tip of\nFreedom From Leakage the aspiration tubing shall be consistent with Pass\nthe pressure generated by the pump.\nThe bonds between the tubing and\nTensile Strength connectors shall be sufficiently strong to Pass\nensure the tubing remains intact during use.\nPage 8 of 11\n\n| Test Attribute | Acceptance Criterion | Results |\n| --- | --- | --- |\n| Coating - Particulate | The amount of particulate matter generated\nduring simulated use testing shall be\ndetermined and comparable to competitive\nproducts. | Pass |\n| Coating – Lubricity,\nDurability, and Integrity | Coating must be lubricious with a specified\naverage pull force. There were no coating\nanomalies or significant wear observed post\nsimulated use. | Pass |\n| Clot Retrieval | The device shall be able to aspirate a variety\nof clot types in a range of vessel diameters. | Pass |\n\n| Test Attribute | Acceptance Criterion | Results |\n| --- | --- | --- |\n| Visual Inspection | The Zoom POD Aspiration Tubing shall\nmeet visual inspection criteria. | Pass |\n| Dimensional (Working\nLength) | The working length is within the specified\ntolerances. | Pass |\n| Vacuum Force at\nCatheter Tip | The vacuum force delivered by the\naspiration tubing to the tip of the catheter\nshould be comparable to the vacuum force\ndelivered by the predicate aspiration tubing. | Pass |\n| Connector Compatibility | The aspiration tubing connectors shall\nsecurely connect to the pump canister lid\nand standard luer fittings. | Pass |\n| Lumen Collapse Test | The tubing lumen shall not collapse under\nvacuum. | Pass |\n| Flow Control\nFunctionality | The flow control mechanism shall allow\nusers to start and stop flow multiple times\nwhen the connected pump is running at\nmaximum vacuum. | Pass |\n| Freedom From Leakage | The vacuum pressure delivered at the tip of\nthe aspiration tubing shall be consistent with\nthe pressure generated by the pump. | Pass |\n| Tensile Strength | The bonds between the tubing and\nconnectors shall be sufficiently strong to\nensure the tubing remains intact during use. | Pass |\n\nK243047\nTest Attribute Acceptance Criterion Results\nClot Filter Functionality The clot filter should be able to be opened\nPass\n(Zoom POD only) and closed without causing leak.\nSterilization\nThe subject Zoom 7X Catheter, Zoom Aspiration Tubing, and Zoom POD Aspiration Tubing are\nsterilized using validated EO processes with a sterility assurance level of 10-6. The sterilization\nprocesses were validated per the overkill method in accordance with ISO 11135, “Sterilization of\nHealth-Care Products – Ethylene Oxide – Requirements for the Development, Validation and\nRoutine Control of a Sterilization Process for Medical Devices.”\nPackaging and Shelf Life\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance of the subject Zoom 7X Catheter, Zoom Aspiration Tubing, and Zoom POD\nAspiration Tubing. A minimum shelf life was established based on the testing and is indicated\nby the expiration date provided on the product labeling. Verification testing of the subject\ndevices followed the same test methods as the predicate device.\nPackaging and sterile barrier integrity following a transportation challenge has been verified for\nthe packaging configuration used for the Zoom 7X Catheter, Zoom Aspiration Tubing, and Zoom\nPOD Aspiration Tubing. Aging testing has also been performed that supports the sterile barrier\nintegrity following aging.\nBiocompatibility\nWith the exception of the minor modifications to the Zoom 7X Catheter distal shaft, there are no\nchanges to the patient contacting materials, including raw materials, manufacturing processes\nand manufacturing aids of the subject Zoom 7X Catheter compared to the predicate ZOOM 71\nReperfusion Catheter. Following a risk assessment, it was determined that the original testing on\nthe predicate (K211476) device applies to the subject Zoom 7X Catheter and additional\nbiocompatibility testing of the Zoom 7X Catheter was not required.\nTo further support the safety of the new introducer sheath accessory, biocompatibility tests were\ncompleted for this component categorized as an external communicating device with indirect\nblood contact for a limited (≤ 24 hour) duration, in accordance with the FDA guidance\ndocument, “Use of International Standard ISO 10993- 1, \"Biological evaluation of medical\ndevices - Part 1: Evaluation and testing within a risk management process”,” and International\nStandard ISO 10993-1, “Biological Evaluation of Medical Devices − Part 1: Evaluation and\nTesting Within a Risk Management Process”.\nPage 9 of 11\n\n| Test Attribute | Acceptance Criterion | Results |\n| --- | --- | --- |\n| Clot Filter Functionality\n(Zoom POD only) | The clot filter should be able to be opened\nand closed without causing leak. | Pass |\n\nK243047\nTable 5: Biocompatibility Test Summary – Introducer Sheath\nTest Test Method Extraction Acceptance Results\nMethods/Conditions Criteria\nCytotoxicity ISO 10993-5 Test device extracted Test article Pass, Non-\nwith MEM with 5% extracts must yield cytotoxic\nserum at 37oC for 24 grade 2 or lower.\nhours.\nSensitization ISO 10993-10 Test device extracted Test article Pass, Non-\nwith both NS and extracts must yield sensitizing\nSSO at 50oC for 72 grade 0.\nhours.\nIntracutaneous ISO 10993-23 Test device extracted Test article Pass, Non-\nReactivity with both NS and extracts must yield irritating\nSSO at 50oC for 72 a difference\nhours. between the test\nextract overall\nmean score and\ncorresponding\ncontrol overall\nmean score of 1.0\nor less.\nAcute Systemic ISO 10993-11 Test device extracted None of the Pass, Non-toxic\nToxicity with both NS and animals treated (acute systemic)\nSSO at 50oC for 72 with the test article\nhours. extracts must show\na significantly\ngreater reactivity\nthan animals\ntreated with the\ncontrol article.\nMaterial-Mediated ISO 10993-11 Test device extracted Test article extract Pass, Non-\nPyrogenicity with NS at 50oC for must yield <0.5ºC pyrogenic\n72 hours. rise in individual\nanimal\ntemperature.\nIndirect Hemolysis ASTM F756-17 Test device extracted Test article extract Pass, Non-\nin PBS at 50ºC for must result in a hemolytic\n72 hours. hemolytic index of\n<2%.\nThe changes made to the Zoom Aspiration Tubing that resulted in the Zoom POD Aspiration\nTubing (Zoom POD) were evaluated for the Zoom POD in accordance with the FDA guidance\ndocument, “Use of International Standard ISO 10993-1, \"Biological evaluation of medical\ndevices - Part 1: Evaluation and testing within a risk management process”,” and International\nPage 10 of 11\n\n| Test | Test Method | Extraction\nMethods/Conditions | Acceptance\nCriteria | Results |\n| --- | --- | --- | --- | --- |\n| Cytotoxicity | ISO 10993-5 | Test device extracted\nwith MEM with 5%\nserum at 37oC for 24\nhours. | Test article\nextracts must yield\ngrade 2 or lower. | Pass, Non-\ncytotoxic |\n| Sensitization | ISO 10993-10 | Test device extracted\nwith both NS and\nSSO at 50oC for 72\nhours. | Test article\nextracts must yield\ngrade 0. | Pass, Non-\nsensitizing |\n| Intracutaneous\nReactivity | ISO 10993-23 | Test device extracted\nwith both NS and\nSSO at 50oC for 72\nhours. | Test article\nextracts must yield\na difference\nbetween the test\nextract overall\nmean score and\ncorresponding\ncontrol overall\nmean score of 1.0\nor less. | Pass, Non-\nirritating |\n| Acute Systemic\nToxicity | ISO 10993-11 | Test device extracted\nwith both NS and\nSSO at 50oC for 72\nhours. | None of the\nanimals treated\nwith the test article\nextracts must show\na significantly\ngreater reactivity\nthan animals\ntreated with the\ncontrol article. | Pass, Non-toxic\n(acute systemic) |\n| Material-Mediated\nPyrogenicity | ISO 10993-11 | Test device extracted\nwith NS at 50oC for\n72 hours. | Test article extract\nmust yield <0.5ºC\nrise in individual\nanimal\ntemperature. | Pass, Non-\npyrogenic |\n| Indirect Hemolysis | ASTM F756-17 | Test device extracted\nin PBS at 50ºC for\n72 hours. | Test article extract\nmust result in a\nhemolytic index of\n<2%. | Pass, Non-\nhemolytic |\n\nK243047\nStandard ISO 10993-1, “Biological Evaluation of Medical Devices − Part 1: Evaluation and\nTesting Within a Risk Management Process”. Using a risk assessment approach, it was\ndetermined that the biocompatibility assessments provided for previously cleared devices\n(K210996, K242672) apply to the subject Zoom and Zoom POD Aspiration Tubing and no\nadditional testing of these components is required.\nAnimal Study\nSubstantial equivalence was established based on non-clinical testing presented above.\nClinical Study\nSubstantial equivalence was established based on non-clinical testing presented above.\nVIII. CONCLUSION\nWhere differences were identified between the subject and predicate devices, a risk assessment\nwas completed to determine if the differences would result in new safety or effectiveness\nconcerns. As appropriate, bench and laboratory testing was performed. The non-clinical testing\ndemonstrates that the subject Zoom 7X Catheter, Zoom Aspiration Tubing, and Zoom POD\nAspiration Tubing perform as intended.\nBased on the non-clinical testing presented above, the subject and predicate devices are\nsubstantially equivalent and there are no new safety or effectiveness concerns. The subject\ndevice and predicate device share the same intended use, basic technological characteristics, and\nperformance characteristics.\nPage 11 of 11"
  }
}