{
  "source_pdf": "aspiration--imperative-care-inc--zoom-zoom-4s-catheter--510k.pdf",
  "clearance_number": "K252046",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252046\nDevice Name\nZoom System (Zoom 4S Catheter)\nIndications for Use (Describe)\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum pump), is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the Zoom (7X, 71, 55, 45,\n4S, 35) Catheter and the Zoom 88 Large Distal Platform, the Zoom 88 Large Distal Platform Support, or the TracStar\nLDP Large Distal Platform to the Zoom Canister or Zoom DuoPort Canister of the Zoom Aspiration Pump (or equivalent\nvacuum pump) and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK252046\nI. SUBMITTER\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Peter Taylor\nTelephone: 831-227-4810\nEmail: ptaylor@imperativecare.com\nDate of Preparation: October 24, 2025\nII. DEVICE\nProprietary Name: Zoom™ System (Zoom™ 4S Catheter)\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulatory Class: II\nProduct Code: NRY\nRegulation 21 CFR 870.1250\nIII. PREDICATE DEVICE\nProprietary Name: Zenith Flex Aspiration System\n(046 Zenith Flex Catheter)\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: InNeuroCo, Inc.\n510(k) #: K190338\nIV. REFERENCE DEVICE\nProprietary Name: Zoom™ System\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care Inc.\n510(k) #: K242672\nPage 1 of 14\n\nV. DEVICE DESCRIPTION\nThe Zoom 4S Catheter, a new catheter within the Zoom System, is a single lumen, braid\nand coil reinforced, variable stiffness catheter with a radiopaque marker and a lubricious\nhydrophilic coating on the distal portion of the catheter. The Zoom 4S Catheter has a luer\nhub on the proximal end. The Zoom 4S Catheter is intended to be used in conjunction with\nthe Zoom Aspiration Tubing or Zoom POD Aspiration Tubing and Zoom Aspiration Pump\n(or equivalent vacuum pump) to aspirate thrombus.\nDimensions of the Zoom 4S Catheter are included on the individual device label. The\nZoom 4S Catheter is compatible with 0.035” or smaller guidewires. An additional support\ncatheter may be used to assist in accessing the target vasculature. The Zoom 4S Catheter is\ncompatible with guide sheaths having a minimum inner diameter of 0.071”.\nThe Zoom 4S Catheter is packaged with an accessory Rotating Hemostasis Valve (RHV).\nThe RHV is intended to be attached to the proximal hub of the catheter and used to control\nhemostasis during use with other devices.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing (Zoom POD) are\ncomprised of a hollow cylindrical tube which is bonded to a standard luer fitting that\nconnects to the Zoom 4S Catheter and a slip fit connector that connects to the canister on\nthe aspiration pump. The Zoom Aspiration Tubing and Zoom POD are made of common\nmedical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed\nbelow are intended to be used with the Zoom 4S Catheter.\n• Guidewires\n• Support/Diagnostic Catheters\n• Introducer Sheaths\n• Aspiration Pump*\nCapable of achieving pressure between -20inHg to max vacuum (-29\no\ninHg)\nPage 2 of 14\n\nAirflow rating of 0 – 23 LPM\no\nIEC 60601-1 Compliant\no\n*Imperative Care offers the Zoom Aspiration Pump which meets the indicated criteria.\nThe Zoom Aspiration Pump is used with the Zoom Canister or Zoom DuoPort Canister.\nVI. INDICATIONS FOR USE\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum\npump), is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last\nknown well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to\nconnect the Zoom (7X, 71, 55, 45, 4S, 35) Catheter and the Zoom 88 Large Distal\nPlatform, the Zoom 88 Large Distal Platform Support, or the TracStar LDP Large Distal\nPlatform to the Zoom Canister or Zoom DuoPort Canister of the Zoom Aspiration Pump\n(or equivalent vacuum pump) and to allow the user to control the fluid flow.\nVII. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH\nPREDICATE AND REFERENCE DEVICES\nThe predicate device is the Zenith Flex Aspiration System (046 Zenith Flex Catheter)\ncleared under K190338. The predicate and subject devices share the same intended use,\nbasic technological characteristics, and equivalent performance characteristics, as\ndemonstrated through bench testing. Table 1 provides a comparison of the subject Zoom\n4S Catheter and the predicate 046 Zenith Flex Catheter.\nPage 3 of 14\n\nTable 1: Comparison of Technological Characteristics with Predicate and Reference Devices\nDescription Predicate Device Subject Device Reference Device\nClass II\nFDA Product\nProduct Code: NRY Same Same\nClassification\n21 CFR 870.1250\nZoom System ( Zoom 71, 55,\n45, 35 Catheters, TracStar\nProduct Name Zenith Flex Aspiration System (046 Zoom System (Zoom 4S Catheter)\nLDP, Zoom 88 LDP,\nZenith Flex Catheter)\nZoom 88 LDP Support)\n510(k) Number K190338 K252046 K242672\nManufacturer InNeuroCo, Inc Imperative Care, Inc. Imperative Care, Inc.\nThe Zoom System, when used with the The Zoom System, when used with the Zoom\nThe Zenith Flex Aspiration System,\nZoom Aspiration Pump (or equivalent Aspiration Pump (or equivalent vacuum\nincluding the 046 Zenith Flex\nvacuum pump), is indicated for use in the pump), is indicated for use in the\nCatheter, Aspiration Tubing Set, and\nrevascularization of patients with acute revascularization of patients with acute\nVC-701 Cliq Aspirator Pump, is\nischemic stroke secondary to intracranial ischemic stroke secondary to intracranial\nindicated in the revascularization of\nlarge vessel occlusive disease (within the large vessel occlusive disease (within the\npatients with acute ischemic stroke\ninternal carotid, middle cerebral – M1 and internal carotid, middle cerebral – M1 and\nsecondary to intracranial large vessel\nM2 segments, basilar, and vertebral arteries) M2 segments, basilar, and vertebral arteries)\nocclusive disease (within the internal\nIndications for within 8 hours of last known well. within 8 hours of last known well.\ncarotid, middle cerebral – M1 and\nUse\nM2 segments, basilar, and vertebral Patients who are ineligible for intravenous Patients who are ineligible for intravenous\narteries) within 8 hours of symptom thrombolytic drug therapy or who have not thrombolytic drug therapy or who have not\nonset. responded to thrombolytic drug therapy are responded to thrombolytic drug therapy are\ncandidates for treatment. candidates for treatment.\nPatients who are ineligible for\nintravenous tissue The Zoom Aspiration Tubing and the Zoom The Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to POD Aspiration Tubing are intended to\nplasminogen activator (IV t-PA) or\nconnect the Zoom (7X, 71, 55, 45, 4S, 35) connect the Zoom (71, 55, 45, 35) Catheter\nwho failed IV t-PA therapy are\nCatheter and and the TracStar LDP Large Distal Platform,\ncandidates for treatment.\nPage 4 of 14\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Description |  |  |  |\n|  |  |  |  |\n| FDA Product\nClassification | Class II\nProduct Code: NRY\n21 CFR 870.1250 | Same | Same |\n| Product Name | Zenith Flex Aspiration System (046\nZenith Flex Catheter) | Zoom System (Zoom 4S Catheter) | Zoom System ( Zoom 71, 55,\n45, 35 Catheters, TracStar\nLDP, Zoom 88 LDP,\nZoom 88 LDP Support) |\n| 510(k) Number | K190338 | K252046 | K242672 |\n| Manufacturer | InNeuroCo, Inc | Imperative Care, Inc. | Imperative Care, Inc. |\n| Indications for\nUse | The Zenith Flex Aspiration System,\nincluding the 046 Zenith Flex\nCatheter, Aspiration Tubing Set, and\nVC-701 Cliq Aspirator Pump, is\nindicated in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-PA) or\nwho failed IV t-PA therapy are\ncandidates for treatment. | The Zoom System, when used with the\nZoom Aspiration Pump (or equivalent\nvacuum pump), is indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of last known well.\nPatients who are ineligible for intravenous\nthrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are\ncandidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to\nconnect the Zoom (7X, 71, 55, 45, 4S, 35)\nCatheter and | The Zoom System, when used with the Zoom\nAspiration Pump (or equivalent vacuum\npump), is indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of last known well.\nPatients who are ineligible for intravenous\nthrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are\ncandidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to\nconnect the Zoom (71, 55, 45, 35) Catheter\nand the TracStar LDP Large Distal Platform, |\n\nDescription Predicate Device Subject Device Reference Device\nPatients who are ineligible for the Zoom 88 Large Distal Platform, the the Zoom 88 Large Distal Platform, or the\nintravenous tissue plasminogen Zoom 88 Large Distal Platform Support, Zoom 88 Large Distal Platform Support to\nactivator (IV t-PA) or who fail IV t- or the TracStar LDP Large Distal the Zoom Canister of the Zoom Aspiration\nPA therapy are candidates for Platform to the Zoom Canister or Zoom Pump (or equivalent vacuum pump) and to\ntreatment. DuoPort Canister of the Zoom Aspiration allow the user to control the fluid flow.\nPump (or equivalent vacuum pump) and\nto allow the user to control the\nfluid flow.\nCondition\nSterile, Single Use Only Same Same\nSupplied\nEthylene Oxide (EO), SAL 10-6 Same Same\nSterilization\nMethod\nOne (1) EtO Cycle Same as Reference Up to Two (2) EtO Cycles\nInner Diameter\n0.046” 0.045” 0.035” - 0.088”\n(Distal)\nOuter Diameter\n0.056” 0.060” max 0.051” – 0.107” max\n(Distal)\nInner Diameter\n0.046” 0.045” 0.047” – 0.088”\n(Proximal)\nOuter Diameter\n0.058” 0.062” max 0.061” – 0.110” max\n(Proximal)\n125cm\nEffective 153cm\n144cm 80cm – 160cm\nWorking Length 160cm\n160cm\nSquare edge, soft, flexible, and\nTip Design Same as Reference Angled edge, flexible, and atraumatic\natraumatic\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same Same\ncoating\nPackaged Peel-away Introducer\nSame as Reference RHV\nAccessories Rotating Hemostasis Valve (RHV)\nPouch\nPackaging\nBacking Card Same Same\nConfiguration\nShelf Carton\nPage 5 of 14\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Description |  |  |  |\n|  |  |  |  |\n|  | Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment. | the Zoom 88 Large Distal Platform, the\nZoom 88 Large Distal Platform Support,\nor the TracStar LDP Large Distal\nPlatform to the Zoom Canister or Zoom\nDuoPort Canister of the Zoom Aspiration\nPump (or equivalent vacuum pump) and\nto allow the user to control the\nfluid flow. | the Zoom 88 Large Distal Platform, or the\nZoom 88 Large Distal Platform Support to\nthe Zoom Canister of the Zoom Aspiration\nPump (or equivalent vacuum pump) and to\nallow the user to control the fluid flow. |\n| Condition\nSupplied | Sterile, Single Use Only | Same | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same | Same |\n|  | One (1) EtO Cycle | Same as Reference | Up to Two (2) EtO Cycles |\n| Inner Diameter\n(Distal) | 0.046” | 0.045” | 0.035” - 0.088” |\n| Outer Diameter\n(Distal) | 0.056” | 0.060” max | 0.051” – 0.107” max |\n| Inner Diameter\n(Proximal) | 0.046” | 0.045” | 0.047” – 0.088” |\n| Outer Diameter\n(Proximal) | 0.058” | 0.062” max | 0.061” – 0.110” max |\n| Effective\nWorking Length | 153cm\n160cm | 125cm\n144cm\n160cm | 80cm – 160cm |\n| Tip Design | Square edge, soft, flexible, and\natraumatic | Same as Reference | Angled edge, flexible, and atraumatic |\n| Materials | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating | Same | Same |\n| Packaged\nAccessories | Peel-away Introducer\nRotating Hemostasis Valve (RHV) | Same as Reference | RHV |\n| Packaging\nConfiguration | Pouch\nBacking Card\nShelf Carton | Same | Same |\n\nDescription Predicate Device Subject Device Reference Device\nShipper Box\nAspiration\nVC‐701 Cliq Aspirator Pump Same as Reference Zoom Aspiration Pump\nPump\nShelf Life 3 Years 1 Year 3 Years\nPage 6 of 14\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Description |  |  |  |\n|  |  |  |  |\n|  | Shipper Box |  |  |\n| Aspiration\nPump | VC‐701 Cliq Aspirator Pump | Same as Reference | Zoom Aspiration Pump |\n| Shelf Life | 3 Years | 1 Year | 3 Years |\n\nVIII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence\ndetermination.\nBiocompatibility Testing\nTesting was conducted in accordance with the FDA guidance document titled “Use of\nInternational Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1:\nEvaluation and testing within a risk management process”,” and International Standard\nISO 10993-1 “Biological Evaluation of Medical Devices − Part 1: Evaluation and Testing\nWithin a Risk Management Process” to confirm that the specific materials, manufacturing,\nand sterilization processes used for the Zoom 4S Catheter result in a biocompatible\nproduct.\nPage 7 of 14\n\nTable 2: Biocompatibility Test Summary\nTest Test Method Extraction Method/Conditions Acceptance Criteria Results\nCytotoxicity ISO 10993-5 Test device extracted in MEM with 5% serum at Sample extracts must yield cell PASS\n37 ± 1°C for 24 hours. lysis grade 2 or lower. Non-cytotoxic\nTriplicate culture wells incubated with test\ndevice extract. The wells were incubated at 37°C\nin 5% CO2 for 48 hours. The cells were\nexamined microscopically to evaluate cellular\ncharacteristics and percent lysis.\nSensitization ISO 10993-10 Extracts were prepared at 50 ± 2°C for 72 ± 2 Test group shall yield grade <1 PASS\nhours. score on Magnusson and Kligman Non-sensitizing\nscale (provided control grade\nGuinea pigs exposed to test device extracts at <1).\nday 0 (Induction I) and 1 week (Induction II). A\nchallenge condition was tested 2 weeks after\nInduction II.\nObservations for dermal reactions were\nconducted at 24 and 48 hours after patch\nremoval.\nIrritation Extracts were prepared at 50 ± 2°C for 72 ± 2 The difference in the mean test PASS\nISO 10993-23 hours. article and mean control score Non-irritating (both\nmust be grade 1.0 or lower. extracts)\nRabbits are injected with extracts of test device.\nInjection sites examined/scored for erythema\nand edema at 24, 48 and 72 hours after\ninjections.\nMaterial Mediated ISO 10993-11 Extracts were prepared at 50 ± 2°C for 72 ± 2 Sample extracts must not cause a PASS\nPyrogenicity hours. total rise in body temperature of Non-pyrogenic\n≥0.5°C.\nTest device extract was injected in the marginal\near vein. Body temperatures recorded at 0 hour\nand then at 30 min intervals between 1-3 hours\npost injection.\nAcute Systemic Toxicity ISO 10993-11 Extracts were prepared in saline and sesame oil Sample extracts must not cause PASS\nat 50 ± 2°C for 72 ± 2 hours. the following: Non-toxic\n• Test animal showed (both extracts)\nMice are injected with extracts of test device. significantly greater reaction than\nAnimals are observed for signs of toxicity the corresponding control animal\nPage 8 of 14\n\n| Test | Test Method | Extraction Method/Conditions | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n| Cytotoxicity | ISO 10993-5 | Test device extracted in MEM with 5% serum at\n37 ± 1°C for 24 hours.\nTriplicate culture wells incubated with test\ndevice extract. The wells were incubated at 37°C\nin 5% CO2 for 48 hours. The cells were\nexamined microscopically to evaluate cellular\ncharacteristics and percent lysis. | Sample extracts must yield cell\nlysis grade 2 or lower. | PASS\nNon-cytotoxic |\n| Sensitization | ISO 10993-10 | Extracts were prepared at 50 ± 2°C for 72 ± 2\nhours.\nGuinea pigs exposed to test device extracts at\nday 0 (Induction I) and 1 week (Induction II). A\nchallenge condition was tested 2 weeks after\nInduction II.\nObservations for dermal reactions were\nconducted at 24 and 48 hours after patch\nremoval. | Test group shall yield grade <1\nscore on Magnusson and Kligman\nscale (provided control grade\n<1). | PASS\nNon-sensitizing |\n| Irritation | ISO 10993-23 | Extracts were prepared at 50 ± 2°C for 72 ± 2\nhours.\nRabbits are injected with extracts of test device.\nInjection sites examined/scored for erythema\nand edema at 24, 48 and 72 hours after\ninjections. | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower. | PASS\nNon-irritating (both\nextracts) |\n| Material Mediated\nPyrogenicity | ISO 10993-11 | Extracts were prepared at 50 ± 2°C for 72 ± 2\nhours.\nTest device extract was injected in the marginal\near vein. Body temperatures recorded at 0 hour\nand then at 30 min intervals between 1-3 hours\npost injection. | Sample extracts must not cause a\ntotal rise in body temperature of\n≥0.5°C. | PASS\nNon-pyrogenic |\n| Acute Systemic Toxicity | ISO 10993-11 | Extracts were prepared in saline and sesame oil\nat 50 ± 2°C for 72 ± 2 hours.\nMice are injected with extracts of test device.\nAnimals are observed for signs of toxicity | Sample extracts must not cause\nthe following:\n• Test animal showed\nsignificantly greater reaction than\nthe corresponding control animal | PASS\nNon-toxic\n(both extracts) |\n\nTest Test Method Extraction Method/Conditions Acceptance Criteria Results\nimmediately after injection, 1, 4, 24, 48 and 72 • > 10% weight loss in 3 or more\nhours after injections. test animals\nThe animals were weighed daily for three days • Mortality of 2 or more test\nafter dosing. animals\n• Toxic signs such as convulsions\nand prostration in 2 or more test\nanimals\nHemocompatibility: ISO 10993-4 Direct Contact: Sample extracts must be PASS\nASTM Hemolysis Test device incubated in PBS and diluted blood. nonhemolytic (≤ 2% hemolytic Non-hemolytic\n% hemolysis is measured. index).\nExtract Method:\nTest device extracted in PBS at 50 ± 2°C for 72\n± 2 hours.\nExtract exposed to blood cell suspension. %\nHemolysis is measured.\nHemocompatibility: ISO 10993-4 Performed in vitro using a prepared Enzyme The concentrations of SC5b-9 in PASS\nComplement Activation Immunoassay (EIA) kit. This kit will detect the the test devices are statistically No significant\npresence of specific complement enzymes. similar to the reference device differences\n(Zoom 45).\nTest device incubated in serum at 37± 2°C for\n60 minutes and tested for SC5b at 30 ± 1\nminutes using EIA kit.\nHemocompatibility: ISO 10993-4 Test device and comparator device is incubated Test device clotting time is not PASS\nPartial Thromboplastic in human blood plasma at 37 ± 1°C for 60 ± 5 statistically different than both the Test device clotting\nTime (PTT) Test minutes and then PTT reagent and calcium comparator article and negative time similar to\nchloride was added. Time until the formation of controls. comparator device\nclots is measured. and negative control\nHemocompatibility: ISO 10993-4 Performed in triplicate. Test and control device The device must receive a PASS\nThrombogenicity are placed in a flow loop using blood from 3 thrombus formation score of 0, 1, Thromboresistant\ndifferent sheep for 4 ± 0.5 hours at 37 ± 2°C. or 2.\n% thrombus formation score is measured. After 4 hours, the device must\nhave similar or lesser\nPage 9 of 14\n\n| Test | Test Method | Extraction Method/Conditions | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n|  |  | immediately after injection, 1, 4, 24, 48 and 72\nhours after injections.\nThe animals were weighed daily for three days\nafter dosing. | • > 10% weight loss in 3 or more\ntest animals\n• Mortality of 2 or more test\nanimals\n• Toxic signs such as convulsions\nand prostration in 2 or more test\nanimals |  |\n| Hemocompatibility:\nASTM Hemolysis | ISO 10993-4 | Direct Contact:\nTest device incubated in PBS and diluted blood.\n% hemolysis is measured.\nExtract Method:\nTest device extracted in PBS at 50 ± 2°C for 72\n± 2 hours.\nExtract exposed to blood cell suspension. %\nHemolysis is measured. | Sample extracts must be\nnonhemolytic (≤ 2% hemolytic\nindex). | PASS\nNon-hemolytic |\n| Hemocompatibility:\nComplement Activation | ISO 10993-4 | Performed in vitro using a prepared Enzyme\nImmunoassay (EIA) kit. This kit will detect the\npresence of specific complement enzymes.\nTest device incubated in serum at 37± 2°C for\n60 minutes and tested for SC5b at 30 ± 1\nminutes using EIA kit. | The concentrations of SC5b-9 in\nthe test devices are statistically\nsimilar to the reference device\n(Zoom 45). | PASS\nNo significant\ndifferences |\n| Hemocompatibility:\nPartial Thromboplastic\nTime (PTT) Test | ISO 10993-4 | Test device and comparator device is incubated\nin human blood plasma at 37 ± 1°C for 60 ± 5\nminutes and then PTT reagent and calcium\nchloride was added. Time until the formation of\nclots is measured. | Test device clotting time is not\nstatistically different than both the\ncomparator article and negative\ncontrols. | PASS\nTest device clotting\ntime similar to\ncomparator device\nand negative control |\n| Hemocompatibility:\nThrombogenicity | ISO 10993-4 | Performed in triplicate. Test and control device\nare placed in a flow loop using blood from 3\ndifferent sheep for 4 ± 0.5 hours at 37 ± 2°C.\n% thrombus formation score is measured. | The device must receive a\nthrombus formation score of 0, 1,\nor 2.\nAfter 4 hours, the device must\nhave similar or lesser | PASS\nThromboresistant |\n\nTest Test Method Extraction Method/Conditions Acceptance Criteria Results\nthrombogenic potential when\ncompared to the reference device\n(Zoom 45).\nPage 10 of 14\n\n| Test | Test Method | Extraction Method/Conditions | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n|  |  |  | thrombogenic potential when\ncompared to the reference device\n(Zoom 45). |  |\n\nNon-clinical Bench Testing\nA summary of the evaluated design and performance specifications is presented in Table 3\nand Table 4. Performance specifications and test methods were based primarily on catheter\nperformance standard ISO 10555-1. The test results were reviewed and found to\ndemonstrate that the differences between the subject device and predicate or reference\ndevices do not significantly impact any performance parameters that would negatively\naffect the safety or effectiveness of the subject device.\nTable 3: Tests and Performance Specifications for the Zoom 4S Catheter\nTest Attribute Specification Results\nDelivery (Trackability), The catheter shall be able to be delivered,\nCompatibility, and deployed, and retracted per the IFU within a\nPass\nRetraction simulated neurovascular model without\nincurring any damage to the catheter.\nThe flexibility of the catheter tip shall be\nTip Flexibility Pass\ncomparable to competitive products.\nThe catheter shall meet visual inspection\nVisual Inspection criteria. Pass\nThe printing on the strain relief must be legible.\nDimensional (Distal ID,\nAll defined catheter dimensions are within the\nProximal ID, Distal OD, Pass\nspecified tolerances.\nProximal OD)\nThe catheter shall have sufficient bond strength to\nCatheter Bond Strength Pass\nremain intact throughout a procedure.\nFreedom from Leakage – The catheter must remain leak free under\nPass\nPositive Pressure specified test conditions.\nFreedom from Leakage – The catheter must remain leak free under\nPass\nNegative Pressure specified test conditions.\nThe catheter must withstand pressure under\nDynamic Burst Pass\ndynamic flow conditions.\nThe catheter shall meet criteria for static burst\nStatic Burst Pass\npressure testing.\nPage 11 of 14\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Delivery (Trackability),\nCompatibility, and\nRetraction | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurovascular model without\nincurring any damage to the catheter. | Pass |\n| Tip Flexibility | The flexibility of the catheter tip shall be\ncomparable to competitive products. | Pass |\n| Visual Inspection | The catheter shall meet visual inspection\ncriteria.\nThe printing on the strain relief must be legible. | Pass |\n| Dimensional (Distal ID,\nProximal ID, Distal OD,\nProximal OD) | All defined catheter dimensions are within the\nspecified tolerances. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient bond strength to\nremain intact throughout a procedure. | Pass |\n| Freedom from Leakage –\nPositive Pressure | The catheter must remain leak free under\nspecified test conditions. | Pass |\n| Freedom from Leakage –\nNegative Pressure | The catheter must remain leak free under\nspecified test conditions. | Pass |\n| Dynamic Burst | The catheter must withstand pressure under\ndynamic flow conditions. | Pass |\n| Static Burst | The catheter shall meet criteria for static burst\npressure testing. | Pass |\n\nWith the catheter tip constrained from\nmovement, the proximal end was rotated until\nCatheter Torque Strength failure. The catheter shall not be damaged when Pass\nrotated at least two (2) full rotations (720\ndegrees).\nThere shall be no kinking of the catheter shaft\naround respective clinically relevant minimum\nKink Resistance Pass\nbend radii in distal tip, medial, and proximal\nlocations.\nThe catheter needs to have acceptable flexure\nFlexibility Pass\nvalues for tracking in the vasculature.\nThe catheter shall be able to be delivered\nCompatibility with Other\nthrough the minimum introducer sheath or guide Pass\nDevices (External)\ncatheter size indicated in the product labeling.\nThe catheter shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe catheter shall be able to accommodate a\nMicrocatheter /\nmicrocatheter/intermediate catheter up to the\nIntermediate Catheter Pass\nmaximum size indicated in the product\nCompatibility\nlabeling.\nThe device and accessories shall be compatible\nLuer Compatibility with standard syringe luer fittings per ISO Pass\n80369-7.\nAccessory Compatibility The device shall be compatible with an RHV. Pass\nThe amount of particulate matter generated\nCoating - Particulate during simulated use testing shall be determined Pass\nand compared to a competitive product.\nCoating must be lubricious with a specified\nCoating – Lubricity, average pull force. No coating anomalies or\nPass\nDurability and Integrity significant wear shall be observed post\nsimulated use.\nThe device shall be able to aspirate a variety\nClot Retrieval Pass\nof clot types in a range of vessel diameters.\nThe catheter lumen shall not collapse under\nLumen Integrity Pass\nvacuum.\nFlowrate – Positive The catheter lumen shall allow for a minimum\nPass\n(Forward) Pressure flowrate comparable to comparator products.\nThe minimum flowrate under a vacuum shall\nFlowrate – Negative\nbe similar to or greater than comparator Pass\n(Vacuum) Pressure\nproducts.\nPage 12 of 14\n\n| Catheter Torque Strength | With the catheter tip constrained from\nmovement, the proximal end was rotated until\nfailure. The catheter shall not be damaged when\nrotated at least two (2) full rotations (720\ndegrees). | Pass |\n| --- | --- | --- |\n| Kink Resistance | There shall be no kinking of the catheter shaft\naround respective clinically relevant minimum\nbend radii in distal tip, medial, and proximal\nlocations. | Pass |\n| Flexibility | The catheter needs to have acceptable flexure\nvalues for tracking in the vasculature. | Pass |\n| Compatibility with Other\nDevices (External) | The catheter shall be able to be delivered\nthrough the minimum introducer sheath or guide\ncatheter size indicated in the product labeling. | Pass |\n| Guidewire Compatibility | The catheter shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Microcatheter /\nIntermediate Catheter\nCompatibility | The catheter shall be able to accommodate a\nmicrocatheter/intermediate catheter up to the\nmaximum size indicated in the product\nlabeling. | Pass |\n| Luer Compatibility | The device and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7. | Pass |\n| Accessory Compatibility | The device shall be compatible with an RHV. | Pass |\n| Coating - Particulate | The amount of particulate matter generated\nduring simulated use testing shall be determined\nand compared to a competitive product. | Pass |\n| Coating – Lubricity,\nDurability and Integrity | Coating must be lubricious with a specified\naverage pull force. No coating anomalies or\nsignificant wear shall be observed post\nsimulated use. | Pass |\n| Clot Retrieval | The device shall be able to aspirate a variety\nof clot types in a range of vessel diameters. | Pass |\n| Lumen Integrity | The catheter lumen shall not collapse under\nvacuum. | Pass |\n| Flowrate – Positive\n(Forward) Pressure | The catheter lumen shall allow for a minimum\nflowrate comparable to comparator products. | Pass |\n| Flowrate – Negative\n(Vacuum) Pressure | The minimum flowrate under a vacuum shall\nbe similar to or greater than comparator\nproducts. | Pass |\n\nTable 4: Tests and Performance Specifications for Zoom System Aspiration Tubing\nTest Attribute Specification Results\nThe vacuum force delivered by the aspiration\nVacuum Force at Catheter tubing to the tip of the catheter should be\nPass\nTip comparable to the vacuum force delivered by\nthe reference aspiration tubing.\nThe aspiration tubing connectors shall securely\nConnector Compatibility connect to the pump canister lid and standard Pass\nluer fittings.\nThe tubing lumen shall not collapse under\nLumen Collapse Test Pass\nvacuum.\nThe flow control mechanism shall allow users to\nFlow Control start and stop flow multiple times when the\nPass\nFunctionality connected pump is running at maximum\nvacuum.\nThe vacuum pressure delivered at the tip of the\nFreedom From Leakage aspiration tubing shall be consistent with the Pass\npressure generated by the pump.\nThe bonds between the tubing and connectors\nTensile Strength shall be sufficiently strong to ensure the tubing Pass\nremains intact during use.\nClot Filter Functionality The clot filter should be able to be opened and\nPass\n(Zoom POD only) closed without causing leak.\nMinimum aspiration catheter flowrate shall be\nAspiration Flowrate achieved with the Zoom Aspiration Tubing and Pass\nZoom POD Aspiration Tubing.\nSterilization\nThe Zoom 4S Catheter is sterilized using validated EO processes with a minimum sterility\nassurance level (SAL) of 10-6. The sterilization process was validated per the overkill\nmethod in accordance with ISO 11135, “Sterilization of Health-Care Products - Ethylene\nOxide - Requirements for the Development, Validation and Routine Control of a\nSterilization Process for Medical Devices.”\nShelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance of the Zoom 4S Catheter and Zoom Aspiration Tubing. Accelerated aging\ntesting based on ASTM F1980 was conducted to verify packaged device performance of\nPage 13 of 14\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Vacuum Force at Catheter\nTip | The vacuum force delivered by the aspiration\ntubing to the tip of the catheter should be\ncomparable to the vacuum force delivered by\nthe reference aspiration tubing. | Pass |\n| Connector Compatibility | The aspiration tubing connectors shall securely\nconnect to the pump canister lid and standard\nluer fittings. | Pass |\n| Lumen Collapse Test | The tubing lumen shall not collapse under\nvacuum. | Pass |\n| Flow Control\nFunctionality | The flow control mechanism shall allow users to\nstart and stop flow multiple times when the\nconnected pump is running at maximum\nvacuum. | Pass |\n| Freedom From Leakage | The vacuum pressure delivered at the tip of the\naspiration tubing shall be consistent with the\npressure generated by the pump. | Pass |\n| Tensile Strength | The bonds between the tubing and connectors\nshall be sufficiently strong to ensure the tubing\nremains intact during use. | Pass |\n| Clot Filter Functionality\n(Zoom POD only) | The clot filter should be able to be opened and\nclosed without causing leak. | Pass |\n| Aspiration Flowrate | Minimum aspiration catheter flowrate shall be\nachieved with the Zoom Aspiration Tubing and\nZoom POD Aspiration Tubing. | Pass |\n\nthe subject Zoom Catheters and Zoom Aspiration Tubing. A minimum shelf life was\nestablished based on these testing and is indicated by the expiration date provided on the\nproduct labeling. Verification testing of the subject devices followed the same test methods\nas the reference devices.\nPackaging and sterile barrier integrity following transportation challenge has been verified\nfor the packaging configurations used for the Zoom 4S Catheter and Zoom Aspiration\nTubing within the Zoom System. Aging testing has also been performed that supports the\nsterile barrier integrity following aging.\nAnimal Study",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252046\nDevice Name\nZoom System (Zoom 4S Catheter)\nIndications for Use (Describe)\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum pump), is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the Zoom (7X, 71, 55, 45,\n4S, 35) Catheter and the Zoom 88 Large Distal Platform, the Zoom 88 Large Distal Platform Support, or the TracStar\nLDP Large Distal Platform to the Zoom Canister or Zoom DuoPort Canister of the Zoom Aspiration Pump (or equivalent\nvacuum pump) and to allow the user to control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK252046\nI. SUBMITTER\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Peter Taylor\nTelephone: 831-227-4810\nEmail: ptaylor@imperativecare.com\nDate of Preparation: October 24, 2025\nII. DEVICE\nProprietary Name: Zoom™ System (Zoom™ 4S Catheter)\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulatory Class: II\nProduct Code: NRY\nRegulation 21 CFR 870.1250\nIII. PREDICATE DEVICE\nProprietary Name: Zenith Flex Aspiration System\n(046 Zenith Flex Catheter)\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: InNeuroCo, Inc.\n510(k) #: K190338\nIV. REFERENCE DEVICE\nProprietary Name: Zoom™ System\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care Inc.\n510(k) #: K242672\nPage 1 of 14\n\nV. DEVICE DESCRIPTION\nThe Zoom 4S Catheter, a new catheter within the Zoom System, is a single lumen, braid\nand coil reinforced, variable stiffness catheter with a radiopaque marker and a lubricious\nhydrophilic coating on the distal portion of the catheter. The Zoom 4S Catheter has a luer\nhub on the proximal end. The Zoom 4S Catheter is intended to be used in conjunction with\nthe Zoom Aspiration Tubing or Zoom POD Aspiration Tubing and Zoom Aspiration Pump\n(or equivalent vacuum pump) to aspirate thrombus.\nDimensions of the Zoom 4S Catheter are included on the individual device label. The\nZoom 4S Catheter is compatible with 0.035” or smaller guidewires. An additional support\ncatheter may be used to assist in accessing the target vasculature. The Zoom 4S Catheter is\ncompatible with guide sheaths having a minimum inner diameter of 0.071”.\nThe Zoom 4S Catheter is packaged with an accessory Rotating Hemostasis Valve (RHV).\nThe RHV is intended to be attached to the proximal hub of the catheter and used to control\nhemostasis during use with other devices.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing (Zoom POD) are\ncomprised of a hollow cylindrical tube which is bonded to a standard luer fitting that\nconnects to the Zoom 4S Catheter and a slip fit connector that connects to the canister on\nthe aspiration pump. The Zoom Aspiration Tubing and Zoom POD are made of common\nmedical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed\nbelow are intended to be used with the Zoom 4S Catheter.\n• Guidewires\n• Support/Diagnostic Catheters\n• Introducer Sheaths\n• Aspiration Pump*\nCapable of achieving pressure between -20inHg to max vacuum (-29\no\ninHg)\nPage 2 of 14\n\nAirflow rating of 0 – 23 LPM\no\nIEC 60601-1 Compliant\no\n*Imperative Care offers the Zoom Aspiration Pump which meets the indicated criteria.\nThe Zoom Aspiration Pump is used with the Zoom Canister or Zoom DuoPort Canister.\nVI. INDICATIONS FOR USE\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum\npump), is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last\nknown well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to\nconnect the Zoom (7X, 71, 55, 45, 4S, 35) Catheter and the Zoom 88 Large Distal\nPlatform, the Zoom 88 Large Distal Platform Support, or the TracStar LDP Large Distal\nPlatform to the Zoom Canister or Zoom DuoPort Canister of the Zoom Aspiration Pump\n(or equivalent vacuum pump) and to allow the user to control the fluid flow.\nVII. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH\nPREDICATE AND REFERENCE DEVICES\nThe predicate device is the Zenith Flex Aspiration System (046 Zenith Flex Catheter)\ncleared under K190338. The predicate and subject devices share the same intended use,\nbasic technological characteristics, and equivalent performance characteristics, as\ndemonstrated through bench testing. Table 1 provides a comparison of the subject Zoom\n4S Catheter and the predicate 046 Zenith Flex Catheter.\nPage 3 of 14\n\nTable 1: Comparison of Technological Characteristics with Predicate and Reference Devices\nDescription Predicate Device Subject Device Reference Device\nClass II\nFDA Product\nProduct Code: NRY Same Same\nClassification\n21 CFR 870.1250\nZoom System ( Zoom 71, 55,\n45, 35 Catheters, TracStar\nProduct Name Zenith Flex Aspiration System (046 Zoom System (Zoom 4S Catheter)\nLDP, Zoom 88 LDP,\nZenith Flex Catheter)\nZoom 88 LDP Support)\n510(k) Number K190338 K252046 K242672\nManufacturer InNeuroCo, Inc Imperative Care, Inc. Imperative Care, Inc.\nThe Zoom System, when used with the The Zoom System, when used with the Zoom\nThe Zenith Flex Aspiration System,\nZoom Aspiration Pump (or equivalent Aspiration Pump (or equivalent vacuum\nincluding the 046 Zenith Flex\nvacuum pump), is indicated for use in the pump), is indicated for use in the\nCatheter, Aspiration Tubing Set, and\nrevascularization of patients with acute revascularization of patients with acute\nVC-701 Cliq Aspirator Pump, is\nischemic stroke secondary to intracranial ischemic stroke secondary to intracranial\nindicated in the revascularization of\nlarge vessel occlusive disease (within the large vessel occlusive disease (within the\npatients with acute ischemic stroke\ninternal carotid, middle cerebral – M1 and internal carotid, middle cerebral – M1 and\nsecondary to intracranial large vessel\nM2 segments, basilar, and vertebral arteries) M2 segments, basilar, and vertebral arteries)\nocclusive disease (within the internal\nIndications for within 8 hours of last known well. within 8 hours of last known well.\ncarotid, middle cerebral – M1 and\nUse\nM2 segments, basilar, and vertebral Patients who are ineligible for intravenous Patients who are ineligible for intravenous\narteries) within 8 hours of symptom thrombolytic drug therapy or who have not thrombolytic drug therapy or who have not\nonset. responded to thrombolytic drug therapy are responded to thrombolytic drug therapy are\ncandidates for treatment. candidates for treatment.\nPatients who are ineligible for\nintravenous tissue The Zoom Aspiration Tubing and the Zoom The Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to POD Aspiration Tubing are intended to\nplasminogen activator (IV t-PA) or\nconnect the Zoom (7X, 71, 55, 45, 4S, 35) connect the Zoom (71, 55, 45, 35) Catheter\nwho failed IV t-PA therapy are\nCatheter and and the TracStar LDP Large Distal Platform,\ncandidates for treatment.\nPage 4 of 14\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Description |  |  |  |\n|  |  |  |  |\n| FDA Product\nClassification | Class II\nProduct Code: NRY\n21 CFR 870.1250 | Same | Same |\n| Product Name | Zenith Flex Aspiration System (046\nZenith Flex Catheter) | Zoom System (Zoom 4S Catheter) | Zoom System ( Zoom 71, 55,\n45, 35 Catheters, TracStar\nLDP, Zoom 88 LDP,\nZoom 88 LDP Support) |\n| 510(k) Number | K190338 | K252046 | K242672 |\n| Manufacturer | InNeuroCo, Inc | Imperative Care, Inc. | Imperative Care, Inc. |\n| Indications for\nUse | The Zenith Flex Aspiration System,\nincluding the 046 Zenith Flex\nCatheter, Aspiration Tubing Set, and\nVC-701 Cliq Aspirator Pump, is\nindicated in the revascularization of\npatients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-PA) or\nwho failed IV t-PA therapy are\ncandidates for treatment. | The Zoom System, when used with the\nZoom Aspiration Pump (or equivalent\nvacuum pump), is indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of last known well.\nPatients who are ineligible for intravenous\nthrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are\ncandidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to\nconnect the Zoom (7X, 71, 55, 45, 4S, 35)\nCatheter and | The Zoom System, when used with the Zoom\nAspiration Pump (or equivalent vacuum\npump), is indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of last known well.\nPatients who are ineligible for intravenous\nthrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are\ncandidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom\nPOD Aspiration Tubing are intended to\nconnect the Zoom (71, 55, 45, 35) Catheter\nand the TracStar LDP Large Distal Platform, |\n\nDescription Predicate Device Subject Device Reference Device\nPatients who are ineligible for the Zoom 88 Large Distal Platform, the the Zoom 88 Large Distal Platform, or the\nintravenous tissue plasminogen Zoom 88 Large Distal Platform Support, Zoom 88 Large Distal Platform Support to\nactivator (IV t-PA) or who fail IV t- or the TracStar LDP Large Distal the Zoom Canister of the Zoom Aspiration\nPA therapy are candidates for Platform to the Zoom Canister or Zoom Pump (or equivalent vacuum pump) and to\ntreatment. DuoPort Canister of the Zoom Aspiration allow the user to control the fluid flow.\nPump (or equivalent vacuum pump) and\nto allow the user to control the\nfluid flow.\nCondition\nSterile, Single Use Only Same Same\nSupplied\nEthylene Oxide (EO), SAL 10-6 Same Same\nSterilization\nMethod\nOne (1) EtO Cycle Same as Reference Up to Two (2) EtO Cycles\nInner Diameter\n0.046” 0.045” 0.035” - 0.088”\n(Distal)\nOuter Diameter\n0.056” 0.060” max 0.051” – 0.107” max\n(Distal)\nInner Diameter\n0.046” 0.045” 0.047” – 0.088”\n(Proximal)\nOuter Diameter\n0.058” 0.062” max 0.061” – 0.110” max\n(Proximal)\n125cm\nEffective 153cm\n144cm 80cm – 160cm\nWorking Length 160cm\n160cm\nSquare edge, soft, flexible, and\nTip Design Same as Reference Angled edge, flexible, and atraumatic\natraumatic\nCommonly used medical grade\nMaterials plastics & metals with hydrophilic Same Same\ncoating\nPackaged Peel-away Introducer\nSame as Reference RHV\nAccessories Rotating Hemostasis Valve (RHV)\nPouch\nPackaging\nBacking Card Same Same\nConfiguration\nShelf Carton\nPage 5 of 14\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Description |  |  |  |\n|  |  |  |  |\n|  | Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment. | the Zoom 88 Large Distal Platform, the\nZoom 88 Large Distal Platform Support,\nor the TracStar LDP Large Distal\nPlatform to the Zoom Canister or Zoom\nDuoPort Canister of the Zoom Aspiration\nPump (or equivalent vacuum pump) and\nto allow the user to control the\nfluid flow. | the Zoom 88 Large Distal Platform, or the\nZoom 88 Large Distal Platform Support to\nthe Zoom Canister of the Zoom Aspiration\nPump (or equivalent vacuum pump) and to\nallow the user to control the fluid flow. |\n| Condition\nSupplied | Sterile, Single Use Only | Same | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same | Same |\n|  | One (1) EtO Cycle | Same as Reference | Up to Two (2) EtO Cycles |\n| Inner Diameter\n(Distal) | 0.046” | 0.045” | 0.035” - 0.088” |\n| Outer Diameter\n(Distal) | 0.056” | 0.060” max | 0.051” – 0.107” max |\n| Inner Diameter\n(Proximal) | 0.046” | 0.045” | 0.047” – 0.088” |\n| Outer Diameter\n(Proximal) | 0.058” | 0.062” max | 0.061” – 0.110” max |\n| Effective\nWorking Length | 153cm\n160cm | 125cm\n144cm\n160cm | 80cm – 160cm |\n| Tip Design | Square edge, soft, flexible, and\natraumatic | Same as Reference | Angled edge, flexible, and atraumatic |\n| Materials | Commonly used medical grade\nplastics & metals with hydrophilic\ncoating | Same | Same |\n| Packaged\nAccessories | Peel-away Introducer\nRotating Hemostasis Valve (RHV) | Same as Reference | RHV |\n| Packaging\nConfiguration | Pouch\nBacking Card\nShelf Carton | Same | Same |\n\nDescription Predicate Device Subject Device Reference Device\nShipper Box\nAspiration\nVC‐701 Cliq Aspirator Pump Same as Reference Zoom Aspiration Pump\nPump\nShelf Life 3 Years 1 Year 3 Years\nPage 6 of 14\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Description |  |  |  |\n|  |  |  |  |\n|  | Shipper Box |  |  |\n| Aspiration\nPump | VC‐701 Cliq Aspirator Pump | Same as Reference | Zoom Aspiration Pump |\n| Shelf Life | 3 Years | 1 Year | 3 Years |\n\nVIII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence\ndetermination.\nBiocompatibility Testing\nTesting was conducted in accordance with the FDA guidance document titled “Use of\nInternational Standard ISO 10993-1, \"Biological evaluation of medical devices - Part 1:\nEvaluation and testing within a risk management process”,” and International Standard\nISO 10993-1 “Biological Evaluation of Medical Devices − Part 1: Evaluation and Testing\nWithin a Risk Management Process” to confirm that the specific materials, manufacturing,\nand sterilization processes used for the Zoom 4S Catheter result in a biocompatible\nproduct.\nPage 7 of 14\n\nTable 2: Biocompatibility Test Summary\nTest Test Method Extraction Method/Conditions Acceptance Criteria Results\nCytotoxicity ISO 10993-5 Test device extracted in MEM with 5% serum at Sample extracts must yield cell PASS\n37 ± 1°C for 24 hours. lysis grade 2 or lower. Non-cytotoxic\nTriplicate culture wells incubated with test\ndevice extract. The wells were incubated at 37°C\nin 5% CO2 for 48 hours. The cells were\nexamined microscopically to evaluate cellular\ncharacteristics and percent lysis.\nSensitization ISO 10993-10 Extracts were prepared at 50 ± 2°C for 72 ± 2 Test group shall yield grade <1 PASS\nhours. score on Magnusson and Kligman Non-sensitizing\nscale (provided control grade\nGuinea pigs exposed to test device extracts at <1).\nday 0 (Induction I) and 1 week (Induction II). A\nchallenge condition was tested 2 weeks after\nInduction II.\nObservations for dermal reactions were\nconducted at 24 and 48 hours after patch\nremoval.\nIrritation Extracts were prepared at 50 ± 2°C for 72 ± 2 The difference in the mean test PASS\nISO 10993-23 hours. article and mean control score Non-irritating (both\nmust be grade 1.0 or lower. extracts)\nRabbits are injected with extracts of test device.\nInjection sites examined/scored for erythema\nand edema at 24, 48 and 72 hours after\ninjections.\nMaterial Mediated ISO 10993-11 Extracts were prepared at 50 ± 2°C for 72 ± 2 Sample extracts must not cause a PASS\nPyrogenicity hours. total rise in body temperature of Non-pyrogenic\n≥0.5°C.\nTest device extract was injected in the marginal\near vein. Body temperatures recorded at 0 hour\nand then at 30 min intervals between 1-3 hours\npost injection.\nAcute Systemic Toxicity ISO 10993-11 Extracts were prepared in saline and sesame oil Sample extracts must not cause PASS\nat 50 ± 2°C for 72 ± 2 hours. the following: Non-toxic\n• Test animal showed (both extracts)\nMice are injected with extracts of test device. significantly greater reaction than\nAnimals are observed for signs of toxicity the corresponding control animal\nPage 8 of 14\n\n| Test | Test Method | Extraction Method/Conditions | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n| Cytotoxicity | ISO 10993-5 | Test device extracted in MEM with 5% serum at\n37 ± 1°C for 24 hours.\nTriplicate culture wells incubated with test\ndevice extract. The wells were incubated at 37°C\nin 5% CO2 for 48 hours. The cells were\nexamined microscopically to evaluate cellular\ncharacteristics and percent lysis. | Sample extracts must yield cell\nlysis grade 2 or lower. | PASS\nNon-cytotoxic |\n| Sensitization | ISO 10993-10 | Extracts were prepared at 50 ± 2°C for 72 ± 2\nhours.\nGuinea pigs exposed to test device extracts at\nday 0 (Induction I) and 1 week (Induction II). A\nchallenge condition was tested 2 weeks after\nInduction II.\nObservations for dermal reactions were\nconducted at 24 and 48 hours after patch\nremoval. | Test group shall yield grade <1\nscore on Magnusson and Kligman\nscale (provided control grade\n<1). | PASS\nNon-sensitizing |\n| Irritation | ISO 10993-23 | Extracts were prepared at 50 ± 2°C for 72 ± 2\nhours.\nRabbits are injected with extracts of test device.\nInjection sites examined/scored for erythema\nand edema at 24, 48 and 72 hours after\ninjections. | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower. | PASS\nNon-irritating (both\nextracts) |\n| Material Mediated\nPyrogenicity | ISO 10993-11 | Extracts were prepared at 50 ± 2°C for 72 ± 2\nhours.\nTest device extract was injected in the marginal\near vein. Body temperatures recorded at 0 hour\nand then at 30 min intervals between 1-3 hours\npost injection. | Sample extracts must not cause a\ntotal rise in body temperature of\n≥0.5°C. | PASS\nNon-pyrogenic |\n| Acute Systemic Toxicity | ISO 10993-11 | Extracts were prepared in saline and sesame oil\nat 50 ± 2°C for 72 ± 2 hours.\nMice are injected with extracts of test device.\nAnimals are observed for signs of toxicity | Sample extracts must not cause\nthe following:\n• Test animal showed\nsignificantly greater reaction than\nthe corresponding control animal | PASS\nNon-toxic\n(both extracts) |\n\nTest Test Method Extraction Method/Conditions Acceptance Criteria Results\nimmediately after injection, 1, 4, 24, 48 and 72 • > 10% weight loss in 3 or more\nhours after injections. test animals\nThe animals were weighed daily for three days • Mortality of 2 or more test\nafter dosing. animals\n• Toxic signs such as convulsions\nand prostration in 2 or more test\nanimals\nHemocompatibility: ISO 10993-4 Direct Contact: Sample extracts must be PASS\nASTM Hemolysis Test device incubated in PBS and diluted blood. nonhemolytic (≤ 2% hemolytic Non-hemolytic\n% hemolysis is measured. index).\nExtract Method:\nTest device extracted in PBS at 50 ± 2°C for 72\n± 2 hours.\nExtract exposed to blood cell suspension. %\nHemolysis is measured.\nHemocompatibility: ISO 10993-4 Performed in vitro using a prepared Enzyme The concentrations of SC5b-9 in PASS\nComplement Activation Immunoassay (EIA) kit. This kit will detect the the test devices are statistically No significant\npresence of specific complement enzymes. similar to the reference device differences\n(Zoom 45).\nTest device incubated in serum at 37± 2°C for\n60 minutes and tested for SC5b at 30 ± 1\nminutes using EIA kit.\nHemocompatibility: ISO 10993-4 Test device and comparator device is incubated Test device clotting time is not PASS\nPartial Thromboplastic in human blood plasma at 37 ± 1°C for 60 ± 5 statistically different than both the Test device clotting\nTime (PTT) Test minutes and then PTT reagent and calcium comparator article and negative time similar to\nchloride was added. Time until the formation of controls. comparator device\nclots is measured. and negative control\nHemocompatibility: ISO 10993-4 Performed in triplicate. Test and control device The device must receive a PASS\nThrombogenicity are placed in a flow loop using blood from 3 thrombus formation score of 0, 1, Thromboresistant\ndifferent sheep for 4 ± 0.5 hours at 37 ± 2°C. or 2.\n% thrombus formation score is measured. After 4 hours, the device must\nhave similar or lesser\nPage 9 of 14\n\n| Test | Test Method | Extraction Method/Conditions | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n|  |  | immediately after injection, 1, 4, 24, 48 and 72\nhours after injections.\nThe animals were weighed daily for three days\nafter dosing. | • > 10% weight loss in 3 or more\ntest animals\n• Mortality of 2 or more test\nanimals\n• Toxic signs such as convulsions\nand prostration in 2 or more test\nanimals |  |\n| Hemocompatibility:\nASTM Hemolysis | ISO 10993-4 | Direct Contact:\nTest device incubated in PBS and diluted blood.\n% hemolysis is measured.\nExtract Method:\nTest device extracted in PBS at 50 ± 2°C for 72\n± 2 hours.\nExtract exposed to blood cell suspension. %\nHemolysis is measured. | Sample extracts must be\nnonhemolytic (≤ 2% hemolytic\nindex). | PASS\nNon-hemolytic |\n| Hemocompatibility:\nComplement Activation | ISO 10993-4 | Performed in vitro using a prepared Enzyme\nImmunoassay (EIA) kit. This kit will detect the\npresence of specific complement enzymes.\nTest device incubated in serum at 37± 2°C for\n60 minutes and tested for SC5b at 30 ± 1\nminutes using EIA kit. | The concentrations of SC5b-9 in\nthe test devices are statistically\nsimilar to the reference device\n(Zoom 45). | PASS\nNo significant\ndifferences |\n| Hemocompatibility:\nPartial Thromboplastic\nTime (PTT) Test | ISO 10993-4 | Test device and comparator device is incubated\nin human blood plasma at 37 ± 1°C for 60 ± 5\nminutes and then PTT reagent and calcium\nchloride was added. Time until the formation of\nclots is measured. | Test device clotting time is not\nstatistically different than both the\ncomparator article and negative\ncontrols. | PASS\nTest device clotting\ntime similar to\ncomparator device\nand negative control |\n| Hemocompatibility:\nThrombogenicity | ISO 10993-4 | Performed in triplicate. Test and control device\nare placed in a flow loop using blood from 3\ndifferent sheep for 4 ± 0.5 hours at 37 ± 2°C.\n% thrombus formation score is measured. | The device must receive a\nthrombus formation score of 0, 1,\nor 2.\nAfter 4 hours, the device must\nhave similar or lesser | PASS\nThromboresistant |\n\nTest Test Method Extraction Method/Conditions Acceptance Criteria Results\nthrombogenic potential when\ncompared to the reference device\n(Zoom 45).\nPage 10 of 14\n\n| Test | Test Method | Extraction Method/Conditions | Acceptance Criteria | Results |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n|  |  |  | thrombogenic potential when\ncompared to the reference device\n(Zoom 45). |  |\n\nNon-clinical Bench Testing\nA summary of the evaluated design and performance specifications is presented in Table 3\nand Table 4. Performance specifications and test methods were based primarily on catheter\nperformance standard ISO 10555-1. The test results were reviewed and found to\ndemonstrate that the differences between the subject device and predicate or reference\ndevices do not significantly impact any performance parameters that would negatively\naffect the safety or effectiveness of the subject device.\nTable 3: Tests and Performance Specifications for the Zoom 4S Catheter\nTest Attribute Specification Results\nDelivery (Trackability), The catheter shall be able to be delivered,\nCompatibility, and deployed, and retracted per the IFU within a\nPass\nRetraction simulated neurovascular model without\nincurring any damage to the catheter.\nThe flexibility of the catheter tip shall be\nTip Flexibility Pass\ncomparable to competitive products.\nThe catheter shall meet visual inspection\nVisual Inspection criteria. Pass\nThe printing on the strain relief must be legible.\nDimensional (Distal ID,\nAll defined catheter dimensions are within the\nProximal ID, Distal OD, Pass\nspecified tolerances.\nProximal OD)\nThe catheter shall have sufficient bond strength to\nCatheter Bond Strength Pass\nremain intact throughout a procedure.\nFreedom from Leakage – The catheter must remain leak free under\nPass\nPositive Pressure specified test conditions.\nFreedom from Leakage – The catheter must remain leak free under\nPass\nNegative Pressure specified test conditions.\nThe catheter must withstand pressure under\nDynamic Burst Pass\ndynamic flow conditions.\nThe catheter shall meet criteria for static burst\nStatic Burst Pass\npressure testing.\nPage 11 of 14\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Delivery (Trackability),\nCompatibility, and\nRetraction | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurovascular model without\nincurring any damage to the catheter. | Pass |\n| Tip Flexibility | The flexibility of the catheter tip shall be\ncomparable to competitive products. | Pass |\n| Visual Inspection | The catheter shall meet visual inspection\ncriteria.\nThe printing on the strain relief must be legible. | Pass |\n| Dimensional (Distal ID,\nProximal ID, Distal OD,\nProximal OD) | All defined catheter dimensions are within the\nspecified tolerances. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient bond strength to\nremain intact throughout a procedure. | Pass |\n| Freedom from Leakage –\nPositive Pressure | The catheter must remain leak free under\nspecified test conditions. | Pass |\n| Freedom from Leakage –\nNegative Pressure | The catheter must remain leak free under\nspecified test conditions. | Pass |\n| Dynamic Burst | The catheter must withstand pressure under\ndynamic flow conditions. | Pass |\n| Static Burst | The catheter shall meet criteria for static burst\npressure testing. | Pass |\n\nWith the catheter tip constrained from\nmovement, the proximal end was rotated until\nCatheter Torque Strength failure. The catheter shall not be damaged when Pass\nrotated at least two (2) full rotations (720\ndegrees).\nThere shall be no kinking of the catheter shaft\naround respective clinically relevant minimum\nKink Resistance Pass\nbend radii in distal tip, medial, and proximal\nlocations.\nThe catheter needs to have acceptable flexure\nFlexibility Pass\nvalues for tracking in the vasculature.\nThe catheter shall be able to be delivered\nCompatibility with Other\nthrough the minimum introducer sheath or guide Pass\nDevices (External)\ncatheter size indicated in the product labeling.\nThe catheter shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe catheter shall be able to accommodate a\nMicrocatheter /\nmicrocatheter/intermediate catheter up to the\nIntermediate Catheter Pass\nmaximum size indicated in the product\nCompatibility\nlabeling.\nThe device and accessories shall be compatible\nLuer Compatibility with standard syringe luer fittings per ISO Pass\n80369-7.\nAccessory Compatibility The device shall be compatible with an RHV. Pass\nThe amount of particulate matter generated\nCoating - Particulate during simulated use testing shall be determined Pass\nand compared to a competitive product.\nCoating must be lubricious with a specified\nCoating – Lubricity, average pull force. No coating anomalies or\nPass\nDurability and Integrity significant wear shall be observed post\nsimulated use.\nThe device shall be able to aspirate a variety\nClot Retrieval Pass\nof clot types in a range of vessel diameters.\nThe catheter lumen shall not collapse under\nLumen Integrity Pass\nvacuum.\nFlowrate – Positive The catheter lumen shall allow for a minimum\nPass\n(Forward) Pressure flowrate comparable to comparator products.\nThe minimum flowrate under a vacuum shall\nFlowrate – Negative\nbe similar to or greater than comparator Pass\n(Vacuum) Pressure\nproducts.\nPage 12 of 14\n\n| Catheter Torque Strength | With the catheter tip constrained from\nmovement, the proximal end was rotated until\nfailure. The catheter shall not be damaged when\nrotated at least two (2) full rotations (720\ndegrees). | Pass |\n| --- | --- | --- |\n| Kink Resistance | There shall be no kinking of the catheter shaft\naround respective clinically relevant minimum\nbend radii in distal tip, medial, and proximal\nlocations. | Pass |\n| Flexibility | The catheter needs to have acceptable flexure\nvalues for tracking in the vasculature. | Pass |\n| Compatibility with Other\nDevices (External) | The catheter shall be able to be delivered\nthrough the minimum introducer sheath or guide\ncatheter size indicated in the product labeling. | Pass |\n| Guidewire Compatibility | The catheter shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Microcatheter /\nIntermediate Catheter\nCompatibility | The catheter shall be able to accommodate a\nmicrocatheter/intermediate catheter up to the\nmaximum size indicated in the product\nlabeling. | Pass |\n| Luer Compatibility | The device and accessories shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7. | Pass |\n| Accessory Compatibility | The device shall be compatible with an RHV. | Pass |\n| Coating - Particulate | The amount of particulate matter generated\nduring simulated use testing shall be determined\nand compared to a competitive product. | Pass |\n| Coating – Lubricity,\nDurability and Integrity | Coating must be lubricious with a specified\naverage pull force. No coating anomalies or\nsignificant wear shall be observed post\nsimulated use. | Pass |\n| Clot Retrieval | The device shall be able to aspirate a variety\nof clot types in a range of vessel diameters. | Pass |\n| Lumen Integrity | The catheter lumen shall not collapse under\nvacuum. | Pass |\n| Flowrate – Positive\n(Forward) Pressure | The catheter lumen shall allow for a minimum\nflowrate comparable to comparator products. | Pass |\n| Flowrate – Negative\n(Vacuum) Pressure | The minimum flowrate under a vacuum shall\nbe similar to or greater than comparator\nproducts. | Pass |\n\nTable 4: Tests and Performance Specifications for Zoom System Aspiration Tubing\nTest Attribute Specification Results\nThe vacuum force delivered by the aspiration\nVacuum Force at Catheter tubing to the tip of the catheter should be\nPass\nTip comparable to the vacuum force delivered by\nthe reference aspiration tubing.\nThe aspiration tubing connectors shall securely\nConnector Compatibility connect to the pump canister lid and standard Pass\nluer fittings.\nThe tubing lumen shall not collapse under\nLumen Collapse Test Pass\nvacuum.\nThe flow control mechanism shall allow users to\nFlow Control start and stop flow multiple times when the\nPass\nFunctionality connected pump is running at maximum\nvacuum.\nThe vacuum pressure delivered at the tip of the\nFreedom From Leakage aspiration tubing shall be consistent with the Pass\npressure generated by the pump.\nThe bonds between the tubing and connectors\nTensile Strength shall be sufficiently strong to ensure the tubing Pass\nremains intact during use.\nClot Filter Functionality The clot filter should be able to be opened and\nPass\n(Zoom POD only) closed without causing leak.\nMinimum aspiration catheter flowrate shall be\nAspiration Flowrate achieved with the Zoom Aspiration Tubing and Pass\nZoom POD Aspiration Tubing.\nSterilization\nThe Zoom 4S Catheter is sterilized using validated EO processes with a minimum sterility\nassurance level (SAL) of 10-6. The sterilization process was validated per the overkill\nmethod in accordance with ISO 11135, “Sterilization of Health-Care Products - Ethylene\nOxide - Requirements for the Development, Validation and Routine Control of a\nSterilization Process for Medical Devices.”\nShelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance of the Zoom 4S Catheter and Zoom Aspiration Tubing. Accelerated aging\ntesting based on ASTM F1980 was conducted to verify packaged device performance of\nPage 13 of 14\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Vacuum Force at Catheter\nTip | The vacuum force delivered by the aspiration\ntubing to the tip of the catheter should be\ncomparable to the vacuum force delivered by\nthe reference aspiration tubing. | Pass |\n| Connector Compatibility | The aspiration tubing connectors shall securely\nconnect to the pump canister lid and standard\nluer fittings. | Pass |\n| Lumen Collapse Test | The tubing lumen shall not collapse under\nvacuum. | Pass |\n| Flow Control\nFunctionality | The flow control mechanism shall allow users to\nstart and stop flow multiple times when the\nconnected pump is running at maximum\nvacuum. | Pass |\n| Freedom From Leakage | The vacuum pressure delivered at the tip of the\naspiration tubing shall be consistent with the\npressure generated by the pump. | Pass |\n| Tensile Strength | The bonds between the tubing and connectors\nshall be sufficiently strong to ensure the tubing\nremains intact during use. | Pass |\n| Clot Filter Functionality\n(Zoom POD only) | The clot filter should be able to be opened and\nclosed without causing leak. | Pass |\n| Aspiration Flowrate | Minimum aspiration catheter flowrate shall be\nachieved with the Zoom Aspiration Tubing and\nZoom POD Aspiration Tubing. | Pass |\n\nthe subject Zoom Catheters and Zoom Aspiration Tubing. A minimum shelf life was\nestablished based on these testing and is indicated by the expiration date provided on the\nproduct labeling. Verification testing of the subject devices followed the same test methods\nas the reference devices.\nPackaging and sterile barrier integrity following transportation challenge has been verified\nfor the packaging configurations used for the Zoom 4S Catheter and Zoom Aspiration\nTubing within the Zoom System. Aging testing has also been performed that supports the\nsterile barrier integrity following aging.\nAnimal Study",
    "Substantial Equivalence": "Substantial equivalence was established based on non-clinical testing presented above.\nClinical Study\nSubstantial equivalence was established based on non-clinical testing presented above.\nIX. CONCLUSIONS\nWhere differences were identified between the subject and predicate devices, a risk\nassessment was completed to determine if the differences would result in new safety or\neffectiveness concerns. As appropriate, bench and laboratory testing were evaluated for\napplicability and either the rationale for no impact was documented or verification and\nvalidation was repeated as required. The non-clinical bench data supports the safety of the\ndevice and demonstrates that the subject Zoom 4S Catheter performs as intended in the\nspecified use conditions.\nBased on the non-clinical data presented above, the subject and predicate devices are\nsubstantially equivalent and there are no new questions of safety or effectiveness. The\nsubject device and predicate device share the same intended use, basic technological\ncharacteristics, and performance characteristics.\nPage 14 of 14"
  }
}