{
  "source_pdf": "aspiration--imperative-care-inc--zoom--510k.pdf",
  "clearance_number": "K242672",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242672\nDevice Name\nZoom System\nIndications for Use (Describe)\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum pump), is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the Zoom (71, 55, 45, 35)\nCatheter and the TracStar LDP Large Distal Platform, the Zoom 88 Large Distal Platform, or the Zoom 88 Large Distal\nPlatform Support to the Zoom Canister of the Zoom Aspiration Pump (or equivalent vacuum pump) and to allow the user\nto control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242672\n510(k) Summary\nI. SUBMITTER\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Teri Nguyen\nTelephone: 408-833-4415\nEmail: vtnguyen@imperativecare.com\nDate of Preparation: January 13, 2025\nII. DEVICE\nProprietary Name: Zoom™ System\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulatory Class: II\nProduct Code: NRY\nRegulation 21 CFR 870.1250\nIII. PREDICATE DEVICE\nProprietary Name: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration\nTubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K211476\nProprietary Name: ZOOM (71, 55, 45, 35) Reperfusion Catheters;\nZOOM Aspiration Tubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K210996\nPage 1 of 20\n\nK242672\nIV. REFERENCE DEVICE\nProprietary Names: TracStar™ LDP Large Distal Platform™;\nZoom™ 88 Large Distal Platform™;\nZoom™ 88 Large Distal Platform™ Support\nCommon/Usual Name: Catheter, Percutaneous, Neurovasculature\nClassification Name: Percutaneous Catheter\nProduct Codes: QJP, DQY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K240948\nV. DEVICE DESCRIPTION\nThe Imperative Care Zoom System consists of the following devices:\n Zoom Catheters\no ZoomTM (71, 55, 45, 35) Catheters\n Large Distal Platform Catheters (LDP Catheters)\no Zoom™ 88 Large Distal Platform™ (Zoom 88 LDP)\no Zoom™ 88 Large Distal Platform™ Support (Zoom 88 LDP Support)\no TracStar™ LDP Large Distal Platform™ (TracStar LDP)\n Zoom Aspiration Tubing and Zoom POD Aspiration Tubing\n Zoom Aspiration Pump\nThe Zoom Catheters and the LDP Catheters are intended to be used as a system in\nconjunction with the Zoom Aspiration Tubing or Zoom POD Aspiration Tubing and the\nZoom Aspiration Pump (or equivalent vacuum pump) to aspirate thrombus in patients with\nacute ischemic stroke.\nThe Zoom Catheters and LDP Catheters are single lumen, braid and coil reinforced,\nvariable stiffness catheters with a radiopaque marker and a lubricious hydrophilic coating\non the distal portion of the catheter. The catheters have a luer hub on the proximal end.\nDimensions for each catheter are included on the individual device label. The Zoom\nCatheters are compatible with 0.014” – 0.018” guidewires. The LDP Catheters are\ncompatible with 0.038” or smaller guidewires. An additional support catheter may be used\nPage 2 of 20\n\nK242672\nto assist in accessing the target vasculature. The Zoom 45, 55, and 71 Catheters are\ncompatible with 6F guide sheaths with a minimum inner diameter of 0.088”. The Zoom 35\nCatheter is compatible with 5F guide sheaths with a minimum inner diameter of 0.068”.\nThe LDP Catheters are compatible with 8F or greater introducer sheaths with a minimum\ninner diameter of 0.115”. The Zoom 71 Catheter is compatible with 5F microcatheters or\nintermediate catheters with a maximum outer diameter of 0.065”. The Zoom 45 and 55\nCatheters are compatible with 2.4F microcatheters or intermediate catheters with a\nmaximum outer diameter of 0.031”. The Zoom 35 Catheter is compatible with 1.4F\nmicrocatheters or intermediate catheters with a maximum outer diameter of 0.018”. The\nLDP Catheters are compatible with 6F microcatheters or intermediate catheters with a\nmaximum outer diameter of 0.083”.\nAll catheters are packaged with an accessory rotating hemostasis valve (RHV). The RHV\nis intended to be attached to the proximal hub of the catheter and used to control\nhemostasis during use with other devices.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing (Zoom POD) are\ncomprised of a hollow cylindrical tube which is bonded to a standard luer fitting that\nconnects to the Zoom Catheter and the LDP Catheter and a slip fit connector that connects\nto the canister on the aspiration pump. The Zoom Aspiration Tubing and Zoom POD\nAspiration Tubing are made of common medical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed\nbelow could be used with the Zoom System.\n Guidewires\n Support/Diagnostic Catheters\n Introducer Sheaths\n Aspiration Pump*\no Capable of achieving pressure between -20inHg to max vacuum (-29.9\ninHg)\no Airflow rating of 0 – 23 LPM\nPage 3 of 20\n\nK242672\no IEC 60601-1 Compliant\n*Imperative Care offers the Zoom Aspiration Pump which meets the indicated criteria.\nVI. INDICATIONS FOR USE\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum\npump), is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last\nknown well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to\nconnect the Zoom (71, 55, 45, 35) Catheter and the TracStar LDP Large Distal Platform,\nthe Zoom 88 Large Distal Platform, or the Zoom 88 Large Distal Platform Support to the\nZoom Canister of the Zoom Aspiration Pump (or equivalent vacuum pump) and to allow\nthe user to control the fluid flow.\nVII. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH\nPREDICATE AND REFERENCE DEVICES\nThe predicate devices are the Imperative Care ZOOM (71, 55, 45, 35) Reperfusion\nCatheters (ZOOM Reperfusion Catheters) and ZOOM Aspiration Tubing cleared under\nK211476 and K210996. The predicate and subject devices share the same intended use and\nbasic technological characteristics, and equivalent performance characteristics,\ndemonstrated through bench, animal, and clinical testing. Table 1 provides a comparison of\nthe subject Zoom System Catheters and the predicate ZOOM Reperfusion Catheters. Table\n2 provides a comparison of the subject Zoom Aspiration Tubing and the Zoom POD\nAspiration Tubing and the predicate ZOOM Aspiration Tubing.\nPage 4 of 20\n\nK242672\nTable 1: Comparison of Technological Characteristics with Predicate and Reference Devices – Zoom System Catheters\nDevice",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K211476",
      "K210996",
      "K242672",
      "K240948",
      "K211476",
      "K210996",
      "K242672",
      "K240948",
      "K242672",
      "K242672",
      "K242672",
      "K211476",
      "K210996",
      "K240948",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672",
      "K242672"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242672\nDevice Name\nZoom System\nIndications for Use (Describe)\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum pump), is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last known well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to connect the Zoom (71, 55, 45, 35)\nCatheter and the TracStar LDP Large Distal Platform, the Zoom 88 Large Distal Platform, or the Zoom 88 Large Distal\nPlatform Support to the Zoom Canister of the Zoom Aspiration Pump (or equivalent vacuum pump) and to allow the user\nto control the fluid flow.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242672\n510(k) Summary\nI. SUBMITTER\nSubmitter’s Name: Imperative Care, Inc.\nAddress: 1359 Dell Avenue\nCampbell, CA 95008\nContact Person: Teri Nguyen\nTelephone: 408-833-4415\nEmail: vtnguyen@imperativecare.com\nDate of Preparation: January 13, 2025\nII. DEVICE\nProprietary Name: Zoom™ System\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nRegulatory Class: II\nProduct Code: NRY\nRegulation 21 CFR 870.1250\nIII. PREDICATE DEVICE\nProprietary Name: ZOOM 71 Reperfusion Catheter; ZOOM Aspiration\nTubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K211476\nProprietary Name: ZOOM (71, 55, 45, 35) Reperfusion Catheters;\nZOOM Aspiration Tubing\nCommon/Usual Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter\nProduct Code: NRY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K210996\nPage 1 of 20\n\nK242672\nIV. REFERENCE DEVICE\nProprietary Names: TracStar™ LDP Large Distal Platform™;\nZoom™ 88 Large Distal Platform™;\nZoom™ 88 Large Distal Platform™ Support\nCommon/Usual Name: Catheter, Percutaneous, Neurovasculature\nClassification Name: Percutaneous Catheter\nProduct Codes: QJP, DQY\nRegulation: 21 CFR 870.1250\nManufacturer: Imperative Care, Inc.\n510(k) #: K240948\nV. DEVICE DESCRIPTION\nThe Imperative Care Zoom System consists of the following devices:\n Zoom Catheters\no ZoomTM (71, 55, 45, 35) Catheters\n Large Distal Platform Catheters (LDP Catheters)\no Zoom™ 88 Large Distal Platform™ (Zoom 88 LDP)\no Zoom™ 88 Large Distal Platform™ Support (Zoom 88 LDP Support)\no TracStar™ LDP Large Distal Platform™ (TracStar LDP)\n Zoom Aspiration Tubing and Zoom POD Aspiration Tubing\n Zoom Aspiration Pump\nThe Zoom Catheters and the LDP Catheters are intended to be used as a system in\nconjunction with the Zoom Aspiration Tubing or Zoom POD Aspiration Tubing and the\nZoom Aspiration Pump (or equivalent vacuum pump) to aspirate thrombus in patients with\nacute ischemic stroke.\nThe Zoom Catheters and LDP Catheters are single lumen, braid and coil reinforced,\nvariable stiffness catheters with a radiopaque marker and a lubricious hydrophilic coating\non the distal portion of the catheter. The catheters have a luer hub on the proximal end.\nDimensions for each catheter are included on the individual device label. The Zoom\nCatheters are compatible with 0.014” – 0.018” guidewires. The LDP Catheters are\ncompatible with 0.038” or smaller guidewires. An additional support catheter may be used\nPage 2 of 20\n\nK242672\nto assist in accessing the target vasculature. The Zoom 45, 55, and 71 Catheters are\ncompatible with 6F guide sheaths with a minimum inner diameter of 0.088”. The Zoom 35\nCatheter is compatible with 5F guide sheaths with a minimum inner diameter of 0.068”.\nThe LDP Catheters are compatible with 8F or greater introducer sheaths with a minimum\ninner diameter of 0.115”. The Zoom 71 Catheter is compatible with 5F microcatheters or\nintermediate catheters with a maximum outer diameter of 0.065”. The Zoom 45 and 55\nCatheters are compatible with 2.4F microcatheters or intermediate catheters with a\nmaximum outer diameter of 0.031”. The Zoom 35 Catheter is compatible with 1.4F\nmicrocatheters or intermediate catheters with a maximum outer diameter of 0.018”. The\nLDP Catheters are compatible with 6F microcatheters or intermediate catheters with a\nmaximum outer diameter of 0.083”.\nAll catheters are packaged with an accessory rotating hemostasis valve (RHV). The RHV\nis intended to be attached to the proximal hub of the catheter and used to control\nhemostasis during use with other devices.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing (Zoom POD) are\ncomprised of a hollow cylindrical tube which is bonded to a standard luer fitting that\nconnects to the Zoom Catheter and the LDP Catheter and a slip fit connector that connects\nto the canister on the aspiration pump. The Zoom Aspiration Tubing and Zoom POD\nAspiration Tubing are made of common medical grade polymers.\nIn addition to the accessories discussed above, the adjunctive devices and supplies listed\nbelow could be used with the Zoom System.\n Guidewires\n Support/Diagnostic Catheters\n Introducer Sheaths\n Aspiration Pump*\no Capable of achieving pressure between -20inHg to max vacuum (-29.9\ninHg)\no Airflow rating of 0 – 23 LPM\nPage 3 of 20\n\nK242672\no IEC 60601-1 Compliant\n*Imperative Care offers the Zoom Aspiration Pump which meets the indicated criteria.\nVI. INDICATIONS FOR USE\nThe Zoom System, when used with the Zoom Aspiration Pump (or equivalent vacuum\npump), is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of last\nknown well.\nPatients who are ineligible for intravenous thrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are candidates for treatment.\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration Tubing are intended to\nconnect the Zoom (71, 55, 45, 35) Catheter and the TracStar LDP Large Distal Platform,\nthe Zoom 88 Large Distal Platform, or the Zoom 88 Large Distal Platform Support to the\nZoom Canister of the Zoom Aspiration Pump (or equivalent vacuum pump) and to allow\nthe user to control the fluid flow.\nVII. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH\nPREDICATE AND REFERENCE DEVICES\nThe predicate devices are the Imperative Care ZOOM (71, 55, 45, 35) Reperfusion\nCatheters (ZOOM Reperfusion Catheters) and ZOOM Aspiration Tubing cleared under\nK211476 and K210996. The predicate and subject devices share the same intended use and\nbasic technological characteristics, and equivalent performance characteristics,\ndemonstrated through bench, animal, and clinical testing. Table 1 provides a comparison of\nthe subject Zoom System Catheters and the predicate ZOOM Reperfusion Catheters. Table\n2 provides a comparison of the subject Zoom Aspiration Tubing and the Zoom POD\nAspiration Tubing and the predicate ZOOM Aspiration Tubing.\nPage 4 of 20\n\nK242672\nTable 1: Comparison of Technological Characteristics with Predicate and Reference Devices – Zoom System Catheters\nDevice",
    "Substantial Equivalence": "Predicate Device Subject Device Reference Device\nAttribute\nClass II Class II\nFDA Product\nProduct Code: NRY Same as Predicate Product Code: QJP, DQY\nClassification\n21 CFR 870.1250 21 CFR 870.1250\nZoom 71 Catheter\nZoom 55 Catheter\nZOOM 71 Reperfusion Catheter\nZoom 45 Catheter TracStar LDP\nZOOM 55 Reperfusion Catheter\nProduct Name Zoom 35 Catheter Zoom 88 LDP\nZOOM 45 Reperfusion Catheter\nTracStar LDP Zoom 88 LDP Support\nZOOM 35 Reperfusion Catheter\nZoom 88 LDP\nZoom 88 LDP Support\n510(k) Number K211476, K210996 K242672 K240948\nManufacturer Imperative Care, Inc. Same Same\nThe ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or The Zoom System, when used with the\nequivalent vacuum pump), are Zoom Aspiration Pump (or equivalent\nindicated for use in the vacuum pump), is indicated for use in the The TracStar LDP Large Distal Platform is\nrevascularization of patients with revascularization of patients with acute indicated for the introduction of\nacute ischemic stroke secondary to ischemic stroke secondary to intracranial interventional devices into the peripheral,\nintracranial large vessel occlusive large vessel occlusive disease (within the coronary, and neuro vasculature.\ndisease (within the internal carotid, internal carotid, middle cerebral – M1 and\nIndications for\nmiddle cerebral – M1 and M2 M2 segments, basilar, and vertebral arteries) The Zoom 88 Large Distal Platform and\nUse\nsegments, basilar, and vertebral within 8 hours of last known well. Zoom 88 Large Distal Platform Support are\narteries) within 8 hours of symptom indicated for the introduction of\nonset. Patients who are ineligible for intravenous interventional devices into the peripheral,\nthrombolytic drug therapy or who have not coronary, and neuro vasculature.\nPatients who are ineligible for responded to thrombolytic drug therapy are\nintravenous tissue plasminogen candidates for treatment.\nactivator (IV t-PA) or who fail IV t- .\nPA therapy are candidates for\ntreatment.\nPage 5 of 20\n\n| Device\nAttribute | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| FDA Product\nClassification | Class II\nProduct Code: NRY\n21 CFR 870.1250 | Same as Predicate | Class II\nProduct Code: QJP, DQY\n21 CFR 870.1250 |\n| Product Name | ZOOM 71 Reperfusion Catheter\nZOOM 55 Reperfusion Catheter\nZOOM 45 Reperfusion Catheter\nZOOM 35 Reperfusion Catheter | Zoom 71 Catheter\nZoom 55 Catheter\nZoom 45 Catheter\nZoom 35 Catheter\nTracStar LDP\nZoom 88 LDP\nZoom 88 LDP Support | TracStar LDP\nZoom 88 LDP\nZoom 88 LDP Support |\n| 510(k) Number | K211476, K210996 | K242672 | K240948 |\n| Manufacturer | Imperative Care, Inc. | Same | Same |\n| Indications for\nUse | The ZOOM Reperfusion Catheters,\nwith the ZOOM Aspiration Tubing\nand ZOOM Aspiration Pump (or\nequivalent vacuum pump), are\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-\nPA therapy are candidates for\ntreatment. | The Zoom System, when used with the\nZoom Aspiration Pump (or equivalent\nvacuum pump), is indicated for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of last known well.\nPatients who are ineligible for intravenous\nthrombolytic drug therapy or who have not\nresponded to thrombolytic drug therapy are\ncandidates for treatment.\n. | The TracStar LDP Large Distal Platform is\nindicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature.\nThe Zoom 88 Large Distal Platform and\nZoom 88 Large Distal Platform Support are\nindicated for the introduction of\ninterventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n\n| Device |\n| --- |\n| Attribute |\n\nK242672\nDevice\nPredicate Device Subject Device Reference Device\nAttribute\nCondition\nSterile, Single Use Only Same Same\nSupplied\nEthylene Oxide (EO), SAL 10-6 Same Same\nSterilization\nMethod\nOne (1) EO Cycle Same as Reference Up to Two (2) EO Cycles\nInner Diameter\n0.035”-0.071” Same as Predicate and Reference Devices 0.088”\n(Distal)\nOuter Diameter\n0.051”-0.083” Same as Predicate and Reference Devices 0.106”\n(Distal)\nInner Diameter\n0.047”-0.071” Same as Predicate and Reference Devices 0.088”\n(Proximal)\nOuter Diameter\n0.061”-0.083” Same as Predicate and Reference Devices 0.110”\n(Proximal)\nEffective\n137 cm – 160 cm Same as Predicate and Reference Devices 80 cm – 110 cm\nWorking Length\nBeveled distal edge, soft, flexible,\nTip Design Same Same\natraumatic tip\nCommonly used medical grade\nMaterials plastics and metals with hydrophilic Same Same\ncoating\nPackaged\nRHV Same Same\nAccessories\nThe catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the RHV accessory, onto a\npolyethylene packaging card.\nPackaging\nSame Same\nConfiguration The packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and Instructions for\nUse (IFU) are placed in a shelf carton.\nPage 6 of 20\n\n| Device\nAttribute | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Condition\nSupplied | Sterile, Single Use Only | Same | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO), SAL 10-6 | Same | Same |\n|  | One (1) EO Cycle | Same as Reference | Up to Two (2) EO Cycles |\n| Inner Diameter\n(Distal) | 0.035”-0.071” | Same as Predicate and Reference Devices | 0.088” |\n| Outer Diameter\n(Distal) | 0.051”-0.083” | Same as Predicate and Reference Devices | 0.106” |\n| Inner Diameter\n(Proximal) | 0.047”-0.071” | Same as Predicate and Reference Devices | 0.088” |\n| Outer Diameter\n(Proximal) | 0.061”-0.083” | Same as Predicate and Reference Devices | 0.110” |\n| Effective\nWorking Length | 137 cm – 160 cm | Same as Predicate and Reference Devices | 80 cm – 110 cm |\n| Tip Design | Beveled distal edge, soft, flexible,\natraumatic tip | Same | Same |\n| Materials | Commonly used medical grade\nplastics and metals with hydrophilic\ncoating | Same | Same |\n| Packaged\nAccessories | RHV | Same | Same |\n| Packaging\nConfiguration | The catheter is placed in a protective\npolyethylene tube and then mounted,\nalong with the RHV accessory, onto a\npolyethylene packaging card.\nThe packaging card is inserted into a\nTyvek® pouch which is then sealed.\nThe sealed pouch and Instructions for\nUse (IFU) are placed in a shelf carton. | Same | Same |\n\n| Device |\n| --- |\n| Attribute |\n\nK242672\nDevice\nPredicate Device Subject Device Reference Device\nAttribute\nAspiration\nZoom Aspiration Pump Same as Predicate Device N/A – Not indicated for reperfusion\nPump\nShelf Life 12 Months (1 Year) Same as Reference Device 3 Years\nTable 2: Comparison of Technological Characteristics with Predicate Device – Zoom and Zoom POD Aspiration Tubing\nDevice Attribute Predicate Device Subject Device\nZoom Aspiration Tubing\nProduct Name ZOOM Aspiration Tubing\nZoom POD Aspiration Tubing\nThe Zoom Aspiration Tubing and the Zoom POD Aspiration\nThe ZOOM Aspiration Tubing is intended to connect the Tubing are intended to connect the Zoom (71, 55, 45, 35) Catheter\nZOOM Reperfusion Catheter to the ZOOM Canister of the and the TracStar LDP Large Distal Platform, the Zoom 88 Large\nIndications for Use\nZOOM Aspiration Pump and to allow the user to control Distal Platform, or the Zoom 88 Large Distal Platform Support to\nthe fluid flow. the Zoom Canister of the Zoom Aspiration Pump (or equivalent\nvacuum pump) and to allow the user to control the fluid flow.\nCondition Supplied Sterile and Single Use Same\nSterilization Method EO, SAL 10-6 Same\nTubing Inner Diameter\n0.110” Same\n(ID)\nZoom Aspiration Tubing: 104”\nWorking Length 104”\nZoom POD Aspiration Tubing: 117”\nFlow Control\nExternal Pinch Clamp Same\nMechanism\nZoom Aspiration Tubing: N/A\nClot Filter N/A – does not have a clot filter\nZoom POD Aspiration Tubing: in-line clot filter\nThe Zoom Aspiration Tubing is coiled and placed inside a\nPackaging\nlabeled pouch and sealed. The sealed pouch and IFU are Same\nConfiguration\nplaced in a labeled shelf carton box.\nShelf Life 43 Months Same\nPage 7 of 20\n\n| Device\nAttribute | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Aspiration\nPump | Zoom Aspiration Pump | Same as Predicate Device | N/A – Not indicated for reperfusion |\n| Shelf Life | 12 Months (1 Year) | Same as Reference Device | 3 Years |\n\n| Device |\n| --- |\n| Attribute |\n\n| Device Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n| Product Name | ZOOM Aspiration Tubing | Zoom Aspiration Tubing\nZoom POD Aspiration Tubing |\n| Indications for Use | The ZOOM Aspiration Tubing is intended to connect the\nZOOM Reperfusion Catheter to the ZOOM Canister of the\nZOOM Aspiration Pump and to allow the user to control\nthe fluid flow. | The Zoom Aspiration Tubing and the Zoom POD Aspiration\nTubing are intended to connect the Zoom (71, 55, 45, 35) Catheter\nand the TracStar LDP Large Distal Platform, the Zoom 88 Large\nDistal Platform, or the Zoom 88 Large Distal Platform Support to\nthe Zoom Canister of the Zoom Aspiration Pump (or equivalent\nvacuum pump) and to allow the user to control the fluid flow. |\n| Condition Supplied | Sterile and Single Use | Same |\n| Sterilization Method | EO, SAL 10-6 | Same |\n| Tubing Inner Diameter\n(ID) | 0.110” | Same |\n| Working Length | 104” | Zoom Aspiration Tubing: 104”\nZoom POD Aspiration Tubing: 117” |\n| Flow Control\nMechanism | External Pinch Clamp | Same |\n| Clot Filter | N/A – does not have a clot filter | Zoom Aspiration Tubing: N/A\nZoom POD Aspiration Tubing: in-line clot filter |\n| Packaging\nConfiguration | The Zoom Aspiration Tubing is coiled and placed inside a\nlabeled pouch and sealed. The sealed pouch and IFU are\nplaced in a labeled shelf carton box. | Same |\n| Shelf Life | 43 Months | Same |\n\nK242672\nVIII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence\ndetermination.\nBiocompatibility Testing\nThe tissue contacting materials, including raw materials, manufacturing processes and\nmanufacturing aids, of the subject Zoom Catheters are similar to the predicate ZOOM\nReperfusion Catheters (K211476 and K210996). Original testing on the predicate devices\napply to the subject Zoom Catheters and additional biocompatibility testing was not\nrequired.\nThe subject LDP Catheters are identical to the reference LDP Catheters (K240948). There\nare no changes to the patient contacting materials, including raw materials, manufacturing\nprocesses, and manufacturing aids, of the subject LDP Catheters. Therefore, the original\ntesting on the reference devices apply to the subject LDP Catheters and additional\nbiocompatibility testing was not required.\nThe changes made to the Zoom Aspiration Tubing to create the Zoom POD Aspiration\nTubing (Zoom POD) were evaluated for the Zoom POD in accordance with the FDA\nguidance document, “Use of International Standard ISO 10993-1, “Biological evaluation of\nmedical devices - Part 1: Evaluation and testing within a risk management process”,” and\nInternational Standard ISO 10993-1, “Biological Evaluation of Medical Devices − Part 1:\nEvaluation and Testing Within a Risk Management Process.” Supporting biocompatibility\ntesting (cytotoxicity, sensitization, and irritation / intracutaneous reactivity) was completed\nto confirm that the addition of the in-line clot filter component (collection pod) did not\nresult in any significant changes to the biocompatibility of the Zoom POD Aspiration\nTubing.\nPage 8 of 20\n\nK242672\nNon-clinical Bench Testing\nA summary of the evaluated design and performance specifications is presented in Table 3\nand Table 4. Performance specifications and test methods were based primarily on catheter\nperformance standard ISO 10555-1. The test results were reviewed and found to\ndemonstrate that the differences between the subject devices and predicate or reference\ndevices do not significantly impact any performance parameters that would negatively\naffect the safety or effectiveness of the subject devices.\nTable 3: Tests and Performance Specifications for Zoom System Catheters\nTest Attribute Specification Results\nThe catheter shall be able to be delivered,\nDelivery, Compatibility,\ndeployed, and retracted per the IFU within a\nand Retraction Pass\nsimulated neurovascular model without\n(Trackability)\nincurring any damage to the catheter.\nThe catheter distal tip flexibility shall be\nTip Flexibility Pass\ncomparable to the predicate.\nThe catheter shall meet visual inspection\nVisual Inspection criteria. Pass\nThe printing on the strain relief must be legible.\nDimensional (Distal ID,\nProximal ID, Distal Outer All defined catheter dimensions are within the\nPass\nDiameter (OD), Proximal specified tolerances.\nOD)\nThe catheter shall have sufficient bond strength\nCatheter Bond Strength Pass\nto remain intact throughout a procedure.\nFreedom from Leakage – The catheter must remain leak free under\nPass\nPositive Pressure specified test conditions.\nFreedom from Leakage – The catheter must remain leak free under\nPass\nNegative Pressure specified test conditions.\nThe catheter must withstand pressures under\nDynamic Burst Pass\ndynamic flow conditions.\nThe catheter shall meet criteria for static burst\nStatic Burst Pass\npressure testing.\nPage 9 of 20\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Delivery, Compatibility,\nand Retraction\n(Trackability) | The catheter shall be able to be delivered,\ndeployed, and retracted per the IFU within a\nsimulated neurovascular model without\nincurring any damage to the catheter. | Pass |\n| Tip Flexibility | The catheter distal tip flexibility shall be\ncomparable to the predicate. | Pass |\n| Visual Inspection | The catheter shall meet visual inspection\ncriteria.\nThe printing on the strain relief must be legible. | Pass |\n| Dimensional (Distal ID,\nProximal ID, Distal Outer\nDiameter (OD), Proximal\nOD) | All defined catheter dimensions are within the\nspecified tolerances. | Pass |\n| Catheter Bond Strength | The catheter shall have sufficient bond strength\nto remain intact throughout a procedure. | Pass |\n| Freedom from Leakage –\nPositive Pressure | The catheter must remain leak free under\nspecified test conditions. | Pass |\n| Freedom from Leakage –\nNegative Pressure | The catheter must remain leak free under\nspecified test conditions. | Pass |\n| Dynamic Burst | The catheter must withstand pressures under\ndynamic flow conditions. | Pass |\n| Static Burst | The catheter shall meet criteria for static burst\npressure testing. | Pass |\n\nK242672\nTest Attribute Specification Results\nWith the catheter tip constrained from\nmovement, the proximal end was rotated until\nCatheter Torque Strength failure. The catheter shall not be damaged when Pass\nrotated at least two (2) full rotations (720\ndegrees).\nThere shall be no kinking of the catheter shaft\naround respective clinically relevant minimum\nKink Resistance Pass\nbend radii in distal tip, medial, and proximal\nlocations.\nThe catheters need to have acceptable flexure\nFlexibility Pass\nvalues for tracking in the vasculature.\nThe stiffness of the proximal shaft was\nProximal Shaft Stiffness evaluated to ensure comparable stiffness to the Pass\npredicate.\nThe catheters shall not be too stiff or require\nDelivery Force excessive force to safely navigate and track to Pass\nthe target neurovasculature.\nThe catheters shall be able to be delivered\nCompatibility with other\nthrough the minimum introducer sheath or guide Pass\nDevices (External)\ncatheter size indicated in the product labeling.\nThe catheters shall be able to be delivered over\nGuidewire Compatibility the maximum size guidewire indicated in the Pass\nproduct labeling.\nThe catheters shall be able to accommodate a\nMicrocatheter/Intermediate\nmicrocatheter/intermediate catheter up to the Pass\nCatheter Compatibility\nmaximum size indicated in the product labeling.\nDevices and RHV accessory shall be compatible\nLuer Compatibility with standard syringe luer fittings per ISO Pass\n80369-7.\nAccessory Compatibility Devices shall be compatible with an RHV. Pass\nThe amount of particulate matter generated\nduring simulated use testing shall be determined\nCoating - Particulate Pass\nand compared to competitive products and\ntechniques.\nCoating must be lubricious with a specified\nCoating – Lubricity, average pull force. There were no coating\nPass\nDurability and Integrity anomalies or significant wear observed post\nsimulated use.\nThe catheters will be able to be delivered in a\nclinically relevant vascular model and\neffectively aspirate clots when used with the\nClot Retrieval Pass\naspiration pump and aspiration tubing set when\nplaced at appropriate locations based on the size\nof the catheter.\nPage 10 of 20\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Catheter Torque Strength | With the catheter tip constrained from\nmovement, the proximal end was rotated until\nfailure. The catheter shall not be damaged when\nrotated at least two (2) full rotations (720\ndegrees). | Pass |\n| Kink Resistance | There shall be no kinking of the catheter shaft\naround respective clinically relevant minimum\nbend radii in distal tip, medial, and proximal\nlocations. | Pass |\n| Flexibility | The catheters need to have acceptable flexure\nvalues for tracking in the vasculature. | Pass |\n| Proximal Shaft Stiffness | The stiffness of the proximal shaft was\nevaluated to ensure comparable stiffness to the\npredicate. | Pass |\n| Delivery Force | The catheters shall not be too stiff or require\nexcessive force to safely navigate and track to\nthe target neurovasculature. | Pass |\n| Compatibility with other\nDevices (External) | The catheters shall be able to be delivered\nthrough the minimum introducer sheath or guide\ncatheter size indicated in the product labeling. | Pass |\n| Guidewire Compatibility | The catheters shall be able to be delivered over\nthe maximum size guidewire indicated in the\nproduct labeling. | Pass |\n| Microcatheter/Intermediate\nCatheter Compatibility | The catheters shall be able to accommodate a\nmicrocatheter/intermediate catheter up to the\nmaximum size indicated in the product labeling. | Pass |\n| Luer Compatibility | Devices and RHV accessory shall be compatible\nwith standard syringe luer fittings per ISO\n80369-7. | Pass |\n| Accessory Compatibility | Devices shall be compatible with an RHV. | Pass |\n| Coating - Particulate | The amount of particulate matter generated\nduring simulated use testing shall be determined\nand compared to competitive products and\ntechniques. | Pass |\n| Coating – Lubricity,\nDurability and Integrity | Coating must be lubricious with a specified\naverage pull force. There were no coating\nanomalies or significant wear observed post\nsimulated use. | Pass |\n| Clot Retrieval | The catheters will be able to be delivered in a\nclinically relevant vascular model and\neffectively aspirate clots when used with the\naspiration pump and aspiration tubing set when\nplaced at appropriate locations based on the size\nof the catheter. | Pass |\n\nK242672\nTest Attribute Specification Results\nThe catheter lumen shall not collapse under\nLumen Integrity Pass\nvacuum.\nThe vacuum force at the tip of the catheter\nVacuum Force at Catheter\nshould be comparable to the vacuum force at the Pass\nTip\ntip of the predicate devices.\nFlowrate – Positive The catheter lumen shall allow for a minimum\nPass\n(forward) Pressure flowrate comparable to comparator products.\nThe minimum flowrate under a vacuum shall\nFlowrate – Negative\nbe similar to or greater than comparator Pass\n(Vacuum) Pressure\ndevices.\nTable 4: Tests and Performance Specifications for Zoom System Aspiration Tubing\nTest Attribute Specification Results\nThe vacuum force delivered by the aspiration\nVacuum Force at Catheter tubing to the tip of the catheter should be\nPass\nTip comparable to the vacuum force delivered by\nthe predicate aspiration tubing.\nThe aspiration tubing connectors shall securely\nConnector Compatibility connect to the pump canister lid and standard Pass\nluer fittings.\nThe tubing lumen shall not collapse under\nLumen Collapse Test Pass\nvacuum.\nThe flow control mechanism shall allow users to\nFlow Control start and stop flow multiple times when the\nPass\nFunctionality connected pump is running at maximum\nvacuum.\nThe vacuum pressure delivered at the tip of the\nFreedom From Leakage aspiration tubing shall be consistent with the Pass\npressure generated by the pump.\nThe bonds between the tubing and connectors\nTensile Strength shall be sufficiently strong to ensure the tubing Pass\nremains intact during use.\nClot Filter Functionality The clot filter should be able to be opened and\nPass\n(Zoom POD only) closed without causing leak.\nMinimum aspiration catheter flowrate shall be\nAspiration Flowrate achieved with the Zoom Aspiration Tubing and Pass\nZoom POD Aspiration Tubing.\nPage 11 of 20\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Lumen Integrity | The catheter lumen shall not collapse under\nvacuum. | Pass |\n| Vacuum Force at Catheter\nTip | The vacuum force at the tip of the catheter\nshould be comparable to the vacuum force at the\ntip of the predicate devices. | Pass |\n| Flowrate – Positive\n(forward) Pressure | The catheter lumen shall allow for a minimum\nflowrate comparable to comparator products. | Pass |\n| Flowrate – Negative\n(Vacuum) Pressure | The minimum flowrate under a vacuum shall\nbe similar to or greater than comparator\ndevices. | Pass |\n\n| Test Attribute | Specification | Results |\n| --- | --- | --- |\n| Vacuum Force at Catheter\nTip | The vacuum force delivered by the aspiration\ntubing to the tip of the catheter should be\ncomparable to the vacuum force delivered by\nthe predicate aspiration tubing. | Pass |\n| Connector Compatibility | The aspiration tubing connectors shall securely\nconnect to the pump canister lid and standard\nluer fittings. | Pass |\n| Lumen Collapse Test | The tubing lumen shall not collapse under\nvacuum. | Pass |\n| Flow Control\nFunctionality | The flow control mechanism shall allow users to\nstart and stop flow multiple times when the\nconnected pump is running at maximum\nvacuum. | Pass |\n| Freedom From Leakage | The vacuum pressure delivered at the tip of the\naspiration tubing shall be consistent with the\npressure generated by the pump. | Pass |\n| Tensile Strength | The bonds between the tubing and connectors\nshall be sufficiently strong to ensure the tubing\nremains intact during use. | Pass |\n| Clot Filter Functionality\n(Zoom POD only) | The clot filter should be able to be opened and\nclosed without causing leak. | Pass |\n| Aspiration Flowrate | Minimum aspiration catheter flowrate shall be\nachieved with the Zoom Aspiration Tubing and\nZoom POD Aspiration Tubing. | Pass |\n\nK242672\nSterilization\nThe Zoom System devices (Zoom Catheters, LDP Catheters, Zoom Aspiration Tubing,\nZoom POD Aspiration Tubing) are sterilized using validated EO processes with a sterility\nassurance level (SAL) of 10-6. The sterilization processes were validated per the overkill\nmethod in accordance with ISO 11135, “Sterilization of Health-Care Products - Ethylene\nOxide - Requirements for the Development, Validation and Routine Control of a\nSterilization Process for Medical Devices.”\nShelf Life and Packaging\nAccelerated aging testing based on ASTM F1980 was previously conducted to verify\npackaged device performance of the subject LDP Catheters and Zoom Aspiration Tubing.\nAccelerated aging testing based on ASTM F1980 was conducted to verify packaged device\nperformance of the subject Zoom Catheters and Zoom POD Aspiration Tubing. A\nminimum shelf life was established based on these testing and is indicated by the expiration\ndate provided on the product labeling. Verification testing of the subject devices followed\nthe same test methods as the predicate devices.\nPackaging and sterile barrier integrity following a transportation challenge has been\nverified for the packaging configurations used for the Zoom Catheters, LDP Catheters, and\nZoom Aspiration Tubing within the Zoom System. Aging testing has also been performed\nthat supports the sterile barrier integrity following aging.\nAnimal Studies\nA series of subacute and chronic animal studies were conducted to evaluate the safe and\neffective use of the Zoom Catheters and LDP Catheters with the Imperative Care Zoom\nAspiration Pump and Zoom Aspiration Tubing in a porcine model. Testing included worst\ncase positioning of the catheter in a “wedged” position, retrieval of various types of clots,\nand evaluation of various aspiration pressures. The Penumbra System was used as a control\ndevice in all completed studies. The studies concluded that:\nPage 12 of 20\n\nK242672\n All vessels treated with the Zoom Catheters and the LDP Catheters were patent,\nwith no perforation, dissection or thrombosis following completion of the\nprocedure.\n The subacute and chronic vascular response was histologically comparable between\nthe Zoom Catheters/LDP Catheters and control Penumbra System Reperfusion\nCatheter.\n The subacute and chronic pathological findings were comparable between the\nZoom Catheters/LDP Catheters and control Penumbra System Reperfusion\nCatheter.\nClinical Study\nThe Imperative Care Zoom Catheters and the LDP Catheters were studied in the Imperative\nTrial, a prospective, multi-center, open-label, single-arm pivotal clinical investigation\ndesigned to assess the safety and effectiveness of the Zoom System in subjects diagnosed\nwith acute ischemic stroke secondary to large vessel occlusions and undergoing a stroke\nmechanical neurothrombectomy procedure within 8 hours of last known well. A total of\n260 evaluable subjects were enrolled across 26 clinical sites in the United States. Further\ndetails on this study can be accessed at ClinicalTrials.gov using the identifier\nNCT04129125.\nReconciliation of Evaluable Subjects\n90-Day Total Withdrawal,\nIntervention/ 24-Hour Discharge/Day\nFollow Up LTF, and Deaths\nTreatment Assessment 7 Assessment\nAssessment\n(Day 0) (Day 1) (Day 3-7)\n(Day 90)\nEvaluable\n260 260 259 253\nSubjects\nWithdrawal 0 0 1 4 5\nLost to\nFollow-up N/A 0 0 5 5\n(LTF)\nDeath 0 1* 5 27 33\nSubjects\nCompleting 260 259 253 217\nEach Visit\n* One subject death occurred 2 days post-procedure, but declining status prevented the 24-hour visit from\nbeing completed.\nPage 13 of 20\n\n|  |  |  | Intervention/\nTreatment\n(Day 0) | 24-Hour\nAssessment\n(Day 1) | Discharge/Day\n7 Assessment\n(Day 3-7) |  | 90-Day |  | Total Withdrawal,\nLTF, and Deaths |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  | Follow Up |  |  |\n|  |  |  |  |  |  |  | Assessment |  |  |\n|  |  |  |  |  |  |  | (Day 90) |  |  |\n|  | Evaluable |  | 260 | 260 | 259 | 253 |  |  |  |\n|  | Subjects |  |  |  |  |  |  |  |  |\n| Withdrawal |  |  | 0 | 0 | 1 | 4 |  |  | 5 |\n| Lost to\nFollow-up\n(LTF) |  |  | N/A | 0 | 0 | 5 |  |  | 5 |\n| Death |  |  | 0 | 1* | 5 | 27 |  |  | 33 |\n| Subjects\nCompleting\nEach Visit |  |  | 260 | 259 | 253 | 217 |  |  |  |\n\n| Total Withdrawal, |\n| --- |\n| LTF, and Deaths |\n\n| Intervention/ |\n| --- |\n| Treatment |\n| (Day 0) |\n\n| 24-Hour |\n| --- |\n| Assessment |\n| (Day 1) |\n\n| Discharge/Day |\n| --- |\n| 7 Assessment |\n| (Day 3-7) |\n\nK242672\nImperative Trial Mechanical Neurothrombectomy Procedure\nMechanical neurothrombectomy was performed using the Zoom System under general\nanesthesia or conscious sedation, at the discretion of the investigator. The Zoom Catheters\nand the LDP Catheters were the primary device. An LDP Catheter was employed to access\nthe vasculature in all cases, while its use to aspirate was according to the treating\nphysicians’ preference. Aspiration was applied through an LDP Catheter alone or in\nconjunction with a Zoom (71, 55, 45, or 35) Catheter either proximal to the clot or at the\nclot in 92% (238/260) of subjects and in 52% (124/238) of these subjects, aspiration was\napplied through an LDP Catheter alone or in conjunction with a Zoom (71, 55, 45, or 35)\nCatheter at the clot. If multiple revascularization attempts were required, the Zoom System\nwas recommended to be used for at least the first three attempts before considering\nswitching to any non-Zoom System device. If the modified thrombolysis in cerebral\ninfarction (mTICI) score ≥ 2b revascularization was not achieved after three attempts with\nthe study device, the procedure was considered a treatment failure for the primary\neffectiveness endpoint analysis. The subject received standard hospital/medical care after\nmechanical neurothrombectomy.\nFrom the 260 subjects, the analyzed cohort includes 211 subjects of which 210 underwent\nconcomitant aspiration mechanical neurothrombectomy with combined use of an LDP\nCatheter (Zoom 88 LDP, Zoom 88 LDP Support, or TracStar LDP) and a Zoom (71, 55,\n45, or 35) Catheter and one underwent concomitant aspiration mechanical\nneurothrombectomy with two Zoom (55 + 35) Catheters. Subjects with single catheter\naspiration mechanical neurothrombectomy were excluded from the analysis (n=49),\nincluding 28 subjects with direct clot aspiration applied only through the LDP Catheter\n(Zoom 88 LDP, Zoom 88 LDP Support, or TracStar LDP) for at least one pass and 21\nsubjects with direct clot aspiration applied only through the Zoom (71, 55, 45, or 35)\nCatheters for at least one pass. The limited sample size of 28 subjects with direct clot\naspiration applied only through the LDP Catheter for at least one pass was not sufficient to\nestablish the safety and effectiveness of the LDP Catheters for use in direct aspiration\nalone.\nPage 14 of 20\n\nK242672\nKey Inclusion Criteria\n1. Age 18 and older.\n2. National Institutes of health Stroke Scale (NIHSS) score ≥ 6.\n3. The operator feels that the stroke can be treated with endovascular thrombectomy\napproaches and the interventionalist estimates that groin puncture can be achieved\nwithin 8 hours from time last seen well.\n4. Pre-event modified Rankin Scale (mRS) score 0-1.\n5. Large vessel occlusion of the intracranial internal carotid artery (ICA) or middle\ncerebral artery (MCA)-M1 and M2 segments, basilar, and vertebral arteries as\nevidenced by magnetic resonance angiography (MRA) or computed tomography\nangiography (CTA).\n6. For strokes in anterior circulation, Alberta Stroke Program Early CT Score\n(ASPECTS) ≥ 6; for strokes in posterior circulation, pc-ASPECTS ≥8.\n7. Non-contrast CT/CTA or MRI/MRA for trial eligibility performed or repeated at\ntreating stroke center or outside medical facility within two hours of treatment\ninitiation.\n8. If indicated per American Heart Association (AHA) clinical guidelines, thrombolytic\ntherapy should be administered as soon as possible.\n9. Consenting requirements met according to local institutional review board (IRB) or\nethics committee.\nKey Exclusion Criteria\n1. Female known to be pregnant at time of admission.\n2. Patient has suffered a stroke in the past 3 months.\n3. Presence of an existing or pre-existing large territory infarction.\n4. Pre-existing neurological or psychiatric disease that would confound the neurological\nor functional evaluation, e.g., dementia with prescribed anti-cholinesterase inhibitor.\n5. Known history of severe contrast allergy or absolute contraindication to iodinated\ncontrast.\n6. Clinical history, past imaging, or clinical judgement suggest that the intracranial\nocclusion is chronic.\nPage 15 of 20\n\nK242672\n7. Life expectancy of less than 6 months prior to stroke onset.\n8. Clinical symptoms suggestive of bilateral stroke or stroke in multiple territories.\n9. Subject participating in another clinical trial involving an investigational device or\ndrug.\n10. Known cancer with metastases.\n11. Evidence of active systemic infection.\n12. Any known hemorrhagic or coagulation deficiency.\nKey Baseline Demographics\nCharacteristics Summary\nFemale, % (n/N) 49% (103/211)\nAge, Median (IQR) 69 years (59-79 years)\nAdmission NIHSS, Median (IQR) 14 (10-20)\nmRS before Stroke§\n0 172/210 (82%)\n1 38/210 (18%)\nBaseline ASPECTS per Core Lab, Mean ± SD 8.8 ± 1.7\nBaseline pc-ASPECTS per Core Lab, Mean ± SD 9.7 ± 0.5\nBaseline Core Infarct Volume per Core Lab, 13 ± 25 mL\nMean ± SD\nInitial Occlusion Location On CTA†\nICA 10% (20/201)\nMCA – M1 60% (120/201)\nMCA – M2 25% (50/201)\nVertebral 0.0% (0/201)\nBasilar 3.3% (7/201)\nMultiple Territories‡ 2.0% (4/201)\n§ The baseline mRS for one subject was not reported.\n† The baseline CTA form was not completed or did not indicate the initial occlusion location for 10\nsubjects resulting in a sample size of N=201 for this characteristic. The treated occlusion locations for\nthese 10 subjects were: ICA (N=1), MCA-M1 (N=6), and MCA-M2 (N=3).\n‡ In the cases with occlusions in multiple territories the following locations were treated:\n Unilateral, right MCA-M1 and right ACA\n Unilateral, right MCA-M1 and right ACA\n Bilateral, right MCA-M1 and left ICA\n Unilateral, right MCA-M1 and right ACA\nCatheters Used for Concomitant Aspiration\nIn all but one subject, which used a combination of the Zoom 55 and Zoom 35 Catheters,\nconcomitant aspiration within the Imperative Trial was performed using a combination of\nan LDP Catheter (Zoom 88 LDP, Zoom 88 LDP Support, TracStar LDP) and a smaller\nPage 16 of 20\n\n| Characteristics | Summary |\n| --- | --- |\n| Female, % (n/N) | 49% (103/211) |\n| Age, Median (IQR) | 69 years (59-79 years) |\n| Admission NIHSS, Median (IQR) | 14 (10-20) |\n| mRS before Stroke§\n0\n1 | 172/210 (82%)\n38/210 (18%) |\n| Baseline ASPECTS per Core Lab, Mean ± SD | 8.8 ± 1.7 |\n| Baseline pc-ASPECTS per Core Lab, Mean ± SD | 9.7 ± 0.5 |\n| Baseline Core Infarct Volume per Core Lab,\nMean ± SD | 13 ± 25 mL |\n| Initial Occlusion Location On CTA†\nICA\nMCA – M1\nMCA – M2\nVertebral\nBasilar\nMultiple Territories‡ | 10% (20/201)\n60% (120/201)\n25% (50/201)\n0.0% (0/201)\n3.3% (7/201)\n2.0% (4/201) |\n\nK242672\ndiameter Zoom (71, 55, 45, or 35) Catheter. The Zoom Catheters most commonly used\nwith the LDP Catheters on the first procedural pass were: Zoom 71 (81%, 170/211), Zoom\n55 (15%, 31/211), Zoom 45 (2.4%, 5/211), and Zoom 35 (1.9%, 4/211).\nResults\nThe primary effectiveness endpoint was independent core lab adjudicated reperfusion\nsuccess, defined as achieving a mTICI score of ≥ 2b in three or fewer passes with the Zoom\nSystem (primary modality), without using additional mechanical neurothrombectomy\ndevices or rescue therapy (e.g., intra-arterial lytics).\nCore lab adjudicated reperfusion success within three or fewer passes was achieved in 84%\n(177/211; 95% confidence interval (CI) of 78% to 89%) of subjects, with a p-value <0.001\ncompared to the performance goal (PG). The performance goal of a lower bound of the\ntwo-sided 95% CI >69% was met.\nPrimary Effectiveness Analysis Results\n95% Confidence\nEndpoint Rate, % (n/N) PG, % P-Value\nInterval\nPrimary Analysis\n> 69% for\nmTICI ≥ 2b in three or\n84% lower bound\nfewer passes of Zoom [78% – 89%] < 0.001\n(177/211) two-sided 95%\nSystem without using\nCI\nother devices\nAdditional Analysis\nmTICI ≥ 2b in three or\nfewer passes of Zoom > 69% for\nSystem, use of any non- 82% lower bound\n[76% – 87%] < 0.001\nstudy devices after (173/211) two-sided 95%\nachieving mTICI ≥ 2b CI\nwith Zoom System\nimputed as a failure\nPage 17 of 20\n\n| Endpoint | Rate, % (n/N) |  | 95% Confidence |  | PG, % | P-Value |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Interval |  |  |  |\n| Primary Analysis\nmTICI ≥ 2b in three or\nfewer passes of Zoom\nSystem without using\nother devices | 84%\n(177/211) | [78% – 89%] |  |  | > 69% for\nlower bound\ntwo-sided 95%\nCI | < 0.001 |\n| Additional Analysis\nmTICI ≥ 2b in three or\nfewer passes of Zoom\nSystem, use of any non-\nstudy devices after\nachieving mTICI ≥ 2b\nwith Zoom System\nimputed as a failure | 82%\n(173/211) | [76% – 87%] |  |  | > 69% for\nlower bound\ntwo-sided 95%\nCI | < 0.001 |\n\nK242672\nReperfusion Success After All Passes with Zoom System and End of Procedure\n95% Confidence\nEndpoint Rate, % (n/N)\nInterval\nmTICI ≥ 2b after all passes with 87%\n[81% – 91%]\nZoom System (183/211)\n91%\nmTICI ≥ 2b at end of procedure [86% – 94%]\n(192/211)\nThe primary safety endpoint was the rate of ECASS III defined symptomatic intracranial\nhemorrhage (sICH), confirmed by imaging 24 hours post-procedure and adjudicated by an\nindependent core lab and Independent Safety Board (ISB). sICH was observed in 0.9%\n(2/211; 95% CI of 0.1% to 3.4%) of subjects, which meets the pre-specified performance\ngoal of ≤ 6.0% for the observed rate.\nThe secondary safety endpoints included an all-cause mortality rate of 12.3% (26/211; 95%\nCI of 8.1% to 17.2%), a rate of all intracranial hemorrhage (ICH) within 24 hours post-\nprocedure as adjudicated by the independent core lab of 20.0% (42/210; 95% CI of 14.8%\nto 26.1%), a rate of device-related serious adverse events (SAE) as adjudicated by the ISB\nof 1.4% (3/211; 95% CI of 0.3% to 4.1%) at 90-day follow-up, a rate of procedure-related\nserious vessel injury (dissections and perforations) of 0.5% (1/211; 95% CI of < 0.1% to\n2.6%) and a rate of embolization in new territory (ENT) of 1.0% (2/200; 95% CI of 0.1%\nto 3.6%).\nThe median time from puncture to achieve mTICI ≥ 2b flow was 19 minutes.\nPrimary Safety Analysis Results\n95% Confidence\nEndpoint Rate, % (n/N) PG, %\nInterval\n0.9%\nECASS III sICH [0.1% – 3.4%] Observed rate ≤ 6.0%\n(2/211)\nPage 18 of 20\n\n| Endpoint | Rate, % (n/N) |  |  |  | 95% Confidence |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | Interval |  |\n| mTICI ≥ 2b after all passes with\nZoom System | 87%\n(183/211) |  |  | [81% – 91%] |  |  |\n| mTICI ≥ 2b at end of procedure |  | 91% |  | [86% – 94%] |  |  |\n|  |  | (192/211) |  |  |  |  |\n\n| mTICI ≥ 2b after all passes with |\n| --- |\n| Zoom System |\n\n| 87% |\n| --- |\n| (183/211) |\n\n| Endpoint | Rate, % (n/N) |  | 95% Confidence |  | PG, % |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  | Interval |  |  |\n| ECASS III sICH | 0.9%\n(2/211) | [0.1% – 3.4%] |  |  | Observed rate ≤ 6.0% |\n\nK242672\nSecondary Safety Endpoint Results\n95% Confidence\nEndpoint Rate, % (n/N)\nInterval\n90 Day All-Cause Mortality 12.3% (26/211) [8.1% – 17.2%]\nCore Lab Adjudicated ICH 20.0% (42/210‡) [14.8% – 26.1%]\nEmbolism in New Territory\n1.0% (2/200§) [0.1% – 3.6%]\n(ENT)\n‡Imaging for one case was inadequate for the core lab to determine if there was a hemorrhage. The\nsite reported no hemorrhage and no neurological deterioration for this subject.\n§ENT assessment forms were not completed for 11 subjects.\nIn total, 147/211 (69.7%) subjects had at least one adverse event, with 74/211 (35.1%) subjects\nhaving at least one serious adverse event.\nAdverse Event Data\n95% Confidence\nRate, % (n/N)\nInterval\nNon-Serious Adverse Event (AE) 62% (131/211) [55% – 69%]\nSerious Adverse Event (SAE) 35% (74/211) [29% – 42%]\nDevice Related SAE, Adjudicated\n1.4% (3/211) [0.3% – 4.1%]\nby ISB\nProcedure Related Serious Vessel\nInjury (Dissections and 0.5% (1/211) [< 0.1% – 2.6%]\nPerforations)\nCommon Serious Adverse Events\nSystem Organ Class Preferred Term Rate, % (n/N)\nCardiac arrest 1.9% (4/211)\nCardiac disorders\nCardiac failure 1.4% (3/211)\nDysphagia 1.9% (4/211)\nGastrointestinal disorders\nGastrointestinal haemorrhage 1.9% (4/211)\nPneumonia 2.4% (5/211)\nInfections and infestations\nUrinary tract infection 1.9% (4/211)\nInjury, poisoning and Vascular pseudoaneurysm§§ 1.4% (3/211)\nprocedural complications Vessel perforation 0.5% (1/211)\nBrain oedema 1.9% (4/211)\nCerebral artery occlusion 1.4% (3/211)\nCerebral artery restenosis 1.9% (4/211)\nNervous system disorders Cerebral haemorrhage 0.9% (2/211)\nCerebrovascular accident 1.9% (4/211)\nHaemorrhagic transformation stroke 1.9% (4/211)\nSeizure 1.9% (4/211)\nPage 19 of 20\n\n| Endpoint | Rate, % (n/N) | 95% Confidence |  |\n| --- | --- | --- | --- |\n|  |  | Interval |  |\n| 90 Day All-Cause Mortality | 12.3% (26/211) | [8.1% – 17.2%] |  |\n| Core Lab Adjudicated ICH | 20.0% (42/210‡) | [14.8% – 26.1%] |  |\n| Embolism in New Territory\n(ENT) | 1.0% (2/200§) | [0.1% – 3.6%] |  |\n\n|  | Rate, % (n/N) | 9 | 5% Confidence |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Interval |  |\n| Non-Serious Adverse Event (AE) | 62% (131/211) | [55% – 69%] |  |  |\n| Serious Adverse Event (SAE) | 35% (74/211) | [29% – 42%] |  |  |\n| Device Related SAE, Adjudicated\nby ISB | 1.4% (3/211) | [0.3% – 4.1%] |  |  |\n| Procedure Related Serious Vessel\nInjury (Dissections and\nPerforations) | 0.5% (1/211) | [< 0.1% – 2.6%] |  |  |\n\n| System Organ Class |  |  | Preferred Term | Rate, % (n/N) |\n| --- | --- | --- | --- | --- |\n| Cardiac disorders |  |  | Cardiac arrest | 1.9% (4/211) |\n|  |  |  | Cardiac failure | 1.4% (3/211) |\n| Gastrointestinal disorders |  |  | Dysphagia | 1.9% (4/211) |\n|  |  |  | Gastrointestinal haemorrhage | 1.9% (4/211) |\n| Infections and infestations |  |  | Pneumonia | 2.4% (5/211) |\n|  |  |  | Urinary tract infection | 1.9% (4/211) |\n|  | Injury, poisoning and |  | Vascular pseudoaneurysm§§ | 1.4% (3/211) |\n|  | procedural complications |  | Vessel perforation | 0.5% (1/211) |\n| Nervous system disorders |  |  | Brain oedema | 1.9% (4/211) |\n|  |  |  | Cerebral artery occlusion | 1.4% (3/211) |\n|  |  |  | Cerebral artery restenosis | 1.9% (4/211) |\n|  |  |  | Cerebral haemorrhage | 0.9% (2/211) |\n|  |  |  | Cerebrovascular accident | 1.9% (4/211) |\n|  |  |  | Haemorrhagic transformation stroke | 1.9% (4/211) |\n|  |  |  | Seizure | 1.9% (4/211) |\n\nK242672\nSystem Organ Class Preferred Term Rate, % (n/N)\nAcute respiratory failure 2.8% (6/211)\nRespiratory, thoracic and\nPneumonia aspiration 3.3% (7/211)\nmediastinal disorders\nRespiratory failure 3.3% (7/211)\n§§All groin pseudoaneurysms\nDirect aspiration using the LDP Catheters (Zoom 88 LDP, Zoom 88 LDP Support, TracStar LDP)\nalone is not supported by the Imperative Trial due to insufficient data. Aspiration through the LDP\nCatheter (Zoom 88 LDP, Zoom 88 LDP Support, or TracStar LDP) must be performed in\nconjunction with a Zoom (71, 55, 45, or 35) Catheter.\nImperative Trial Conclusions\nStroke mechanical neurothrombectomy with the Zoom System is safe and effective in\nsubjects with large vessel occlusions within eight hours of last known well. All pre-\nspecified performance goals were met.\nIX. CONCLUSIONS\nWhere differences were identified between the subject and predicate devices, a risk\nassessment was completed to determine if the differences would result in new safety or\neffectiveness concerns. As appropriate, bench and laboratory testing were evaluated for\napplicability and either the rationale for no impact was documented or verification and\nvalidation was repeated as required. The non-clinical bench and animal data support the\nsafety of the device and demonstrate that the subject Zoom System performs as intended in\nthe specified use conditions. The clinical performance data from the Imperative Trial\ndemonstrates that the Zoom System meets the safety and effectiveness performance goals.\nBased on the non-clinical and clinical performance data presented above, the subject and\npredicate devices are substantially equivalent and there are no new safety or effectiveness\nconcerns. The subject Zoom System and predicate devices share the same intended use,\nbasic technological characteristics, and performance characteristics.\nPage 20 of 20\n\n| System Organ Class | Preferred Term | Rate, % (n/N) |\n| --- | --- | --- |\n| Respiratory, thoracic and\nmediastinal disorders | Acute respiratory failure | 2.8% (6/211) |\n|  | Pneumonia aspiration | 3.3% (7/211) |\n|  | Respiratory failure | 3.3% (7/211) |\n\n| Respiratory, thoracic and |\n| --- |\n| mediastinal disorders |"
  }
}