{
  "source_pdf": "aspiration--medtronic--riptide-aspiration--510k.pdf",
  "clearance_number": "K243080",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Riptide™ Aspiration System is designed to restore blood flow in patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries, using continuous aspiration. The Riptide™ Aspiration\nSystem is composed of the following components and illustrated in Figure 1:\n1. React™ 68 Catheter (REACT-68), React™ 71 Catheter (REACT-71, REACT-71-115, REACT-71-125)\n2. Riptide™ Large Bore Aspiration Tubing (MAT-110-110)\n3. Riptide™ Aspiration Pump (MAP-1000)\n4. Riptide™ Collection Canister with Intermediate Tubing (MAC-1200)\nFigure 1. Riptide™ Aspiration System\nPage 1 of 5\n\n| 510(k) Owner | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214 |\n| --- | --- |\n|  |  |\n| Contact Person | Tony Rizzardi\nPrincipal Regulatory Affairs Specialist\nTelephone: (763) 505-3017\nEmail: tony.rizzardi@medtronic.com |\n|  |  |\n\n| Date Summary Prepared | 29 October 2024 |\n| --- | --- |\n| Trade Name of Device | Riptide™ Aspiration System |\n| Common Name of Device | Catheter, Thrombus Retriever |\n| Review Panel | Neurology |\n| Medical Specialty | Cardiovascular |\n| Product Code | NRY |\n| Regulation Number | 21 CFR 870.1250 |\n| Regulation Name | Percutaneous Catheter |\n| Device Classification | Class II |\n| Predicate Device | Riptide™ Aspiration System (K201689) |\n\nIndications for Use\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nComparison of Technological Characteristics\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nGeneral\nThe Riptide™ Aspiration System is The Riptide™ Aspiration System is\nintended for use in the revascularization intended for use in the revascularization\nof patients with acute ischemic stroke of patients with acute ischemic stroke\nsecondary to intracranial large vessel secondary to intracranial large vessel\nocclusive disease (within the internal occlusive disease (within the internal\nIndication for carotid, middle cerebral M1 and M2 carotid, middle cerebral M1 and M2\nUse Statement segments, basilar, and vertebral segments, basilar, and vertebral\narteries) within 8 hours of symptom arteries) within 8 hours of symptom\nonset. Patients who are ineligible for onset. Patients who are ineligible for\nintravenous tissue plasminogen thrombolytic drug therapy or who failed\nactivator (IV t-PA) or who fail IV t-PA thrombolytic drug therapy are\ntherapy are candidates for treatment. candidates for treatment.\n• React™ 68 Catheter (REACT-68)\n• React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71,\n• React™ 71 Catheter (REACT-71)\nREACT-71-115, REACT-71-125)\n• Riptide™ Large Bore Aspiration\nDevices • Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\nComprising the Tubing (MAT-110-110)\n• Riptide™ Aspiration Pump\nSystem • Riptide™ Aspiration Pump\n(MAP- 1000)\n(MAP- 1000)\n• Riptide™ Collection Canister with\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200)\nIntermediate Tubing (MAC-1200)\nReact™ 68 Catheter\nCommonly used medical grade plastics\nMaterials of\nand metals with hydrophilic coating Same as K201689\nConstruction\nInner Diameter 0.068” Same as K201689\nOuter Diameter 0.083” Same as K201689\nUsable Length 132 cm Same as K201689\nAccessory Peelable split-y introducer sheath Same as K201689\nPolyethylene hoop/backing card, nylon-\nPackaging Same as K201689\nTyvek™ pouch, SBS carton\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 2 years Same as K201689\nReact™ 71 Catheter\nPage 2 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| General |  |  |\n| Indication for\nUse Statement | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment. | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nthrombolytic drug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. |\n| Devices\nComprising the\nSystem | • React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71)\n• Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\n• Riptide™ Aspiration Pump\n(MAP- 1000)\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200) | • React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71,\nREACT-71-115, REACT-71-125)\n• Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\n• Riptide™ Aspiration Pump\n(MAP- 1000)\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200) |\n| React™ 68 Catheter |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics\nand metals with hydrophilic coating | Same as K201689 |\n| Inner Diameter | 0.068” | Same as K201689 |\n| Outer Diameter | 0.083” | Same as K201689 |\n| Usable Length | 132 cm | Same as K201689 |\n| Accessory | Peelable split-y introducer sheath | Same as K201689 |\n| Packaging | Polyethylene hoop/backing card, nylon-\nTyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 2 years | Same as K201689 |\n| React™ 71 Catheter |  |  |\n\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nCommonly used medical grade plastics\nMaterials of\nand metals with hydrophilic coating Same as K201689\nConstruction\nInner Diameter 0.071” Same as K201689\nOuter Diameter 0.0855” (Max) Same as K201689\nUsable Length 132 cm 115, 125, and 132 cm\nAccessory Peelable split-y introducer sheath Same as K201689\nPolyethylene hoop/backing card, nylon-\nPackaging Same as K201689\nTyvek™ pouch, SBS carton\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 2 years Same as K201689\nRiptide™ Large Bore Aspiration Tubing\nMaterials of Commonly used medical grade\nSame as K201689\nConstruction plastics\nInner Diameter 0.110” Same as K201689\nOuter Diameter 0.188” Same as K201689\nUsable Length 112.0” Same as K201689\nPackaging Nylon-Tyvek™ pouch, SBS carton Same as K201689\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 3 years Same as K201689\nRiptide™ Aspiration Pump\nVacuum Range 0-29 inHg (0-98.2 kPa) Same as K201689\nMAP-1000 (60 Hz): 0-0.8 SCFM (0-23\nFlow Rate Same as K201689\nLPM)\nVoltage MAP-1000: 110-115 Vac (US) Same as K201689\nFrequency 60 Hz Same as K201689\nNon-continuous\nDuty Cycle Same as K201689\n97% (58.2 minutes on, 1.8 minutes off)\nApplied Part\nType BF Type CF\nClassification\nIEC 60601-1\nYes: Yes:\nand\nIEC 60601-1 (Edition 3.1) and IEC 60601-1 (Edition 3.2 2020-08)\nIEC 60601-1-2\nIEC 60601-1-2 (Edition 4.0) IEC 60601-1-2 (Edition 4.1 2020-09)\nCompliance\nISO 10079-1\nYes:\nand\nNo ISO 10079-1 (Fourth edition 2022-03)\nISO 10079-4\nISO 10079-4 (First edition 2021-08)\nCompliance\nLength: 16.1”\nPhysical Depth: 13.2” Same as K201689\nDimensions Height: 12.3”\nWeight MAP-1000: Approximately 24 lbs (11 kg) Same as K201689\nNoise 60.5 dBa <70 dBa\nPage 3 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics\nand metals with hydrophilic coating | Same as K201689 |\n| Inner Diameter | 0.071” | Same as K201689 |\n| Outer Diameter | 0.0855” (Max) | Same as K201689 |\n| Usable Length | 132 cm | 115, 125, and 132 cm |\n| Accessory | Peelable split-y introducer sheath | Same as K201689 |\n| Packaging | Polyethylene hoop/backing card, nylon-\nTyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 2 years | Same as K201689 |\n| Riptide™ Large Bore Aspiration Tubing |  |  |\n| Materials of\nConstruction | Commonly used medical grade\nplastics | Same as K201689 |\n| Inner Diameter | 0.110” | Same as K201689 |\n| Outer Diameter | 0.188” | Same as K201689 |\n| Usable Length | 112.0” | Same as K201689 |\n| Packaging | Nylon-Tyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 3 years | Same as K201689 |\n| Riptide™ Aspiration Pump |  |  |\n| Vacuum Range | 0-29 inHg (0-98.2 kPa) | Same as K201689 |\n| Flow Rate | MAP-1000 (60 Hz): 0-0.8 SCFM (0-23\nLPM) | Same as K201689 |\n| Voltage | MAP-1000: 110-115 Vac (US) | Same as K201689 |\n| Frequency | 60 Hz | Same as K201689 |\n| Duty Cycle | Non-continuous\n97% (58.2 minutes on, 1.8 minutes off) | Same as K201689 |\n| Applied Part\nClassification | Type BF | Type CF |\n| IEC 60601-1\nand\nIEC 60601-1-2\nCompliance | Yes:\nIEC 60601-1 (Edition 3.1) and\nIEC 60601-1-2 (Edition 4.0) | Yes:\nIEC 60601-1 (Edition 3.2 2020-08)\nIEC 60601-1-2 (Edition 4.1 2020-09) |\n| ISO 10079-1\nand\nISO 10079-4\nCompliance | No | Yes:\nISO 10079-1 (Fourth edition 2022-03)\nISO 10079-4 (First edition 2021-08) |\n| Physical\nDimensions | Length: 16.1”\nDepth: 13.2”\nHeight: 12.3” | Same as K201689 |\n| Weight | MAP-1000: Approximately 24 lbs (11 kg) | Same as K201689 |\n| Noise | 60.5 dBa | <70 dBa |\n\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nInternal Commonly used electrical components,\nSame as K201689\nComponents fittings, and tubing.\nSterilization Non-sterile Same as K201689\nOperating Life 500 hours Same as K201689\nRiptide™ Collection Canister with Intermediate Tubing\nMaterials of Commonly used medical grade plastics\nSame as K201689\nConstruction\nVolume 1200 mL Same as K201689\nShelf Life 3 years Same as K201689\nBiocompatibility\nThere is no impact to the biocompatibility of the Riptide™ Aspiration System associated with the changes\nsubject to K243080.\nPerformance Data – Bench\nThe following non-clinical bench tests were conducted for the Riptide™ Aspiration System:\nTest Test Method Summary Results\nRiptide™ Aspiration Pump\nElectrical Safety Electrical safety testing conducted per IEC 60601-1\nPass\n(IEC 60601-1) Edition 3.2 2020-08.\nElectromagnetic\nElectromagnetic compatibility (EMC) testing conducted\nPass\nCompatibility\nper IEC 60601-1-2 Edition 4.1 2020-09.\n(IEC 60601-1-2)\nRiptide™ Aspiration Pump and Riptide™ Collection Canister with Intermediate Tubing\nMedical suction equipment testing conducted per ISO\nMedical Suction Equipment\n10079-1 Fourth Edition 2022-03 and ISO 10079-4 First Pass\n(ISO 10079-1/10079-4)\nEdition 2021-08.\nReact™ 71 Catheter\nThe subject device was evaluated per FDA guidance\nDesign Validation “Applying Human Factors and Usability Engineering to\n(The length of the subject Medical Devices, Guidance for Industry and Food and\ndevice shall be compatible Drug Administration Staff” (February 2016) and per FDA Pass\nwith minimum length 136 cm recognized consensus standards ISO 14971 (Third Edition\nguide catheter) 2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION).\nThe subject device was evaluated per FDA guidance\nDesign Validation\n“Applying Human Factors and Usability Engineering to\n(The subject device should be\nMedical Devices, Guidance for Industry and Food and\nable to navigate to the distal\nDrug Administration Staff” (February 2016) and per FDA Pass\nM1 segment of the MCA over a\nrecognized consensus standards ISO 14971 (Third Edition\nmicrocatheter)\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION).\nPage 4 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| Internal\nComponents | Commonly used electrical components,\nfittings, and tubing. | Same as K201689 |\n| Sterilization | Non-sterile | Same as K201689 |\n| Operating Life | 500 hours | Same as K201689 |\n| Riptide™ Collection Canister with Intermediate Tubing |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics | Same as K201689 |\n| Volume | 1200 mL | Same as K201689 |\n| Shelf Life | 3 years | Same as K201689 |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Riptide™ Aspiration Pump |  |  |\n| Electrical Safety\n(IEC 60601-1) | Electrical safety testing conducted per IEC 60601-1\nEdition 3.2 2020-08. | Pass |\n| Electromagnetic\nCompatibility\n(IEC 60601-1-2) | Electromagnetic compatibility (EMC) testing conducted\nper IEC 60601-1-2 Edition 4.1 2020-09. | Pass |\n| Riptide™ Aspiration Pump and Riptide™ Collection Canister with Intermediate Tubing |  |  |\n| Medical Suction Equipment\n(ISO 10079-1/10079-4) | Medical suction equipment testing conducted per ISO\n10079-1 Fourth Edition 2022-03 and ISO 10079-4 First\nEdition 2021-08. | Pass |\n| React™ 71 Catheter |  |  |\n| Design Validation\n(The length of the subject\ndevice shall be compatible\nwith minimum length 136 cm\nguide catheter) | The subject device was evaluated per FDA guidance\n“Applying Human Factors and Usability Engineering to\nMedical Devices, Guidance for Industry and Food and\nDrug Administration Staff” (February 2016) and per FDA\nrecognized consensus standards ISO 14971 (Third Edition\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION). | Pass |\n| Design Validation\n(The subject device should be\nable to navigate to the distal\nM1 segment of the MCA over a\nmicrocatheter) | The subject device was evaluated per FDA guidance\n“Applying Human Factors and Usability Engineering to\nMedical Devices, Guidance for Industry and Food and\nDrug Administration Staff” (February 2016) and per FDA\nrecognized consensus standards ISO 14971 (Third Edition\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION). | Pass |\n\nPerformance Data – Animal\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is\nno change to the intended use, fundamental scientific technology, or materials of construction.\nPerformance Data – Clinical\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is\nno change to the intended use, fundamental scientific technology, or materials of construction.\nConclusion\nThere is no change to the intended use, fundamental scientific technology, principle of operation, and\nmaterials of construction of the subject Riptide™ Aspiration System in comparison to the legally\nmarketed predicate Riptide™ Aspiration System (K201689). The design and labeling changes for Type CF\napplied part classification, meeting latest electrical safety and medical suction equipment standards\n(including IEC 60601-1, IEC 60601-1-2, ISO 10079-1, and ISO 10079-4), and addition of shorter length\nsizes of the React™ 71 Catheter (REACT-71-115 & REACT-71-125) to the system do not raise new\nquestions of safety and effectiveness and have been tested through non-clinical bench testing using\nestablished scientific methods. The information provided in this submission supports a determination of\nsubstantial equivalence for the subject Riptide™ Aspiration System.\nPage 5 of 5",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243080\nDevice Name\nRiptide™ Aspiration System\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for thrombolytic drug therapy\nor who failed thrombolytic drug therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary - K243080\n510(k) Owner Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214\nContact Person Tony Rizzardi\nPrincipal Regulatory Affairs Specialist\nTelephone: (763) 505-3017\nEmail: tony.rizzardi@medtronic.com\nDate Summary Prepared 29 October 2024\nTrade Name of Device Riptide™ Aspiration System\nCommon Name of Device Catheter, Thrombus Retriever\nReview Panel Neurology\nMedical Specialty Cardiovascular\nProduct Code NRY\nRegulation Number 21 CFR 870.1250\nRegulation Name Percutaneous Catheter\nDevice Classification Class II",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Riptide™ Aspiration System is designed to restore blood flow in patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries, using continuous aspiration. The Riptide™ Aspiration\nSystem is composed of the following components and illustrated in Figure 1:\n1. React™ 68 Catheter (REACT-68), React™ 71 Catheter (REACT-71, REACT-71-115, REACT-71-125)\n2. Riptide™ Large Bore Aspiration Tubing (MAT-110-110)\n3. Riptide™ Aspiration Pump (MAP-1000)\n4. Riptide™ Collection Canister with Intermediate Tubing (MAC-1200)\nFigure 1. Riptide™ Aspiration System\nPage 1 of 5\n\n| 510(k) Owner | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214 |\n| --- | --- |\n|  |  |\n| Contact Person | Tony Rizzardi\nPrincipal Regulatory Affairs Specialist\nTelephone: (763) 505-3017\nEmail: tony.rizzardi@medtronic.com |\n|  |  |\n\n| Date Summary Prepared | 29 October 2024 |\n| --- | --- |\n| Trade Name of Device | Riptide™ Aspiration System |\n| Common Name of Device | Catheter, Thrombus Retriever |\n| Review Panel | Neurology |\n| Medical Specialty | Cardiovascular |\n| Product Code | NRY |\n| Regulation Number | 21 CFR 870.1250 |\n| Regulation Name | Percutaneous Catheter |\n| Device Classification | Class II |\n| Predicate Device | Riptide™ Aspiration System (K201689) |\n\nIndications for Use\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nComparison of Technological Characteristics\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nGeneral\nThe Riptide™ Aspiration System is The Riptide™ Aspiration System is\nintended for use in the revascularization intended for use in the revascularization\nof patients with acute ischemic stroke of patients with acute ischemic stroke\nsecondary to intracranial large vessel secondary to intracranial large vessel\nocclusive disease (within the internal occlusive disease (within the internal\nIndication for carotid, middle cerebral M1 and M2 carotid, middle cerebral M1 and M2\nUse Statement segments, basilar, and vertebral segments, basilar, and vertebral\narteries) within 8 hours of symptom arteries) within 8 hours of symptom\nonset. Patients who are ineligible for onset. Patients who are ineligible for\nintravenous tissue plasminogen thrombolytic drug therapy or who failed\nactivator (IV t-PA) or who fail IV t-PA thrombolytic drug therapy are\ntherapy are candidates for treatment. candidates for treatment.\n• React™ 68 Catheter (REACT-68)\n• React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71,\n• React™ 71 Catheter (REACT-71)\nREACT-71-115, REACT-71-125)\n• Riptide™ Large Bore Aspiration\nDevices • Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\nComprising the Tubing (MAT-110-110)\n• Riptide™ Aspiration Pump\nSystem • Riptide™ Aspiration Pump\n(MAP- 1000)\n(MAP- 1000)\n• Riptide™ Collection Canister with\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200)\nIntermediate Tubing (MAC-1200)\nReact™ 68 Catheter\nCommonly used medical grade plastics\nMaterials of\nand metals with hydrophilic coating Same as K201689\nConstruction\nInner Diameter 0.068” Same as K201689\nOuter Diameter 0.083” Same as K201689\nUsable Length 132 cm Same as K201689\nAccessory Peelable split-y introducer sheath Same as K201689\nPolyethylene hoop/backing card, nylon-\nPackaging Same as K201689\nTyvek™ pouch, SBS carton\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 2 years Same as K201689\nReact™ 71 Catheter\nPage 2 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| General |  |  |\n| Indication for\nUse Statement | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment. | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nthrombolytic drug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. |\n| Devices\nComprising the\nSystem | • React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71)\n• Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\n• Riptide™ Aspiration Pump\n(MAP- 1000)\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200) | • React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71,\nREACT-71-115, REACT-71-125)\n• Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\n• Riptide™ Aspiration Pump\n(MAP- 1000)\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200) |\n| React™ 68 Catheter |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics\nand metals with hydrophilic coating | Same as K201689 |\n| Inner Diameter | 0.068” | Same as K201689 |\n| Outer Diameter | 0.083” | Same as K201689 |\n| Usable Length | 132 cm | Same as K201689 |\n| Accessory | Peelable split-y introducer sheath | Same as K201689 |\n| Packaging | Polyethylene hoop/backing card, nylon-\nTyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 2 years | Same as K201689 |\n| React™ 71 Catheter |  |  |\n\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nCommonly used medical grade plastics\nMaterials of\nand metals with hydrophilic coating Same as K201689\nConstruction\nInner Diameter 0.071” Same as K201689\nOuter Diameter 0.0855” (Max) Same as K201689\nUsable Length 132 cm 115, 125, and 132 cm\nAccessory Peelable split-y introducer sheath Same as K201689\nPolyethylene hoop/backing card, nylon-\nPackaging Same as K201689\nTyvek™ pouch, SBS carton\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 2 years Same as K201689\nRiptide™ Large Bore Aspiration Tubing\nMaterials of Commonly used medical grade\nSame as K201689\nConstruction plastics\nInner Diameter 0.110” Same as K201689\nOuter Diameter 0.188” Same as K201689\nUsable Length 112.0” Same as K201689\nPackaging Nylon-Tyvek™ pouch, SBS carton Same as K201689\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 3 years Same as K201689\nRiptide™ Aspiration Pump\nVacuum Range 0-29 inHg (0-98.2 kPa) Same as K201689\nMAP-1000 (60 Hz): 0-0.8 SCFM (0-23\nFlow Rate Same as K201689\nLPM)\nVoltage MAP-1000: 110-115 Vac (US) Same as K201689\nFrequency 60 Hz Same as K201689\nNon-continuous\nDuty Cycle Same as K201689\n97% (58.2 minutes on, 1.8 minutes off)\nApplied Part\nType BF Type CF\nClassification\nIEC 60601-1\nYes: Yes:\nand\nIEC 60601-1 (Edition 3.1) and IEC 60601-1 (Edition 3.2 2020-08)\nIEC 60601-1-2\nIEC 60601-1-2 (Edition 4.0) IEC 60601-1-2 (Edition 4.1 2020-09)\nCompliance\nISO 10079-1\nYes:\nand\nNo ISO 10079-1 (Fourth edition 2022-03)\nISO 10079-4\nISO 10079-4 (First edition 2021-08)\nCompliance\nLength: 16.1”\nPhysical Depth: 13.2” Same as K201689\nDimensions Height: 12.3”\nWeight MAP-1000: Approximately 24 lbs (11 kg) Same as K201689\nNoise 60.5 dBa <70 dBa\nPage 3 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics\nand metals with hydrophilic coating | Same as K201689 |\n| Inner Diameter | 0.071” | Same as K201689 |\n| Outer Diameter | 0.0855” (Max) | Same as K201689 |\n| Usable Length | 132 cm | 115, 125, and 132 cm |\n| Accessory | Peelable split-y introducer sheath | Same as K201689 |\n| Packaging | Polyethylene hoop/backing card, nylon-\nTyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 2 years | Same as K201689 |\n| Riptide™ Large Bore Aspiration Tubing |  |  |\n| Materials of\nConstruction | Commonly used medical grade\nplastics | Same as K201689 |\n| Inner Diameter | 0.110” | Same as K201689 |\n| Outer Diameter | 0.188” | Same as K201689 |\n| Usable Length | 112.0” | Same as K201689 |\n| Packaging | Nylon-Tyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 3 years | Same as K201689 |\n| Riptide™ Aspiration Pump |  |  |\n| Vacuum Range | 0-29 inHg (0-98.2 kPa) | Same as K201689 |\n| Flow Rate | MAP-1000 (60 Hz): 0-0.8 SCFM (0-23\nLPM) | Same as K201689 |\n| Voltage | MAP-1000: 110-115 Vac (US) | Same as K201689 |\n| Frequency | 60 Hz | Same as K201689 |\n| Duty Cycle | Non-continuous\n97% (58.2 minutes on, 1.8 minutes off) | Same as K201689 |\n| Applied Part\nClassification | Type BF | Type CF |\n| IEC 60601-1\nand\nIEC 60601-1-2\nCompliance | Yes:\nIEC 60601-1 (Edition 3.1) and\nIEC 60601-1-2 (Edition 4.0) | Yes:\nIEC 60601-1 (Edition 3.2 2020-08)\nIEC 60601-1-2 (Edition 4.1 2020-09) |\n| ISO 10079-1\nand\nISO 10079-4\nCompliance | No | Yes:\nISO 10079-1 (Fourth edition 2022-03)\nISO 10079-4 (First edition 2021-08) |\n| Physical\nDimensions | Length: 16.1”\nDepth: 13.2”\nHeight: 12.3” | Same as K201689 |\n| Weight | MAP-1000: Approximately 24 lbs (11 kg) | Same as K201689 |\n| Noise | 60.5 dBa | <70 dBa |\n\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nInternal Commonly used electrical components,\nSame as K201689\nComponents fittings, and tubing.\nSterilization Non-sterile Same as K201689\nOperating Life 500 hours Same as K201689\nRiptide™ Collection Canister with Intermediate Tubing\nMaterials of Commonly used medical grade plastics\nSame as K201689\nConstruction\nVolume 1200 mL Same as K201689\nShelf Life 3 years Same as K201689\nBiocompatibility\nThere is no impact to the biocompatibility of the Riptide™ Aspiration System associated with the changes\nsubject to K243080.\nPerformance Data – Bench\nThe following non-clinical bench tests were conducted for the Riptide™ Aspiration System:\nTest Test Method Summary Results\nRiptide™ Aspiration Pump\nElectrical Safety Electrical safety testing conducted per IEC 60601-1\nPass\n(IEC 60601-1) Edition 3.2 2020-08.\nElectromagnetic\nElectromagnetic compatibility (EMC) testing conducted\nPass\nCompatibility\nper IEC 60601-1-2 Edition 4.1 2020-09.\n(IEC 60601-1-2)\nRiptide™ Aspiration Pump and Riptide™ Collection Canister with Intermediate Tubing\nMedical suction equipment testing conducted per ISO\nMedical Suction Equipment\n10079-1 Fourth Edition 2022-03 and ISO 10079-4 First Pass\n(ISO 10079-1/10079-4)\nEdition 2021-08.\nReact™ 71 Catheter\nThe subject device was evaluated per FDA guidance\nDesign Validation “Applying Human Factors and Usability Engineering to\n(The length of the subject Medical Devices, Guidance for Industry and Food and\ndevice shall be compatible Drug Administration Staff” (February 2016) and per FDA Pass\nwith minimum length 136 cm recognized consensus standards ISO 14971 (Third Edition\nguide catheter) 2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION).\nThe subject device was evaluated per FDA guidance\nDesign Validation\n“Applying Human Factors and Usability Engineering to\n(The subject device should be\nMedical Devices, Guidance for Industry and Food and\nable to navigate to the distal\nDrug Administration Staff” (February 2016) and per FDA Pass\nM1 segment of the MCA over a\nrecognized consensus standards ISO 14971 (Third Edition\nmicrocatheter)\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION).\nPage 4 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| Internal\nComponents | Commonly used electrical components,\nfittings, and tubing. | Same as K201689 |\n| Sterilization | Non-sterile | Same as K201689 |\n| Operating Life | 500 hours | Same as K201689 |\n| Riptide™ Collection Canister with Intermediate Tubing |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics | Same as K201689 |\n| Volume | 1200 mL | Same as K201689 |\n| Shelf Life | 3 years | Same as K201689 |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Riptide™ Aspiration Pump |  |  |\n| Electrical Safety\n(IEC 60601-1) | Electrical safety testing conducted per IEC 60601-1\nEdition 3.2 2020-08. | Pass |\n| Electromagnetic\nCompatibility\n(IEC 60601-1-2) | Electromagnetic compatibility (EMC) testing conducted\nper IEC 60601-1-2 Edition 4.1 2020-09. | Pass |\n| Riptide™ Aspiration Pump and Riptide™ Collection Canister with Intermediate Tubing |  |  |\n| Medical Suction Equipment\n(ISO 10079-1/10079-4) | Medical suction equipment testing conducted per ISO\n10079-1 Fourth Edition 2022-03 and ISO 10079-4 First\nEdition 2021-08. | Pass |\n| React™ 71 Catheter |  |  |\n| Design Validation\n(The length of the subject\ndevice shall be compatible\nwith minimum length 136 cm\nguide catheter) | The subject device was evaluated per FDA guidance\n“Applying Human Factors and Usability Engineering to\nMedical Devices, Guidance for Industry and Food and\nDrug Administration Staff” (February 2016) and per FDA\nrecognized consensus standards ISO 14971 (Third Edition\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION). | Pass |\n| Design Validation\n(The subject device should be\nable to navigate to the distal\nM1 segment of the MCA over a\nmicrocatheter) | The subject device was evaluated per FDA guidance\n“Applying Human Factors and Usability Engineering to\nMedical Devices, Guidance for Industry and Food and\nDrug Administration Staff” (February 2016) and per FDA\nrecognized consensus standards ISO 14971 (Third Edition\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION). | Pass |\n\nPerformance Data – Animal\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is\nno change to the intended use, fundamental scientific technology, or materials of construction.\nPerformance Data – Clinical\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is\nno change to the intended use, fundamental scientific technology, or materials of construction.\nConclusion\nThere is no change to the intended use, fundamental scientific technology, principle of operation, and\nmaterials of construction of the subject Riptide™ Aspiration System in comparison to the legally\nmarketed predicate Riptide™ Aspiration System (K201689). The design and labeling changes for Type CF\napplied part classification, meeting latest electrical safety and medical suction equipment standards\n(including IEC 60601-1, IEC 60601-1-2, ISO 10079-1, and ISO 10079-4), and addition of shorter length\nsizes of the React™ 71 Catheter (REACT-71-115 & REACT-71-125) to the system do not raise new\nquestions of safety and effectiveness and have been tested through non-clinical bench testing using\nestablished scientific methods. The information provided in this submission supports a determination of\nsubstantial equivalence for the subject Riptide™ Aspiration System.\nPage 5 of 5",
    "also_known_as": [
      "K201689"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243080\nDevice Name\nRiptide™ Aspiration System\nIndications for Use (Describe)\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral M1 and M2 segments,\nbasilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for thrombolytic drug therapy\nor who failed thrombolytic drug therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary - K243080\n510(k) Owner Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214\nContact Person Tony Rizzardi\nPrincipal Regulatory Affairs Specialist\nTelephone: (763) 505-3017\nEmail: tony.rizzardi@medtronic.com\nDate Summary Prepared 29 October 2024\nTrade Name of Device Riptide™ Aspiration System\nCommon Name of Device Catheter, Thrombus Retriever\nReview Panel Neurology\nMedical Specialty Cardiovascular\nProduct Code NRY\nRegulation Number 21 CFR 870.1250\nRegulation Name Percutaneous Catheter\nDevice Classification Class II",
    "Substantial Equivalence": "Predicate Device Riptide™ Aspiration System (K201689)",
    "Device Description": "Device Description\nThe Riptide™ Aspiration System is designed to restore blood flow in patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease within the internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries, using continuous aspiration. The Riptide™ Aspiration\nSystem is composed of the following components and illustrated in Figure 1:\n1. React™ 68 Catheter (REACT-68), React™ 71 Catheter (REACT-71, REACT-71-115, REACT-71-125)\n2. Riptide™ Large Bore Aspiration Tubing (MAT-110-110)\n3. Riptide™ Aspiration Pump (MAP-1000)\n4. Riptide™ Collection Canister with Intermediate Tubing (MAC-1200)\nFigure 1. Riptide™ Aspiration System\nPage 1 of 5\n\n| 510(k) Owner | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214 |\n| --- | --- |\n|  |  |\n| Contact Person | Tony Rizzardi\nPrincipal Regulatory Affairs Specialist\nTelephone: (763) 505-3017\nEmail: tony.rizzardi@medtronic.com |\n|  |  |\n\n| Date Summary Prepared | 29 October 2024 |\n| --- | --- |\n| Trade Name of Device | Riptide™ Aspiration System |\n| Common Name of Device | Catheter, Thrombus Retriever |\n| Review Panel | Neurology |\n| Medical Specialty | Cardiovascular |\n| Product Code | NRY |\n| Regulation Number | 21 CFR 870.1250 |\n| Regulation Name | Percutaneous Catheter |\n| Device Classification | Class II |\n| Predicate Device | Riptide™ Aspiration System (K201689) |\n\nIndications for Use\nThe Riptide™ Aspiration System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nComparison of Technological Characteristics\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nGeneral\nThe Riptide™ Aspiration System is The Riptide™ Aspiration System is\nintended for use in the revascularization intended for use in the revascularization\nof patients with acute ischemic stroke of patients with acute ischemic stroke\nsecondary to intracranial large vessel secondary to intracranial large vessel\nocclusive disease (within the internal occlusive disease (within the internal\nIndication for carotid, middle cerebral M1 and M2 carotid, middle cerebral M1 and M2\nUse Statement segments, basilar, and vertebral segments, basilar, and vertebral\narteries) within 8 hours of symptom arteries) within 8 hours of symptom\nonset. Patients who are ineligible for onset. Patients who are ineligible for\nintravenous tissue plasminogen thrombolytic drug therapy or who failed\nactivator (IV t-PA) or who fail IV t-PA thrombolytic drug therapy are\ntherapy are candidates for treatment. candidates for treatment.\n• React™ 68 Catheter (REACT-68)\n• React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71,\n• React™ 71 Catheter (REACT-71)\nREACT-71-115, REACT-71-125)\n• Riptide™ Large Bore Aspiration\nDevices • Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\nComprising the Tubing (MAT-110-110)\n• Riptide™ Aspiration Pump\nSystem • Riptide™ Aspiration Pump\n(MAP- 1000)\n(MAP- 1000)\n• Riptide™ Collection Canister with\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200)\nIntermediate Tubing (MAC-1200)\nReact™ 68 Catheter\nCommonly used medical grade plastics\nMaterials of\nand metals with hydrophilic coating Same as K201689\nConstruction\nInner Diameter 0.068” Same as K201689\nOuter Diameter 0.083” Same as K201689\nUsable Length 132 cm Same as K201689\nAccessory Peelable split-y introducer sheath Same as K201689\nPolyethylene hoop/backing card, nylon-\nPackaging Same as K201689\nTyvek™ pouch, SBS carton\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 2 years Same as K201689\nReact™ 71 Catheter\nPage 2 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| General |  |  |\n| Indication for\nUse Statement | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA\ntherapy are candidates for treatment. | The Riptide™ Aspiration System is\nintended for use in the revascularization\nof patients with acute ischemic stroke\nsecondary to intracranial large vessel\nocclusive disease (within the internal\ncarotid, middle cerebral M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nthrombolytic drug therapy or who failed\nthrombolytic drug therapy are\ncandidates for treatment. |\n| Devices\nComprising the\nSystem | • React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71)\n• Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\n• Riptide™ Aspiration Pump\n(MAP- 1000)\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200) | • React™ 68 Catheter (REACT-68)\n• React™ 71 Catheter (REACT-71,\nREACT-71-115, REACT-71-125)\n• Riptide™ Large Bore Aspiration\nTubing (MAT-110-110)\n• Riptide™ Aspiration Pump\n(MAP- 1000)\n• Riptide™ Collection Canister with\nIntermediate Tubing (MAC-1200) |\n| React™ 68 Catheter |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics\nand metals with hydrophilic coating | Same as K201689 |\n| Inner Diameter | 0.068” | Same as K201689 |\n| Outer Diameter | 0.083” | Same as K201689 |\n| Usable Length | 132 cm | Same as K201689 |\n| Accessory | Peelable split-y introducer sheath | Same as K201689 |\n| Packaging | Polyethylene hoop/backing card, nylon-\nTyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 2 years | Same as K201689 |\n| React™ 71 Catheter |  |  |\n\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nCommonly used medical grade plastics\nMaterials of\nand metals with hydrophilic coating Same as K201689\nConstruction\nInner Diameter 0.071” Same as K201689\nOuter Diameter 0.0855” (Max) Same as K201689\nUsable Length 132 cm 115, 125, and 132 cm\nAccessory Peelable split-y introducer sheath Same as K201689\nPolyethylene hoop/backing card, nylon-\nPackaging Same as K201689\nTyvek™ pouch, SBS carton\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 2 years Same as K201689\nRiptide™ Large Bore Aspiration Tubing\nMaterials of Commonly used medical grade\nSame as K201689\nConstruction plastics\nInner Diameter 0.110” Same as K201689\nOuter Diameter 0.188” Same as K201689\nUsable Length 112.0” Same as K201689\nPackaging Nylon-Tyvek™ pouch, SBS carton Same as K201689\nSterilization Ethylene oxide, SAL 10-6 Same as K201689\nShelf Life 3 years Same as K201689\nRiptide™ Aspiration Pump\nVacuum Range 0-29 inHg (0-98.2 kPa) Same as K201689\nMAP-1000 (60 Hz): 0-0.8 SCFM (0-23\nFlow Rate Same as K201689\nLPM)\nVoltage MAP-1000: 110-115 Vac (US) Same as K201689\nFrequency 60 Hz Same as K201689\nNon-continuous\nDuty Cycle Same as K201689\n97% (58.2 minutes on, 1.8 minutes off)\nApplied Part\nType BF Type CF\nClassification\nIEC 60601-1\nYes: Yes:\nand\nIEC 60601-1 (Edition 3.1) and IEC 60601-1 (Edition 3.2 2020-08)\nIEC 60601-1-2\nIEC 60601-1-2 (Edition 4.0) IEC 60601-1-2 (Edition 4.1 2020-09)\nCompliance\nISO 10079-1\nYes:\nand\nNo ISO 10079-1 (Fourth edition 2022-03)\nISO 10079-4\nISO 10079-4 (First edition 2021-08)\nCompliance\nLength: 16.1”\nPhysical Depth: 13.2” Same as K201689\nDimensions Height: 12.3”\nWeight MAP-1000: Approximately 24 lbs (11 kg) Same as K201689\nNoise 60.5 dBa <70 dBa\nPage 3 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics\nand metals with hydrophilic coating | Same as K201689 |\n| Inner Diameter | 0.071” | Same as K201689 |\n| Outer Diameter | 0.0855” (Max) | Same as K201689 |\n| Usable Length | 132 cm | 115, 125, and 132 cm |\n| Accessory | Peelable split-y introducer sheath | Same as K201689 |\n| Packaging | Polyethylene hoop/backing card, nylon-\nTyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 2 years | Same as K201689 |\n| Riptide™ Large Bore Aspiration Tubing |  |  |\n| Materials of\nConstruction | Commonly used medical grade\nplastics | Same as K201689 |\n| Inner Diameter | 0.110” | Same as K201689 |\n| Outer Diameter | 0.188” | Same as K201689 |\n| Usable Length | 112.0” | Same as K201689 |\n| Packaging | Nylon-Tyvek™ pouch, SBS carton | Same as K201689 |\n| Sterilization | Ethylene oxide, SAL 10-6 | Same as K201689 |\n| Shelf Life | 3 years | Same as K201689 |\n| Riptide™ Aspiration Pump |  |  |\n| Vacuum Range | 0-29 inHg (0-98.2 kPa) | Same as K201689 |\n| Flow Rate | MAP-1000 (60 Hz): 0-0.8 SCFM (0-23\nLPM) | Same as K201689 |\n| Voltage | MAP-1000: 110-115 Vac (US) | Same as K201689 |\n| Frequency | 60 Hz | Same as K201689 |\n| Duty Cycle | Non-continuous\n97% (58.2 minutes on, 1.8 minutes off) | Same as K201689 |\n| Applied Part\nClassification | Type BF | Type CF |\n| IEC 60601-1\nand\nIEC 60601-1-2\nCompliance | Yes:\nIEC 60601-1 (Edition 3.1) and\nIEC 60601-1-2 (Edition 4.0) | Yes:\nIEC 60601-1 (Edition 3.2 2020-08)\nIEC 60601-1-2 (Edition 4.1 2020-09) |\n| ISO 10079-1\nand\nISO 10079-4\nCompliance | No | Yes:\nISO 10079-1 (Fourth edition 2022-03)\nISO 10079-4 (First edition 2021-08) |\n| Physical\nDimensions | Length: 16.1”\nDepth: 13.2”\nHeight: 12.3” | Same as K201689 |\n| Weight | MAP-1000: Approximately 24 lbs (11 kg) | Same as K201689 |\n| Noise | 60.5 dBa | <70 dBa |\n\nPredicate Device: Subject Device:\nAttribute\nRiptide™ Aspiration System (K201689) Riptide™ Aspiration System (K243080)\nInternal Commonly used electrical components,\nSame as K201689\nComponents fittings, and tubing.\nSterilization Non-sterile Same as K201689\nOperating Life 500 hours Same as K201689\nRiptide™ Collection Canister with Intermediate Tubing\nMaterials of Commonly used medical grade plastics\nSame as K201689\nConstruction\nVolume 1200 mL Same as K201689\nShelf Life 3 years Same as K201689\nBiocompatibility\nThere is no impact to the biocompatibility of the Riptide™ Aspiration System associated with the changes\nsubject to K243080.\nPerformance Data – Bench\nThe following non-clinical bench tests were conducted for the Riptide™ Aspiration System:\nTest Test Method Summary Results\nRiptide™ Aspiration Pump\nElectrical Safety Electrical safety testing conducted per IEC 60601-1\nPass\n(IEC 60601-1) Edition 3.2 2020-08.\nElectromagnetic\nElectromagnetic compatibility (EMC) testing conducted\nPass\nCompatibility\nper IEC 60601-1-2 Edition 4.1 2020-09.\n(IEC 60601-1-2)\nRiptide™ Aspiration Pump and Riptide™ Collection Canister with Intermediate Tubing\nMedical suction equipment testing conducted per ISO\nMedical Suction Equipment\n10079-1 Fourth Edition 2022-03 and ISO 10079-4 First Pass\n(ISO 10079-1/10079-4)\nEdition 2021-08.\nReact™ 71 Catheter\nThe subject device was evaluated per FDA guidance\nDesign Validation “Applying Human Factors and Usability Engineering to\n(The length of the subject Medical Devices, Guidance for Industry and Food and\ndevice shall be compatible Drug Administration Staff” (February 2016) and per FDA Pass\nwith minimum length 136 cm recognized consensus standards ISO 14971 (Third Edition\nguide catheter) 2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION).\nThe subject device was evaluated per FDA guidance\nDesign Validation\n“Applying Human Factors and Usability Engineering to\n(The subject device should be\nMedical Devices, Guidance for Industry and Food and\nable to navigate to the distal\nDrug Administration Staff” (February 2016) and per FDA Pass\nM1 segment of the MCA over a\nrecognized consensus standards ISO 14971 (Third Edition\nmicrocatheter)\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION).\nPage 4 of 5\n\n| Attribute | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | Riptide™ Aspiration System (K201689) | Riptide™ Aspiration System (K243080) |\n|  |  |  |\n| Internal\nComponents | Commonly used electrical components,\nfittings, and tubing. | Same as K201689 |\n| Sterilization | Non-sterile | Same as K201689 |\n| Operating Life | 500 hours | Same as K201689 |\n| Riptide™ Collection Canister with Intermediate Tubing |  |  |\n| Materials of\nConstruction | Commonly used medical grade plastics | Same as K201689 |\n| Volume | 1200 mL | Same as K201689 |\n| Shelf Life | 3 years | Same as K201689 |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Riptide™ Aspiration Pump |  |  |\n| Electrical Safety\n(IEC 60601-1) | Electrical safety testing conducted per IEC 60601-1\nEdition 3.2 2020-08. | Pass |\n| Electromagnetic\nCompatibility\n(IEC 60601-1-2) | Electromagnetic compatibility (EMC) testing conducted\nper IEC 60601-1-2 Edition 4.1 2020-09. | Pass |\n| Riptide™ Aspiration Pump and Riptide™ Collection Canister with Intermediate Tubing |  |  |\n| Medical Suction Equipment\n(ISO 10079-1/10079-4) | Medical suction equipment testing conducted per ISO\n10079-1 Fourth Edition 2022-03 and ISO 10079-4 First\nEdition 2021-08. | Pass |\n| React™ 71 Catheter |  |  |\n| Design Validation\n(The length of the subject\ndevice shall be compatible\nwith minimum length 136 cm\nguide catheter) | The subject device was evaluated per FDA guidance\n“Applying Human Factors and Usability Engineering to\nMedical Devices, Guidance for Industry and Food and\nDrug Administration Staff” (February 2016) and per FDA\nrecognized consensus standards ISO 14971 (Third Edition\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION). | Pass |\n| Design Validation\n(The subject device should be\nable to navigate to the distal\nM1 segment of the MCA over a\nmicrocatheter) | The subject device was evaluated per FDA guidance\n“Applying Human Factors and Usability Engineering to\nMedical Devices, Guidance for Industry and Food and\nDrug Administration Staff” (February 2016) and per FDA\nrecognized consensus standards ISO 14971 (Third Edition\n2019-12) and IEC 62366-1 (Edition 1.1 2020-06\nCONSOLIDATED VERSION). | Pass |\n\nPerformance Data – Animal\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is\nno change to the intended use, fundamental scientific technology, or materials of construction.\nPerformance Data – Clinical\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is\nno change to the intended use, fundamental scientific technology, or materials of construction.\nConclusion\nThere is no change to the intended use, fundamental scientific technology, principle of operation, and\nmaterials of construction of the subject Riptide™ Aspiration System in comparison to the legally\nmarketed predicate Riptide™ Aspiration System (K201689). The design and labeling changes for Type CF\napplied part classification, meeting latest electrical safety and medical suction equipment standards\n(including IEC 60601-1, IEC 60601-1-2, ISO 10079-1, and ISO 10079-4), and addition of shorter length\nsizes of the React™ 71 Catheter (REACT-71-115 & REACT-71-125) to the system do not raise new\nquestions of safety and effectiveness and have been tested through non-clinical bench testing using\nestablished scientific methods. The information provided in this submission supports a determination of\nsubstantial equivalence for the subject Riptide™ Aspiration System.\nPage 5 of 5"
  }
}