{
  "source_pdf": "aspiration--penumbra--penumbra-reperfusion-catheter-jet-7--510k.pdf",
  "clearance_number": "K190010",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK190010\nDevice Name\nPenumbra System (Reperfusion Catheter JET 7)\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra\nInc. is providing the summary of Substantial Equivalence for the Penumbra System®\nReperfusion Catheter JET™ 7.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nMicaela Victoria\nRegulatory Affairs Specialist III\nPhone: (510) 748-2082\nFAX: (510) 217-6414\nEmail: mvictoria@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nMay 16, 2018\n1.4 Device Trade or Proprietary Name\nPenumbra System® (Reperfusion Catheter JET™ 7)\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k) Number / Clearance Date Name of Device Name of Manufacturer\nPrimary Predicate Device\nPenumbra, Inc.\nPenumbra System – JET 7\nK173761 cleared on August 8, 2018 One Penumbra Place\nReperfusion Catheter\nAlameda, CA 94502 USA\nReference Device\nK161640 cleared on July 12, 2016 Penumbra System – ACE 68 Penumbra, Inc.\n(applicable to packaging validation Reperfusion Catheter One Penumbra Place\nonly) Alameda, CA 94502 USA\nPage 1 of 10\n\n| 510(k) Number / Clearance Date |  |  | Name of Device |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Primary Predicate Device |  |  |  |  |  |\n| K173761 cleared on August 8, 2018 |  |  | Penumbra System – JET 7\nReperfusion Catheter |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n|  | Reference Device |  |  |  |  |  |\n| K161640 cleared on July 12, 2016\n(applicable to packaging validation\nonly) |  |  | Penumbra System – ACE 68\nReperfusion Catheter |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n\n1.7 Predicate Comparison\nSystem Name Penumbra System®\nModified JET 7\nDevice Name JET 7\n(Subject)\n(Predicate)\n510(k) No. K173761 (applicable for JET 7) K190010\nK161640 (applicable for packaging validation\nonly – Reference Device)\nClassification Class II, NRY SAME\nIndication Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nSAME\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nPage 2 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  |  |  | Modified JET 7\n(Subject) |  |\n|  |  |  |  | JET 7 |  |  |  |\n|  |  |  |  | (Predicate) |  |  |  |\n| 510(k) No. |  |  | K173761 (applicable for JET 7)\nK161640 (applicable for packaging validation\nonly – Reference Device) |  |  | K190010 |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |\n| Indication |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  | SAME |  |\n\n| Modified JET 7 |\n| --- |\n| (Subject) |\n\nSystem Name Penumbra System®\nModified JET 7\nDevice Name JET 7\n(Subject)\n(Predicate)\nMaterials\nProximal hub Grilamid (TR55-LX) SAME\nStrain Relief [Hub Sleeve] Grilamid (TR55) SAME\nStrain Relief 304 Stainless Steel (SS) SAME\nID Band Polyolefin, PET black [white foil] SAME\nLiner PTFE SAME\nCatheter Shaft\nExtrusions Polyurethane Equivalent\nPolyether Block Amide SAME\nNylon 12 SAME\nDistal Coil Reinforcement NiTi wire SAME\nProximal Coil\nSS wire and NiTi wire SAME\nReinforcement\nExtrusion Colorants Clear/ Natural or Purple SAME\nTip Shape Straight SAME\nMarkerband Platinum/Iridium (90% Pt, 10% Ir) SAME\nCoating Hydrophilic (proprietary) Equivalent\nDimensions\nProximal OD 0.085 in Max SAME\nProximal ID 0.072 in Min SAME\nDistal OD 0.085 in Max SAME\nDistal ID 0.072 in Min SAME\nEffective Length 115, 120, 125, 127, 132 cm SAME\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis Valve Polycarbonate, silicone o-ring SAME\nShaping Mandrel 0.038in OD stainless steel SAME\nPackaging Materials\nPage 3 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  |  |  | Modified JET 7\n(Subject) |  |  |\n|  |  |  |  | JET 7 |  |  |  |  |\n|  |  |  |  | (Predicate) |  |  |  |  |\n| Materials |  |  |  |  |  |  |  |  |\n| Proximal hub |  |  | Grilamid (TR55-LX) |  |  | SAME |  |  |\n| Strain Relief [Hub Sleeve] |  |  | Grilamid (TR55) |  |  | SAME |  |  |\n| Strain Relief |  |  | 304 Stainless Steel (SS) |  |  | SAME |  |  |\n| ID Band |  |  | Polyolefin, PET black [white foil] |  |  | SAME |  |  |\n| Liner |  |  | PTFE |  |  | SAME |  |  |\n| Catheter Shaft |  |  |  |  |  |  |  |  |\n| Extrusions |  |  | Polyurethane |  |  | Equivalent |  |  |\n|  |  |  | Polyether Block Amide |  |  | SAME |  |  |\n|  |  |  | Nylon 12 |  |  | SAME |  |  |\n| Distal Coil Reinforcement |  |  | NiTi wire |  |  | SAME |  |  |\n| Proximal Coil\nReinforcement |  |  | SS wire and NiTi wire |  |  | SAME |  |  |\n| Extrusion Colorants |  |  | Clear/ Natural or Purple |  |  | SAME |  |  |\n| Tip Shape |  |  | Straight |  |  | SAME |  |  |\n| Markerband |  |  | Platinum/Iridium (90% Pt, 10% Ir) |  |  | SAME |  |  |\n| Coating |  |  | Hydrophilic (proprietary) |  |  | Equivalent |  |  |\n| Dimensions |  |  |  |  |  |  |  |  |\n| Proximal OD |  |  | 0.085 in Max |  |  | SAME |  |  |\n| Proximal ID |  |  | 0.072 in Min |  |  | SAME |  |  |\n| Distal OD |  |  | 0.085 in Max |  |  | SAME |  |  |\n| Distal ID |  |  | 0.072 in Min |  |  | SAME |  |  |\n| Effective Length |  |  | 115, 120, 125, 127, 132 cm |  |  | SAME |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Accessories |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  |  | PTFE |  |  | SAME |  |  |\n| Rotating Hemostasis Valve |  |  | Polycarbonate, silicone o-ring |  |  | SAME |  |  |\n| Shaping Mandrel |  |  | 0.038in OD stainless steel |  |  | SAME |  |  |\n| Packaging Materials |  |  |  |  |  |  |  |  |\n\n| Modified JET 7 |\n| --- |\n| (Subject) |\n\nSystem Name Penumbra System®\nModified JET 7\nDevice Name JET 7\n(Subject)\n(Predicate)\nPouch Polyester/Polyethylene/Tyvek SAME\nPackaging Hoop Polyethylene SAME\nPackaging Tray\nPolyethylene terephthalate, Polystyrene SAME\n(Kit Configuration)\nPackaging Card Polyethylene SAME\nDisplay Carton SBS Paperboard SAME\nHoop: Hoop/Packaging Card/Pouch/Box SAME\nPackaging Configuration Kit: Tray/Retainer/Lid/Aspiration\nSAME\nTubing/Accessory Pouch/Pouch/Box\nSterilization EO SAME\nShelf-Life 36 Months 12 Months\nUse Single use, disposable SAME\n1.8 Device Description\nThe Penumbra System Reperfusion Catheter JET 7 (modified) is a component to the\ncurrently available Penumbra System. The Reperfusion Catheter JET 7 (modified) delivers\naspiration from the Aspiration Pump directly to the site of occlusion to assist in the efficient\nremoval of thrombus from the neurovasculature. The devices are provided sterile, non-\npyrogenic, and intended for single use only.\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPage 4 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  |  |  | Modified JET 7\n(Subject) |  |\n|  |  |  |  | JET 7 |  |  |  |\n|  |  |  |  | (Predicate) |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/Tyvek |  |  | SAME |  |\n| Packaging Hoop |  |  | Polyethylene |  |  | SAME |  |\n| Packaging Tray\n(Kit Configuration) |  |  | Polyethylene terephthalate, Polystyrene |  |  | SAME |  |\n| Packaging Card |  |  | Polyethylene |  |  | SAME |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |\n| Packaging Configuration |  |  | Hoop: Hoop/Packaging Card/Pouch/Box |  |  | SAME |  |\n|  |  |  | Kit: Tray/Retainer/Lid/Aspiration\nTubing/Accessory Pouch/Pouch/Box |  |  | SAME |  |\n| Sterilization |  |  | EO |  |  | SAME |  |\n| Shelf-Life |  |  | 36 Months |  |  | 12 Months |  |\n| Use |  |  | Single use, disposable |  |  | SAME |  |\n\n| Modified JET 7 |\n| --- |\n| (Subject) |\n\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing, which substantiates the safe\nand effective performance of the subject Penumbra System JET 7 (modified) device as well\nas its substantial equivalence to the predicate device:\n• Biocompatibility\n• Design Verification (Bench-Top Testing)\n• Design Validation (GLP Animal Testing)\nThe subject Penumbra System Reperfusion Catheter JET 7 (modified) met all established\nrequirements.\n1.10.1 Biocompatibility Testing\nBiocompatibility was conducted on the subject Reperfusion Catheter JET 7 (modified).\nThe studies were selected in accordance with EN ISO 10993-1 guidelines (Biological\nEvaluation of Medical Devices) for a limited exposure (< 24 hours), externally\ncommunicating device with circulating blood contact. All studies were conducted pursuant\nto 21 CFR, Part 58, Good Laboratory Practices (GLP).\nBiocompatibility Test Results\nTests Acceptance Criteria Results Conclusion\nCytotoxicity: MEM Elution Sample extracts must have a Pass\nGrade = 0 (Reactivity\ncytotoxic reactivity score of grade Non-cytotoxic\nNone)\n(10993-5) 2 or lower\nPage 5 of 10\n\n| Tests | Acceptance Criteria | Results | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity: MEM Elution\n(10993-5) | Sample extracts must have a\ncytotoxic reactivity score of grade\n2 or lower | Grade = 0 (Reactivity\nNone) | Pass\nNon-cytotoxic |\n\nDelayed-type hypersensitivity Test Group shall yield Grade < 1 NaCl Extract Pass\n(Sensitization) score on Magnusson and Kligman Grade = 0 Non-sensitizing\nscale (provided Control Group\n(10993-10) yields Grade < 1) CSO Extract\nGrade = 0\nIntracutaneous Reactivity The difference between the Pass\nNaCl Extract\n(Irritation) average scores for the extract of Non-irritating\nDifference = 0.0\nthe test article and the control is ≤\n(10993-10) 1.0\nCSO Extract\nDifference = 0.0\nSystemic Toxicity: Acute Systemic Sample extracts must not cause No evidence of Pass\nInjection significant biological reaction systemic toxicity from Non-toxic\n(10993-11) greater than control. That is: sample extracts (both\n• Death in 2 or more animals NaCl and CSO\n• Signs of toxicity in 2 or more extracts). That is:\nanimals (i.e. convulsions, • No deaths\nprostration) • No signs\n• Weight loss > 10% in 3 or consistent with\nmore animals toxicity\nNo weight loss > 10%\nSystemic Toxicity: Material Sample extracts must not cause a Non-pyrogenic: no Pass\nMediated Pyrogen total rise in body temperature of single animal had an Non-pyrogenic\n(10993-11, USP) ≥ 0.5◦C individual rise in body\ntemperature ≥ 0.5◦C\nHemocompatibility: In vitro The test article must have similar Test Article: 1, Pass\nThrombogenicity or less thrombus formation than Thromboresistant Thromboresistant\npredicate after 4 hours in vitro Control Article: 1,\n(10993-4) Thromboresistant\nHemocompatibility: Prothrombin Clotting times of test article must Test article Pass\nTime (PT) be similar to predicate values coagulation times are Hemocompatible\nusing analysis of variance. statistically similar to\n(10993-4) predicate\nHemocompatibility: Partial Clotting times of test article must Test article Pass\nThromboplastin Time (PTT) be similar to predicate values coagulation times are Hemocompatible\nusing analysis of variance statistically similar to\n(10993-4) predicate\nHemocompatibility: Complement The concentrations of C3a and C3a Pass\nActivation SC5b-9 of test article must be Test article Hemocompatible\nsimilar to predicate values using concentrations are\n(10993-4) analysis of variance statistically similar to\npredicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min\nSC5b-9\nTest article\nconcentrations are\nstatistically similar to\nPage 6 of 10\n\n| Delayed-type hypersensitivity\n(Sensitization)\n(10993-10) | Test Group shall yield Grade < 1\nscore on Magnusson and Kligman\nscale (provided Control Group\nyields Grade < 1) | NaCl Extract\nGrade = 0\nCSO Extract\nGrade = 0 | Pass\nNon-sensitizing |\n| --- | --- | --- | --- |\n| Intracutaneous Reactivity\n(Irritation)\n(10993-10) | The difference between the\naverage scores for the extract of\nthe test article and the control is ≤\n1.0 | NaCl Extract\nDifference = 0.0\nCSO Extract\nDifference = 0.0 | Pass\nNon-irritating |\n| Systemic Toxicity: Acute Systemic\nInjection\n(10993-11) | Sample extracts must not cause\nsignificant biological reaction\ngreater than control. That is:\n• Death in 2 or more animals\n• Signs of toxicity in 2 or more\nanimals (i.e. convulsions,\nprostration)\n• Weight loss > 10% in 3 or\nmore animals | No evidence of\nsystemic toxicity from\nsample extracts (both\nNaCl and CSO\nextracts). That is:\n• No deaths\n• No signs\nconsistent with\ntoxicity\nNo weight loss > 10% | Pass\nNon-toxic |\n| Systemic Toxicity: Material\nMediated Pyrogen\n(10993-11, USP) | Sample extracts must not cause a\ntotal rise in body temperature of\n≥ 0.5◦C | Non-pyrogenic: no\nsingle animal had an\nindividual rise in body\ntemperature ≥ 0.5◦C | Pass\nNon-pyrogenic |\n| Hemocompatibility: In vitro\nThrombogenicity\n(10993-4) | The test article must have similar\nor less thrombus formation than\npredicate after 4 hours in vitro | Test Article: 1,\nThromboresistant\nControl Article: 1,\nThromboresistant | Pass\nThromboresistant |\n| Hemocompatibility: Prothrombin\nTime (PT)\n(10993-4) | Clotting times of test article must\nbe similar to predicate values\nusing analysis of variance. | Test article\ncoagulation times are\nstatistically similar to\npredicate | Pass\nHemocompatible |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT)\n(10993-4) | Clotting times of test article must\nbe similar to predicate values\nusing analysis of variance | Test article\ncoagulation times are\nstatistically similar to\npredicate | Pass\nHemocompatible |\n| Hemocompatibility: Complement\nActivation\n(10993-4) | The concentrations of C3a and\nSC5b-9 of test article must be\nsimilar to predicate values using\nanalysis of variance | C3a\nTest article\nconcentrations are\nstatistically similar to\npredicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min\nSC5b-9\nTest article\nconcentrations are\nstatistically similar to | Pass\nHemocompatible |\n\npredicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min\nHemocompatibility: Hemolysis, Sample extracts must be non- Pass\nindirect contact hemolytic (≤ 2% hemolytic index) Hemolytic Index = Non-hemolytic\n0.00%\n(10993-4)\nHemocompatibility: Hemolysis, Sample must be non-hemolytic Pass\ndirect contact (≤ 2% hemolytic index) Hemolytic Index = Non-hemoloytic\n0.00%\n(10993-4)\nIn summary, non-clinical testing substantiates that the Penumbra System Reperfusion\nCatheter JET 7 (modified) device is non-cytotoxic, non-sensitizing, non-irritating, non-\ntoxic, non-pyrogenic, non-hemolytic, and non-thrombogenic.\n1.10.2 Design Verification – Bench Top Testing\nThe physical and mechanical properties of the Reperfusion Catheter JET 7 (modified)\ndevice was assessed using standard test methods and pre-determined acceptance criteria.\nThe following tests were performed and all tests passed successfully:\nAttribute Specification Results\nDimensional/\nThese evaluations confirm that the units used in this Design\nVisual Pass\nVerification testing meet all product specifications.\nInspection\nSimulated Use\n[Intracranial\nSimulated use testing of the Penumbra\nAccess &\nSystem Reperfusion Catheter was performed with accessory\nVessel\ndevices in an anatomical model which simulated the tortuosity of\nAccess Entry\nthe neurovasculature. Devices were delivered through the Pass\nPerformance,\ntortuous anatomical model to evaluate the effectiveness of the\nDelivery/Retrie\ndevices to remove clots and that the Reperfusion Catheter does\nval\nnot collapse under vacuum.\nForces & Clot\nRemoval]\nPhysician\nMultiple Physician performance evaluation of the Penumbra\nEvaluation\nSystem Reperfusion Catheter JET 7 in a simulated neurovascular\n[Deliverability Pass\ntortuosity model with the predicate Penumbra System\n& Clot\nReperfusion Catheter JET 7 and ACE 68 used as a baseline.\nRemoval]\nPage 7 of 10\n\n|  |  | predicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min |  |\n| --- | --- | --- | --- |\n| Hemocompatibility: Hemolysis,\nindirect contact\n(10993-4) | Sample extracts must be non-\nhemolytic (≤ 2% hemolytic index) | Hemolytic Index =\n0.00% | Pass\nNon-hemolytic |\n| Hemocompatibility: Hemolysis,\ndirect contact\n(10993-4) | Sample must be non-hemolytic\n(≤ 2% hemolytic index) | Hemolytic Index =\n0.00% | Pass\nNon-hemoloytic |\n\n|  | Attribute |  |  |  |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/\nVisual\nInspection |  |  | These evaluations confirm that the units used in this Design\nVerification testing meet all product specifications. |  |  |  |  |  | Pass |  |  |\n| Simulated Use\n[Intracranial\nAccess &\nVessel\nAccess Entry\nPerformance,\nDelivery/Retrie\nval\nForces & Clot\nRemoval] |  |  | Simulated use testing of the Penumbra\nSystem Reperfusion Catheter was performed with accessory\ndevices in an anatomical model which simulated the tortuosity of\nthe neurovasculature. Devices were delivered through the\ntortuous anatomical model to evaluate the effectiveness of the\ndevices to remove clots and that the Reperfusion Catheter does\nnot collapse under vacuum. |  |  |  |  |  | Pass |  |  |\n| Physician\nEvaluation\n[Deliverability\n& Clot\nRemoval] |  |  | Multiple Physician performance evaluation of the Penumbra\nSystem Reperfusion Catheter JET 7 in a simulated neurovascular\ntortuosity model with the predicate Penumbra System\nReperfusion Catheter JET 7 and ACE 68 used as a baseline. |  |  |  |  |  | Pass |  |  |\n\nAttribute Specification Results\nReperfusion\nCatheter /\nSheath or 8F\nMaximum value per specification Pass\nGuide\ncompatibility\n(Friction Force)\nReperfusion\nCatheter /\n0.014”\nMaximum value per specification Pass\nGuidewire\ncompatibility\n(Friction Force)\nMarkerband\nVisibility The markerband is fluoroscopically visible Pass\nTorsion\nNumber of turns will be recorded for informational purposes only\nFIPO\n[FIPO].\nCorrosion\nNo visible corrosion on Reperfusion Catheter immediately after\nPass\ncorrosion testing procedure\nParticulate\n 10 m will be  6000 particles Pass\nTesting\n 25 m will be  600 particles Pass\n 75 m particles will be recorded for informational purposes\nFIPO\nonly\n 125 m particles will be recorded for informational purposes\nFIPO\nonly\nCoating\nIntegrity Coating has not delaminated, peeled, or flaked after simulated\nPass\nuse particulate testing\nHub/Air\nWhen negative pressure is pulled, no air may leak into hub Pass\nAspiration\nPressure Test\nMinimum value per specification Pass\nMarkerband\nSection Bond Minimum value per specification Pass\nStrength\nBond Strength\nDistal Joint 1 Minimum value per specification Pass\nBond Strength\nDistal Joint 2 Minimum value per specification Pass\nPage 8 of 10\n\n|  | Attribute |  |  |  |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Reperfusion\nCatheter /\nSheath or 8F\nGuide\ncompatibility\n(Friction Force) |  |  | Maximum value per specification |  |  |  |  |  | Pass |  |  |\n| Reperfusion\nCatheter /\n0.014”\nGuidewire\ncompatibility\n(Friction Force) |  |  | Maximum value per specification |  |  |  |  |  | Pass |  |  |\n| Markerband\nVisibility |  |  | The markerband is fluoroscopically visible |  |  |  |  |  | Pass |  |  |\n| Torsion |  |  | Number of turns will be recorded for informational purposes only\n[FIPO]. |  |  |  |  |  | FIPO |  |  |\n| Corrosion |  |  | No visible corrosion on Reperfusion Catheter immediately after\ncorrosion testing procedure |  |  |  |  |  | Pass |  |  |\n| Particulate\nTesting |  |  |  10 m will be  6000 particles |  |  |  |  |  | Pass |  |  |\n|  |  |  |  25 m will be  600 particles |  |  |  |  |  | Pass |  |  |\n|  |  |  |  75 m particles will be recorded for informational purposes\nonly |  |  |  |  |  | FIPO |  |  |\n|  |  |  |  125 m particles will be recorded for informational purposes\nonly |  |  |  |  |  | FIPO |  |  |\n| Coating\nIntegrity |  |  | Coating has not delaminated, peeled, or flaked after simulated\nuse particulate testing |  |  |  |  |  | Pass |  |  |\n| Hub/Air\nAspiration |  |  | When negative pressure is pulled, no air may leak into hub |  |  |  |  |  | Pass |  |  |\n| Pressure Test |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Markerband\nSection Bond\nStrength |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Bond Strength\nDistal Joint 1 |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Bond Strength\nDistal Joint 2 |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n\nAttribute Specification Results\nBond Strength\nMidjoint Minimum value per specification Pass\nProximal Joints:\nMinimum value per specification Pass\nHub to Shaft\nMinimum value per specification Pass\nBond Strength\nHub to\nHypotube Bond Minimum value per specification Pass\nStrength\nElongation to\nFailure –\nElongation  5% Pass\nReperfusion\nCatheter\n1.10.3 Design Validation - Animal Study\nThe safety and efficacy of the predicate Reperfusion Catheter JET 7 when “wedged” in a vessel\nand using maximum aspiration, was evaluated in the accepted porcine model [K173761]. The\npurpose of this study was to evaluate the aspiration vascular response of the predicate Reperfusion\nCatheter JET 7. The subject Reperfusion Catheter JET 7 (modified) dimensions are identical to\nthat of the predicate device JET 7. Furthermore, the changes in material in the subject JET 7\ncompared to the predicate JET 7 have been evaluated in distal tip stiffness testing [bench model],\nand the subject JET 7 distal tip was measured to be less stiff than the predicate JET 7, as well as\nthe reference device ACE 68. As a result, no additional animal testing was required.\n1.11 Performance Data – Clinical:\nNo clinical study was conducted as bench and previously performed animal testing was determined\nsufficient for verification and validation purposes. A review was conducted considering published\nclinical study articles that featured the predicate device and other devices with similar dimensions\nused for direct aspiration. The literature review was used to support the determination of",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK190010\nDevice Name\nPenumbra System (Reperfusion Catheter JET 7)\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra\nInc. is providing the summary of Substantial Equivalence for the Penumbra System®\nReperfusion Catheter JET™ 7.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nMicaela Victoria\nRegulatory Affairs Specialist III\nPhone: (510) 748-2082\nFAX: (510) 217-6414\nEmail: mvictoria@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nMay 16, 2018\n1.4 Device Trade or Proprietary Name\nPenumbra System® (Reperfusion Catheter JET™ 7)\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k) Number / Clearance Date Name of Device Name of Manufacturer\nPrimary Predicate Device\nPenumbra, Inc.\nPenumbra System – JET 7\nK173761 cleared on August 8, 2018 One Penumbra Place\nReperfusion Catheter\nAlameda, CA 94502 USA\nReference Device\nK161640 cleared on July 12, 2016 Penumbra System – ACE 68 Penumbra, Inc.\n(applicable to packaging validation Reperfusion Catheter One Penumbra Place\nonly) Alameda, CA 94502 USA\nPage 1 of 10\n\n| 510(k) Number / Clearance Date |  |  | Name of Device |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Primary Predicate Device |  |  |  |  |  |\n| K173761 cleared on August 8, 2018 |  |  | Penumbra System – JET 7\nReperfusion Catheter |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n|  | Reference Device |  |  |  |  |  |\n| K161640 cleared on July 12, 2016\n(applicable to packaging validation\nonly) |  |  | Penumbra System – ACE 68\nReperfusion Catheter |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n\n1.7 Predicate Comparison\nSystem Name Penumbra System®\nModified JET 7\nDevice Name JET 7\n(Subject)\n(Predicate)\n510(k) No. K173761 (applicable for JET 7) K190010\nK161640 (applicable for packaging validation\nonly – Reference Device)\nClassification Class II, NRY SAME\nIndication Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nSAME\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nPage 2 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  |  |  | Modified JET 7\n(Subject) |  |\n|  |  |  |  | JET 7 |  |  |  |\n|  |  |  |  | (Predicate) |  |  |  |\n| 510(k) No. |  |  | K173761 (applicable for JET 7)\nK161640 (applicable for packaging validation\nonly – Reference Device) |  |  | K190010 |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |\n| Indication |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  | SAME |  |\n\n| Modified JET 7 |\n| --- |\n| (Subject) |\n\nSystem Name Penumbra System®\nModified JET 7\nDevice Name JET 7\n(Subject)\n(Predicate)\nMaterials\nProximal hub Grilamid (TR55-LX) SAME\nStrain Relief [Hub Sleeve] Grilamid (TR55) SAME\nStrain Relief 304 Stainless Steel (SS) SAME\nID Band Polyolefin, PET black [white foil] SAME\nLiner PTFE SAME\nCatheter Shaft\nExtrusions Polyurethane Equivalent\nPolyether Block Amide SAME\nNylon 12 SAME\nDistal Coil Reinforcement NiTi wire SAME\nProximal Coil\nSS wire and NiTi wire SAME\nReinforcement\nExtrusion Colorants Clear/ Natural or Purple SAME\nTip Shape Straight SAME\nMarkerband Platinum/Iridium (90% Pt, 10% Ir) SAME\nCoating Hydrophilic (proprietary) Equivalent\nDimensions\nProximal OD 0.085 in Max SAME\nProximal ID 0.072 in Min SAME\nDistal OD 0.085 in Max SAME\nDistal ID 0.072 in Min SAME\nEffective Length 115, 120, 125, 127, 132 cm SAME\nDistal Flex Length 30 cm SAME\nCoating Length 30 cm SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis Valve Polycarbonate, silicone o-ring SAME\nShaping Mandrel 0.038in OD stainless steel SAME\nPackaging Materials\nPage 3 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  |  |  | Modified JET 7\n(Subject) |  |  |\n|  |  |  |  | JET 7 |  |  |  |  |\n|  |  |  |  | (Predicate) |  |  |  |  |\n| Materials |  |  |  |  |  |  |  |  |\n| Proximal hub |  |  | Grilamid (TR55-LX) |  |  | SAME |  |  |\n| Strain Relief [Hub Sleeve] |  |  | Grilamid (TR55) |  |  | SAME |  |  |\n| Strain Relief |  |  | 304 Stainless Steel (SS) |  |  | SAME |  |  |\n| ID Band |  |  | Polyolefin, PET black [white foil] |  |  | SAME |  |  |\n| Liner |  |  | PTFE |  |  | SAME |  |  |\n| Catheter Shaft |  |  |  |  |  |  |  |  |\n| Extrusions |  |  | Polyurethane |  |  | Equivalent |  |  |\n|  |  |  | Polyether Block Amide |  |  | SAME |  |  |\n|  |  |  | Nylon 12 |  |  | SAME |  |  |\n| Distal Coil Reinforcement |  |  | NiTi wire |  |  | SAME |  |  |\n| Proximal Coil\nReinforcement |  |  | SS wire and NiTi wire |  |  | SAME |  |  |\n| Extrusion Colorants |  |  | Clear/ Natural or Purple |  |  | SAME |  |  |\n| Tip Shape |  |  | Straight |  |  | SAME |  |  |\n| Markerband |  |  | Platinum/Iridium (90% Pt, 10% Ir) |  |  | SAME |  |  |\n| Coating |  |  | Hydrophilic (proprietary) |  |  | Equivalent |  |  |\n| Dimensions |  |  |  |  |  |  |  |  |\n| Proximal OD |  |  | 0.085 in Max |  |  | SAME |  |  |\n| Proximal ID |  |  | 0.072 in Min |  |  | SAME |  |  |\n| Distal OD |  |  | 0.085 in Max |  |  | SAME |  |  |\n| Distal ID |  |  | 0.072 in Min |  |  | SAME |  |  |\n| Effective Length |  |  | 115, 120, 125, 127, 132 cm |  |  | SAME |  |  |\n| Distal Flex Length |  |  | 30 cm |  |  | SAME |  |  |\n| Coating Length |  |  | 30 cm |  |  | SAME |  |  |\n| Accessories |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  |  | PTFE |  |  | SAME |  |  |\n| Rotating Hemostasis Valve |  |  | Polycarbonate, silicone o-ring |  |  | SAME |  |  |\n| Shaping Mandrel |  |  | 0.038in OD stainless steel |  |  | SAME |  |  |\n| Packaging Materials |  |  |  |  |  |  |  |  |\n\n| Modified JET 7 |\n| --- |\n| (Subject) |\n\nSystem Name Penumbra System®\nModified JET 7\nDevice Name JET 7\n(Subject)\n(Predicate)\nPouch Polyester/Polyethylene/Tyvek SAME\nPackaging Hoop Polyethylene SAME\nPackaging Tray\nPolyethylene terephthalate, Polystyrene SAME\n(Kit Configuration)\nPackaging Card Polyethylene SAME\nDisplay Carton SBS Paperboard SAME\nHoop: Hoop/Packaging Card/Pouch/Box SAME\nPackaging Configuration Kit: Tray/Retainer/Lid/Aspiration\nSAME\nTubing/Accessory Pouch/Pouch/Box\nSterilization EO SAME\nShelf-Life 36 Months 12 Months\nUse Single use, disposable SAME\n1.8 Device Description\nThe Penumbra System Reperfusion Catheter JET 7 (modified) is a component to the\ncurrently available Penumbra System. The Reperfusion Catheter JET 7 (modified) delivers\naspiration from the Aspiration Pump directly to the site of occlusion to assist in the efficient\nremoval of thrombus from the neurovasculature. The devices are provided sterile, non-\npyrogenic, and intended for single use only.\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPage 4 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  |  |  | Modified JET 7\n(Subject) |  |\n|  |  |  |  | JET 7 |  |  |  |\n|  |  |  |  | (Predicate) |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/Tyvek |  |  | SAME |  |\n| Packaging Hoop |  |  | Polyethylene |  |  | SAME |  |\n| Packaging Tray\n(Kit Configuration) |  |  | Polyethylene terephthalate, Polystyrene |  |  | SAME |  |\n| Packaging Card |  |  | Polyethylene |  |  | SAME |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |\n| Packaging Configuration |  |  | Hoop: Hoop/Packaging Card/Pouch/Box |  |  | SAME |  |\n|  |  |  | Kit: Tray/Retainer/Lid/Aspiration\nTubing/Accessory Pouch/Pouch/Box |  |  | SAME |  |\n| Sterilization |  |  | EO |  |  | SAME |  |\n| Shelf-Life |  |  | 36 Months |  |  | 12 Months |  |\n| Use |  |  | Single use, disposable |  |  | SAME |  |\n\n| Modified JET 7 |\n| --- |\n| (Subject) |\n\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing, which substantiates the safe\nand effective performance of the subject Penumbra System JET 7 (modified) device as well\nas its substantial equivalence to the predicate device:\n• Biocompatibility\n• Design Verification (Bench-Top Testing)\n• Design Validation (GLP Animal Testing)\nThe subject Penumbra System Reperfusion Catheter JET 7 (modified) met all established\nrequirements.\n1.10.1 Biocompatibility Testing\nBiocompatibility was conducted on the subject Reperfusion Catheter JET 7 (modified).\nThe studies were selected in accordance with EN ISO 10993-1 guidelines (Biological\nEvaluation of Medical Devices) for a limited exposure (< 24 hours), externally\ncommunicating device with circulating blood contact. All studies were conducted pursuant\nto 21 CFR, Part 58, Good Laboratory Practices (GLP).\nBiocompatibility Test Results\nTests Acceptance Criteria Results Conclusion\nCytotoxicity: MEM Elution Sample extracts must have a Pass\nGrade = 0 (Reactivity\ncytotoxic reactivity score of grade Non-cytotoxic\nNone)\n(10993-5) 2 or lower\nPage 5 of 10\n\n| Tests | Acceptance Criteria | Results | Conclusion |\n| --- | --- | --- | --- |\n| Cytotoxicity: MEM Elution\n(10993-5) | Sample extracts must have a\ncytotoxic reactivity score of grade\n2 or lower | Grade = 0 (Reactivity\nNone) | Pass\nNon-cytotoxic |\n\nDelayed-type hypersensitivity Test Group shall yield Grade < 1 NaCl Extract Pass\n(Sensitization) score on Magnusson and Kligman Grade = 0 Non-sensitizing\nscale (provided Control Group\n(10993-10) yields Grade < 1) CSO Extract\nGrade = 0\nIntracutaneous Reactivity The difference between the Pass\nNaCl Extract\n(Irritation) average scores for the extract of Non-irritating\nDifference = 0.0\nthe test article and the control is ≤\n(10993-10) 1.0\nCSO Extract\nDifference = 0.0\nSystemic Toxicity: Acute Systemic Sample extracts must not cause No evidence of Pass\nInjection significant biological reaction systemic toxicity from Non-toxic\n(10993-11) greater than control. That is: sample extracts (both\n• Death in 2 or more animals NaCl and CSO\n• Signs of toxicity in 2 or more extracts). That is:\nanimals (i.e. convulsions, • No deaths\nprostration) • No signs\n• Weight loss > 10% in 3 or consistent with\nmore animals toxicity\nNo weight loss > 10%\nSystemic Toxicity: Material Sample extracts must not cause a Non-pyrogenic: no Pass\nMediated Pyrogen total rise in body temperature of single animal had an Non-pyrogenic\n(10993-11, USP) ≥ 0.5◦C individual rise in body\ntemperature ≥ 0.5◦C\nHemocompatibility: In vitro The test article must have similar Test Article: 1, Pass\nThrombogenicity or less thrombus formation than Thromboresistant Thromboresistant\npredicate after 4 hours in vitro Control Article: 1,\n(10993-4) Thromboresistant\nHemocompatibility: Prothrombin Clotting times of test article must Test article Pass\nTime (PT) be similar to predicate values coagulation times are Hemocompatible\nusing analysis of variance. statistically similar to\n(10993-4) predicate\nHemocompatibility: Partial Clotting times of test article must Test article Pass\nThromboplastin Time (PTT) be similar to predicate values coagulation times are Hemocompatible\nusing analysis of variance statistically similar to\n(10993-4) predicate\nHemocompatibility: Complement The concentrations of C3a and C3a Pass\nActivation SC5b-9 of test article must be Test article Hemocompatible\nsimilar to predicate values using concentrations are\n(10993-4) analysis of variance statistically similar to\npredicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min\nSC5b-9\nTest article\nconcentrations are\nstatistically similar to\nPage 6 of 10\n\n| Delayed-type hypersensitivity\n(Sensitization)\n(10993-10) | Test Group shall yield Grade < 1\nscore on Magnusson and Kligman\nscale (provided Control Group\nyields Grade < 1) | NaCl Extract\nGrade = 0\nCSO Extract\nGrade = 0 | Pass\nNon-sensitizing |\n| --- | --- | --- | --- |\n| Intracutaneous Reactivity\n(Irritation)\n(10993-10) | The difference between the\naverage scores for the extract of\nthe test article and the control is ≤\n1.0 | NaCl Extract\nDifference = 0.0\nCSO Extract\nDifference = 0.0 | Pass\nNon-irritating |\n| Systemic Toxicity: Acute Systemic\nInjection\n(10993-11) | Sample extracts must not cause\nsignificant biological reaction\ngreater than control. That is:\n• Death in 2 or more animals\n• Signs of toxicity in 2 or more\nanimals (i.e. convulsions,\nprostration)\n• Weight loss > 10% in 3 or\nmore animals | No evidence of\nsystemic toxicity from\nsample extracts (both\nNaCl and CSO\nextracts). That is:\n• No deaths\n• No signs\nconsistent with\ntoxicity\nNo weight loss > 10% | Pass\nNon-toxic |\n| Systemic Toxicity: Material\nMediated Pyrogen\n(10993-11, USP) | Sample extracts must not cause a\ntotal rise in body temperature of\n≥ 0.5◦C | Non-pyrogenic: no\nsingle animal had an\nindividual rise in body\ntemperature ≥ 0.5◦C | Pass\nNon-pyrogenic |\n| Hemocompatibility: In vitro\nThrombogenicity\n(10993-4) | The test article must have similar\nor less thrombus formation than\npredicate after 4 hours in vitro | Test Article: 1,\nThromboresistant\nControl Article: 1,\nThromboresistant | Pass\nThromboresistant |\n| Hemocompatibility: Prothrombin\nTime (PT)\n(10993-4) | Clotting times of test article must\nbe similar to predicate values\nusing analysis of variance. | Test article\ncoagulation times are\nstatistically similar to\npredicate | Pass\nHemocompatible |\n| Hemocompatibility: Partial\nThromboplastin Time (PTT)\n(10993-4) | Clotting times of test article must\nbe similar to predicate values\nusing analysis of variance | Test article\ncoagulation times are\nstatistically similar to\npredicate | Pass\nHemocompatible |\n| Hemocompatibility: Complement\nActivation\n(10993-4) | The concentrations of C3a and\nSC5b-9 of test article must be\nsimilar to predicate values using\nanalysis of variance | C3a\nTest article\nconcentrations are\nstatistically similar to\npredicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min\nSC5b-9\nTest article\nconcentrations are\nstatistically similar to | Pass\nHemocompatible |\n\npredicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min\nHemocompatibility: Hemolysis, Sample extracts must be non- Pass\nindirect contact hemolytic (≤ 2% hemolytic index) Hemolytic Index = Non-hemolytic\n0.00%\n(10993-4)\nHemocompatibility: Hemolysis, Sample must be non-hemolytic Pass\ndirect contact (≤ 2% hemolytic index) Hemolytic Index = Non-hemoloytic\n0.00%\n(10993-4)\nIn summary, non-clinical testing substantiates that the Penumbra System Reperfusion\nCatheter JET 7 (modified) device is non-cytotoxic, non-sensitizing, non-irritating, non-\ntoxic, non-pyrogenic, non-hemolytic, and non-thrombogenic.\n1.10.2 Design Verification – Bench Top Testing\nThe physical and mechanical properties of the Reperfusion Catheter JET 7 (modified)\ndevice was assessed using standard test methods and pre-determined acceptance criteria.\nThe following tests were performed and all tests passed successfully:\nAttribute Specification Results\nDimensional/\nThese evaluations confirm that the units used in this Design\nVisual Pass\nVerification testing meet all product specifications.\nInspection\nSimulated Use\n[Intracranial\nSimulated use testing of the Penumbra\nAccess &\nSystem Reperfusion Catheter was performed with accessory\nVessel\ndevices in an anatomical model which simulated the tortuosity of\nAccess Entry\nthe neurovasculature. Devices were delivered through the Pass\nPerformance,\ntortuous anatomical model to evaluate the effectiveness of the\nDelivery/Retrie\ndevices to remove clots and that the Reperfusion Catheter does\nval\nnot collapse under vacuum.\nForces & Clot\nRemoval]\nPhysician\nMultiple Physician performance evaluation of the Penumbra\nEvaluation\nSystem Reperfusion Catheter JET 7 in a simulated neurovascular\n[Deliverability Pass\ntortuosity model with the predicate Penumbra System\n& Clot\nReperfusion Catheter JET 7 and ACE 68 used as a baseline.\nRemoval]\nPage 7 of 10\n\n|  |  | predicate at all\nexposure time points:\n• 30 min\n• 60 min\n• 90 min |  |\n| --- | --- | --- | --- |\n| Hemocompatibility: Hemolysis,\nindirect contact\n(10993-4) | Sample extracts must be non-\nhemolytic (≤ 2% hemolytic index) | Hemolytic Index =\n0.00% | Pass\nNon-hemolytic |\n| Hemocompatibility: Hemolysis,\ndirect contact\n(10993-4) | Sample must be non-hemolytic\n(≤ 2% hemolytic index) | Hemolytic Index =\n0.00% | Pass\nNon-hemoloytic |\n\n|  | Attribute |  |  |  |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/\nVisual\nInspection |  |  | These evaluations confirm that the units used in this Design\nVerification testing meet all product specifications. |  |  |  |  |  | Pass |  |  |\n| Simulated Use\n[Intracranial\nAccess &\nVessel\nAccess Entry\nPerformance,\nDelivery/Retrie\nval\nForces & Clot\nRemoval] |  |  | Simulated use testing of the Penumbra\nSystem Reperfusion Catheter was performed with accessory\ndevices in an anatomical model which simulated the tortuosity of\nthe neurovasculature. Devices were delivered through the\ntortuous anatomical model to evaluate the effectiveness of the\ndevices to remove clots and that the Reperfusion Catheter does\nnot collapse under vacuum. |  |  |  |  |  | Pass |  |  |\n| Physician\nEvaluation\n[Deliverability\n& Clot\nRemoval] |  |  | Multiple Physician performance evaluation of the Penumbra\nSystem Reperfusion Catheter JET 7 in a simulated neurovascular\ntortuosity model with the predicate Penumbra System\nReperfusion Catheter JET 7 and ACE 68 used as a baseline. |  |  |  |  |  | Pass |  |  |\n\nAttribute Specification Results\nReperfusion\nCatheter /\nSheath or 8F\nMaximum value per specification Pass\nGuide\ncompatibility\n(Friction Force)\nReperfusion\nCatheter /\n0.014”\nMaximum value per specification Pass\nGuidewire\ncompatibility\n(Friction Force)\nMarkerband\nVisibility The markerband is fluoroscopically visible Pass\nTorsion\nNumber of turns will be recorded for informational purposes only\nFIPO\n[FIPO].\nCorrosion\nNo visible corrosion on Reperfusion Catheter immediately after\nPass\ncorrosion testing procedure\nParticulate\n 10 m will be  6000 particles Pass\nTesting\n 25 m will be  600 particles Pass\n 75 m particles will be recorded for informational purposes\nFIPO\nonly\n 125 m particles will be recorded for informational purposes\nFIPO\nonly\nCoating\nIntegrity Coating has not delaminated, peeled, or flaked after simulated\nPass\nuse particulate testing\nHub/Air\nWhen negative pressure is pulled, no air may leak into hub Pass\nAspiration\nPressure Test\nMinimum value per specification Pass\nMarkerband\nSection Bond Minimum value per specification Pass\nStrength\nBond Strength\nDistal Joint 1 Minimum value per specification Pass\nBond Strength\nDistal Joint 2 Minimum value per specification Pass\nPage 8 of 10\n\n|  | Attribute |  |  |  |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Reperfusion\nCatheter /\nSheath or 8F\nGuide\ncompatibility\n(Friction Force) |  |  | Maximum value per specification |  |  |  |  |  | Pass |  |  |\n| Reperfusion\nCatheter /\n0.014”\nGuidewire\ncompatibility\n(Friction Force) |  |  | Maximum value per specification |  |  |  |  |  | Pass |  |  |\n| Markerband\nVisibility |  |  | The markerband is fluoroscopically visible |  |  |  |  |  | Pass |  |  |\n| Torsion |  |  | Number of turns will be recorded for informational purposes only\n[FIPO]. |  |  |  |  |  | FIPO |  |  |\n| Corrosion |  |  | No visible corrosion on Reperfusion Catheter immediately after\ncorrosion testing procedure |  |  |  |  |  | Pass |  |  |\n| Particulate\nTesting |  |  |  10 m will be  6000 particles |  |  |  |  |  | Pass |  |  |\n|  |  |  |  25 m will be  600 particles |  |  |  |  |  | Pass |  |  |\n|  |  |  |  75 m particles will be recorded for informational purposes\nonly |  |  |  |  |  | FIPO |  |  |\n|  |  |  |  125 m particles will be recorded for informational purposes\nonly |  |  |  |  |  | FIPO |  |  |\n| Coating\nIntegrity |  |  | Coating has not delaminated, peeled, or flaked after simulated\nuse particulate testing |  |  |  |  |  | Pass |  |  |\n| Hub/Air\nAspiration |  |  | When negative pressure is pulled, no air may leak into hub |  |  |  |  |  | Pass |  |  |\n| Pressure Test |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Markerband\nSection Bond\nStrength |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Bond Strength\nDistal Joint 1 |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Bond Strength\nDistal Joint 2 |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n\nAttribute Specification Results\nBond Strength\nMidjoint Minimum value per specification Pass\nProximal Joints:\nMinimum value per specification Pass\nHub to Shaft\nMinimum value per specification Pass\nBond Strength\nHub to\nHypotube Bond Minimum value per specification Pass\nStrength\nElongation to\nFailure –\nElongation  5% Pass\nReperfusion\nCatheter\n1.10.3 Design Validation - Animal Study\nThe safety and efficacy of the predicate Reperfusion Catheter JET 7 when “wedged” in a vessel\nand using maximum aspiration, was evaluated in the accepted porcine model [K173761]. The\npurpose of this study was to evaluate the aspiration vascular response of the predicate Reperfusion\nCatheter JET 7. The subject Reperfusion Catheter JET 7 (modified) dimensions are identical to\nthat of the predicate device JET 7. Furthermore, the changes in material in the subject JET 7\ncompared to the predicate JET 7 have been evaluated in distal tip stiffness testing [bench model],\nand the subject JET 7 distal tip was measured to be less stiff than the predicate JET 7, as well as\nthe reference device ACE 68. As a result, no additional animal testing was required.\n1.11 Performance Data – Clinical:\nNo clinical study was conducted as bench and previously performed animal testing was determined\nsufficient for verification and validation purposes. A review was conducted considering published\nclinical study articles that featured the predicate device and other devices with similar dimensions\nused for direct aspiration. The literature review was used to support the determination of",
    "Substantial Equivalence": "substantial equivalence by leveraging clinical outcomes from devices that are considered\ntechnologically equivalent.\nPage 9 of 10\n\n|  | Attribute |  |  |  |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Bond Strength\nMidjoint |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Proximal Joints: |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Hub to Shaft\nBond Strength |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Hub to\nHypotube Bond\nStrength |  |  | Minimum value per specification |  |  |  |  |  | Pass |  |  |\n| Elongation to\nFailure –\nReperfusion\nCatheter |  |  | Elongation  5% |  |  |  |  |  | Pass |  |  |\n\n1.12 Summary of Substantial Equivalence\nThe Reperfusion Catheter JET 7 (modified) is substantially equivalent to the predicate and\nreference devices, provided in Section 1.6, with regard to indications, intended use, design,\nperformance, materials, sterilization and packaging.\nPage 10 of 10"
  }
}