{
  "source_pdf": "aspiration--perfuze-ltd--millipede-088-access-catheter-millipede--510k.pdf",
  "clearance_number": "K242504",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter consists of the catheter, a rotating hemostasis valve (RHV) and\na valve crossing tool. The catheter, RHV and valve crossing tool are provided sterile. They are\nsterilized by ethylene oxide (EO).\nThe Millipede 088 Access Catheter is a single lumen, reinforced, variable stiffness catheter. The distal\nsegment has a hydrophilic coating for navigation through the vasculature. The catheter has a\nradiopaque marker located at its distal end for visualization under fluoroscopy. The valve crossing\ntool is used to open the valve of the access sheath and to facilitate insertion of the Millipede 088\nAccess Catheter through the access sheath without damage. The RHV is assembled onto the hub\nof the Millipede 088 Access Catheter and is used to maintain hemostasis during infusion of saline\nand contrast agent and insertion of other devices through the Millipede 088 Access Catheter.\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nThe Millipede 070 Aspiration Catheter is a sterile single-use device. It consists of the catheter and a\nRHV. The catheter is a single lumen, reinforced, variable stiffness catheter. The distal segment has\na hydrophilic coating for navigation through the vasculature. The catheter has a radiopaque marker\nlocated at its distal end for visualization under fluoroscopy. The RHV is assembled onto the hub of\nthe catheter and is used to maintain hemostasis during infusion of saline and contrast agent and\ninsertion of devices into the Millipede 070 Aspiration Catheter.\nThe Perfuze Aspiration Tube Set is a sterile, single-use device consisting of a single flexible braided\ntube. The tube has a rotating male luer-lock connector on the distal end and a suction connector on\nthe proximal end. The rotating male luer-lock connector connects to the hub of a Millipede 070\nAspiration Catheter. The suction connector connects to the canister of an aspiration pump. A pinch\nclamp provides the user with the ability to apply vacuum to the catheter.\nFor the aspiration source, the Millipede 070 Aspiration Catheter is used in conjunction with a\ncompatible aspiration pump with prespecified performance parameters that is connected using the\nPerfuze Aspiration Tube Set along with a legally marketed canister and accessories kit.\nIndications for Use\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the neurovasculature.\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nMillipede 070 Aspiration Catheter\nThe Millipede 070 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible\naspiration pump, is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n– M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede 070 Aspiration Catheter to a\ncompatible aspiration pump.\nPage 2 of 7\n\nComparison to the Predicate Devices\nThe intended use of the subject devices is identical to their respective predicate devices. The subject\nand predicate devices have similar technological characteristics as shown in the following tables.\nMillipede 088 Access Catheter\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K233648) Millipede 088 Access Catheter\n(K242504)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code QJP Same\nIndications for The Millipede 088 Access Catheter is Same\nUse indicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature.\nPrescription/Over- Prescription Same\nthe-Counter Use\nDevice Single-use, variable stiffness, wire- Same\nDescription reinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy.\nPrinciple of May be used with support catheters to Same\nOperation assist in accessing the target\nneurovasculature.\nTechniques for Standard percutaneous, interventional Same\nUse techniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site.\nMaterials Polymers and metals commonly used in Proximal end of catheter: Same\nthe manufacture of medical devices. polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame\nDistal Tip Soft, flexible. Same\nCatheter Wall Coil and braid reinforced, with ribbed Same\nConstruction surface at distal section.\nCoating Hydrophilic coating Same\nCatheter Profile 8 Fr Same\nInner Diameter Distal: 0.088” Same\nProximal: 0.088’’\nOuter Diameter Distal: 0.104” Same\nProximal: 0.108”\nWorking Length 120 cm Same\nPage 3 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K233648) | Millipede 088 Access Catheter |\n|  |  | (K242504) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | QJP | Same |\n| Indications for\nUse | The Millipede 088 Access Catheter is\nindicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature. | Same |\n| Prescription/Over-\nthe-Counter Use | Prescription | Same |\n| Device\nDescription | Single-use, variable stiffness, wire-\nreinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy. | Same |\n| Principle of\nOperation | May be used with support catheters to\nassist in accessing the target\nneurovasculature. | Same |\n| Techniques for\nUse | Standard percutaneous, interventional\ntechniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter: Same\npolymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame |\n| Distal Tip | Soft, flexible. | Same |\n| Catheter Wall\nConstruction | Coil and braid reinforced, with ribbed\nsurface at distal section. | Same |\n| Coating | Hydrophilic coating | Same |\n| Catheter Profile | 8 Fr | Same |\n| Inner Diameter | Distal: 0.088”\nProximal: 0.088’’ | Same |\n| Outer Diameter | Distal: 0.104”\nProximal: 0.108” | Same |\n| Working Length | 120 cm | Same |\n\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K233648) Millipede 088 Access Catheter\n(K242504)\nPackaged RHV and Valve Crossing Tool Same\nAccessories\nCondition Supplied Sterile and single use Same\nSterilization Method Ethylene Oxide (EO), Sterility Assurance Same\nLevel 10-6\nPackaging The catheters are placed in a protective Same\nConfiguration polyethylene tube, mounted with\naccessory RHV and valve crossing tool\nonto a cardboard packaging card, placed\ninto a pouch, sealed, and labeled. The\nsealed pouch and Instructions for Use are\nplaced in a labeled shelf carton box.\nLabelled Shelf Life 12 months Same\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter, Millipede 070 Aspiration\nPerfuze Aspiration Tube Set (K232524) Catheter, Perfuze Aspiration\nTube Set (K242504)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code NRY Same\nIndications for Use The Millipede 070 Aspiration Catheter, Same\nwith the Perfuze Aspiration Tube Set and\na compatible aspiration pump, is indicated\nfor use in the revascularization of patients\nwith acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a\ncompatible aspiration pump.\nPrescription/Over Prescription Same\n-the-Counter Use\nPage 4 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K233648) | Millipede 088 Access Catheter |\n|  |  | (K242504) |\n| Packaged\nAccessories | RHV and Valve Crossing Tool | Same |\n| Condition Supplied | Sterile and single use | Same |\n| Sterilization Method | Ethylene Oxide (EO), Sterility Assurance\nLevel 10-6 | Same |\n| Packaging\nConfiguration | The catheters are placed in a protective\npolyethylene tube, mounted with\naccessory RHV and valve crossing tool\nonto a cardboard packaging card, placed\ninto a pouch, sealed, and labeled. The\nsealed pouch and Instructions for Use are\nplaced in a labeled shelf carton box. | Same |\n| Labelled Shelf Life | 12 months | Same |\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 070 Aspiration Catheter, | Millipede 070 Aspiration |\n|  | Perfuze Aspiration Tube Set (K232524) | Catheter, Perfuze Aspiration |\n|  |  | Tube Set (K242504) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | NRY | Same |\n| Indications for Use | The Millipede 070 Aspiration Catheter,\nwith the Perfuze Aspiration Tube Set and\na compatible aspiration pump, is indicated\nfor use in the revascularization of patients\nwith acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a\ncompatible aspiration pump. | Same |\n| Prescription/Over\n-the-Counter Use | Prescription | Same |\n\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter, Millipede 070 Aspiration\nPerfuze Aspiration Tube Set (K232524) Catheter, Perfuze Aspiration\nTube Set (K242504)\nDevice Single lumen catheter designed to be Same\nDescription introduced over a steerable guidewire to\naccess the neurovasculature. The semi-\nrigid proximal section transitions to a\nflexible distal tip to facilitate advancement\nthrough vessels. A single radiopaque\nmarker at the distal end facilitates\nfluoroscopic visualization. The outer\nsurface of the catheter is coated with a\nhydrophilic coating to reduce friction\nduring navigation in the vasculature. A\nluer fitting on the catheter hub is used for\nthe attachment of accessories. A strain\nrelief at the hub provides kink resistance at\nthe proximal end.\nPrinciple of Designed to remove thrombus from the Same\nOperation neurovasculature using direct aspiration.\nTechniques for Standard percutaneous, intravascular Same\nUse techniques.\nMaterials Polymers and metals commonly used in Proximal end of catheter:\nthe manufacture of medical devices. Same polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame\nDistal Tip Tapered, soft, flexible Same\nCatheter Wall Braid and coil reinforcement, with ribbed Same\nConstruction internal surface at distal end.\nCoating Hydrophilic Coating Same\nCatheter Profile 6 Fr Same\nInner Diameter Distal: 0.070 in Same\nProximal: 0.069 in\nOuter Diameter Distal: 0.0835 in Same\nProximal: 0.0865 in\nWorking Length / 136 cm Same\nEffective length\nPackaged Rotating Hemostasis Valve Same\nAccessories\nCondition Sterile and Single Use Same\nSupplied\nSterilization EO Same\nMethod\nPackaging Polyethylene terephthalate Tyvek® Same\nConfiguration pouch, polyethylene tube, paperboard\npackaging card, cardboard carton.\nAspiration 100 in length Same\nTubing Tubing ID = 0.110 inch\nPinch clamp valve for vacuum control\nPage 5 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 070 Aspiration Catheter, | Millipede 070 Aspiration |\n|  | Perfuze Aspiration Tube Set (K232524) | Catheter, Perfuze Aspiration |\n|  |  | Tube Set (K242504) |\n| Device\nDescription | Single lumen catheter designed to be\nintroduced over a steerable guidewire to\naccess the neurovasculature. The semi-\nrigid proximal section transitions to a\nflexible distal tip to facilitate advancement\nthrough vessels. A single radiopaque\nmarker at the distal end facilitates\nfluoroscopic visualization. The outer\nsurface of the catheter is coated with a\nhydrophilic coating to reduce friction\nduring navigation in the vasculature. A\nluer fitting on the catheter hub is used for\nthe attachment of accessories. A strain\nrelief at the hub provides kink resistance at\nthe proximal end. | Same |\n| Principle of\nOperation | Designed to remove thrombus from the\nneurovasculature using direct aspiration. | Same |\n| Techniques for\nUse | Standard percutaneous, intravascular\ntechniques. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter:\nSame polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame |\n| Distal Tip | Tapered, soft, flexible | Same |\n| Catheter Wall\nConstruction | Braid and coil reinforcement, with ribbed\ninternal surface at distal end. | Same |\n| Coating | Hydrophilic Coating | Same |\n| Catheter Profile | 6 Fr | Same |\n| Inner Diameter | Distal: 0.070 in\nProximal: 0.069 in | Same |\n| Outer Diameter | Distal: 0.0835 in\nProximal: 0.0865 in | Same |\n| Working Length /\nEffective length | 136 cm | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | EO | Same |\n| Packaging\nConfiguration | Polyethylene terephthalate Tyvek®\npouch, polyethylene tube, paperboard\npackaging card, cardboard carton. | Same |\n| Aspiration\nTubing | 100 in length\nTubing ID = 0.110 inch\nPinch clamp valve for vacuum control | Same |\n\nBiocompatibility\nThe subject Millipede 070 Aspiration Catheter and Millipede 088 Access Catheter include a change\nto the color additives used in the proximal shaft compared to the predicate devices. To ensure these\nnew color additives were assessed, relevant biocompatibility endpoints were addressed through\nbiocompatibility testing in accordance with ISO 10993-1, “Biological Evaluation of Medical Devices\nPart 1: Evaluation and Testing within a Risk Management Process”. The table below summarizes\nthe biocompatibility testing completed.\nBiocompatibility testing of the Millipede 070 Aspiration Catheter (listed below), which utilizes the\nsame color additives, was used to also support the biocompatibility of the Millipede 088 Access\nCatheter.\nTest Results\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Requirements of the ISO intracutaneous reactivity test\nReactivity were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection test\nSystemic Injection were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator of\nThromboplastin Time the intrinsic coagulation pathway.\nHemocompatibility – ASTM Direct and The test article is considered non-hemolytic in both direct\nIndirect (extract-based) Hemolysis and indirect hemolysis tests.\nHemocompatibility – Platelet and The test article is not considered to have an effect on\nLeukocyte Count platelet and leukocyte concentrations.\nPerformance Testing\nNon-clinical bench testing was performed to confirm that the change to the color additives used in\nthe proximal shaft does not impact the visual characteristics or mechanical integrity of the devices.\nThe non-clinical bench testing of the Millipede 070 Aspiration Catheter (listed below) was used to\nalso support the visual characteristics and mechanical integrity of the Millipede 088 Access Catheter.\nTest Test Method Conclusions\nThe device met\nDevice surface characteristics were assessed to\nVisual Inspection established\nconfirm conformance to the specifications.\nspecifications.\nThe device met\nThe tensile strength was evaluated for the bonds\nTensile Strength established\nbetween sections of the catheter.\nspecifications.\nResistance to air leak was assessed by The device integrity is\nAir Leakage pressurizing the catheter to 300kPa and suitable for its intended\nmonitoring for air leaks. use.\nShelf Life and Packaging\nThe subject devices’ shelf life and packaging configuration remain identical to that of the predicate\ndevices. Therefore, no shelf-life testing or packaging validation was required to demonstrate\nsubstantial equivalence between the subject and predicate devices.\nPage 6 of 7\n\n| Test | Results |\n| --- | --- |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test | The test article did not elicit a sensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity | Requirements of the ISO intracutaneous reactivity test\nwere met for the test article. |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection | Requirements of the ISO acute systemic injection test\nwere met for the test article. |\n| Material-Mediated Pyrogenicity | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article is not considered to be a potential\nactivator of the complement system. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is not considered to be an activator of\nthe intrinsic coagulation pathway. |\n| Hemocompatibility – ASTM Direct and\nIndirect (extract-based) Hemolysis | The test article is considered non-hemolytic in both direct\nand indirect hemolysis tests. |\n| Hemocompatibility – Platelet and\nLeukocyte Count | The test article is not considered to have an effect on\nplatelet and leukocyte concentrations. |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | Device surface characteristics were assessed to\nconfirm conformance to the specifications. | The device met\nestablished\nspecifications. |\n| Tensile Strength | The tensile strength was evaluated for the bonds\nbetween sections of the catheter. | The device met\nestablished\nspecifications. |\n| Air Leakage | Resistance to air leak was assessed by\npressurizing the catheter to 300kPa and\nmonitoring for air leaks. | The device integrity is\nsuitable for its intended\nuse. |\n\nSterilization\nThe Millipede 088 Access Catheter, Millipede 070 Aspiration Catheter, and Perfuze Aspiration Tube\nSet are sterilized using a validated EO process with a sterility assurance level of 1x10-6. The\nsterilization method is identical for the subject and predicate devices.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nConclusion\nThe indications for use of the Millipede 088 Access Catheter, Millipede 070 Aspiration Catheter, and\nPerfuze Aspiration Tube Set are identical to the predicate devices. The subject and the predicate\ndevices use the same operating principles and have similar designs. The differences in color\nadditives discussed in this submission do not raise different or new questions of safety or\neffectiveness. The successful completion of biocompatibility testing and performance testing\ndemonstrates that the subject Millipede 088 Access Catheter and Millipede 070 Aspiration Catheter\nare substantially equivalent to the respective predicate devices.\nPage 7 of 7",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242504\nDevice Name\nMillipede 088 Access Catheter;\nMillipede 070 Aspiration Catheter;\nPerfuze Aspiration Tube Set\nIndications for Use (Describe)\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of microcatheters into a\nselected blood vessel in the neurovasculature.\nMillipede 070 Aspiration Catheter\nThe Millipede 070 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration pump, is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede 070 Aspiration Catheter to a compatible aspiration\npump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K242504\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: 19th September, 2024\nSubject Device\nProprietary Name: Millipede 088 Access Catheter\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP",
    "contraindications": null,
    "sizing_specs": "Device Description\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter consists of the catheter, a rotating hemostasis valve (RHV) and\na valve crossing tool. The catheter, RHV and valve crossing tool are provided sterile. They are\nsterilized by ethylene oxide (EO).\nThe Millipede 088 Access Catheter is a single lumen, reinforced, variable stiffness catheter. The distal\nsegment has a hydrophilic coating for navigation through the vasculature. The catheter has a\nradiopaque marker located at its distal end for visualization under fluoroscopy. The valve crossing\ntool is used to open the valve of the access sheath and to facilitate insertion of the Millipede 088\nAccess Catheter through the access sheath without damage. The RHV is assembled onto the hub\nof the Millipede 088 Access Catheter and is used to maintain hemostasis during infusion of saline\nand contrast agent and insertion of other devices through the Millipede 088 Access Catheter.\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nThe Millipede 070 Aspiration Catheter is a sterile single-use device. It consists of the catheter and a\nRHV. The catheter is a single lumen, reinforced, variable stiffness catheter. The distal segment has\na hydrophilic coating for navigation through the vasculature. The catheter has a radiopaque marker\nlocated at its distal end for visualization under fluoroscopy. The RHV is assembled onto the hub of\nthe catheter and is used to maintain hemostasis during infusion of saline and contrast agent and\ninsertion of devices into the Millipede 070 Aspiration Catheter.\nThe Perfuze Aspiration Tube Set is a sterile, single-use device consisting of a single flexible braided\ntube. The tube has a rotating male luer-lock connector on the distal end and a suction connector on\nthe proximal end. The rotating male luer-lock connector connects to the hub of a Millipede 070\nAspiration Catheter. The suction connector connects to the canister of an aspiration pump. A pinch\nclamp provides the user with the ability to apply vacuum to the catheter.\nFor the aspiration source, the Millipede 070 Aspiration Catheter is used in conjunction with a\ncompatible aspiration pump with prespecified performance parameters that is connected using the\nPerfuze Aspiration Tube Set along with a legally marketed canister and accessories kit.\nIndications for Use\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the neurovasculature.\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nMillipede 070 Aspiration Catheter\nThe Millipede 070 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible\naspiration pump, is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n– M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede 070 Aspiration Catheter to a\ncompatible aspiration pump.\nPage 2 of 7\n\nComparison to the Predicate Devices\nThe intended use of the subject devices is identical to their respective predicate devices. The subject\nand predicate devices have similar technological characteristics as shown in the following tables.\nMillipede 088 Access Catheter\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K233648) Millipede 088 Access Catheter\n(K242504)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code QJP Same\nIndications for The Millipede 088 Access Catheter is Same\nUse indicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature.\nPrescription/Over- Prescription Same\nthe-Counter Use\nDevice Single-use, variable stiffness, wire- Same\nDescription reinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy.\nPrinciple of May be used with support catheters to Same\nOperation assist in accessing the target\nneurovasculature.\nTechniques for Standard percutaneous, interventional Same\nUse techniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site.\nMaterials Polymers and metals commonly used in Proximal end of catheter: Same\nthe manufacture of medical devices. polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame\nDistal Tip Soft, flexible. Same\nCatheter Wall Coil and braid reinforced, with ribbed Same\nConstruction surface at distal section.\nCoating Hydrophilic coating Same\nCatheter Profile 8 Fr Same\nInner Diameter Distal: 0.088” Same\nProximal: 0.088’’\nOuter Diameter Distal: 0.104” Same\nProximal: 0.108”\nWorking Length 120 cm Same\nPage 3 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K233648) | Millipede 088 Access Catheter |\n|  |  | (K242504) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | QJP | Same |\n| Indications for\nUse | The Millipede 088 Access Catheter is\nindicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature. | Same |\n| Prescription/Over-\nthe-Counter Use | Prescription | Same |\n| Device\nDescription | Single-use, variable stiffness, wire-\nreinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy. | Same |\n| Principle of\nOperation | May be used with support catheters to\nassist in accessing the target\nneurovasculature. | Same |\n| Techniques for\nUse | Standard percutaneous, interventional\ntechniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter: Same\npolymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame |\n| Distal Tip | Soft, flexible. | Same |\n| Catheter Wall\nConstruction | Coil and braid reinforced, with ribbed\nsurface at distal section. | Same |\n| Coating | Hydrophilic coating | Same |\n| Catheter Profile | 8 Fr | Same |\n| Inner Diameter | Distal: 0.088”\nProximal: 0.088’’ | Same |\n| Outer Diameter | Distal: 0.104”\nProximal: 0.108” | Same |\n| Working Length | 120 cm | Same |\n\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K233648) Millipede 088 Access Catheter\n(K242504)\nPackaged RHV and Valve Crossing Tool Same\nAccessories\nCondition Supplied Sterile and single use Same\nSterilization Method Ethylene Oxide (EO), Sterility Assurance Same\nLevel 10-6\nPackaging The catheters are placed in a protective Same\nConfiguration polyethylene tube, mounted with\naccessory RHV and valve crossing tool\nonto a cardboard packaging card, placed\ninto a pouch, sealed, and labeled. The\nsealed pouch and Instructions for Use are\nplaced in a labeled shelf carton box.\nLabelled Shelf Life 12 months Same\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter, Millipede 070 Aspiration\nPerfuze Aspiration Tube Set (K232524) Catheter, Perfuze Aspiration\nTube Set (K242504)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code NRY Same\nIndications for Use The Millipede 070 Aspiration Catheter, Same\nwith the Perfuze Aspiration Tube Set and\na compatible aspiration pump, is indicated\nfor use in the revascularization of patients\nwith acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a\ncompatible aspiration pump.\nPrescription/Over Prescription Same\n-the-Counter Use\nPage 4 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K233648) | Millipede 088 Access Catheter |\n|  |  | (K242504) |\n| Packaged\nAccessories | RHV and Valve Crossing Tool | Same |\n| Condition Supplied | Sterile and single use | Same |\n| Sterilization Method | Ethylene Oxide (EO), Sterility Assurance\nLevel 10-6 | Same |\n| Packaging\nConfiguration | The catheters are placed in a protective\npolyethylene tube, mounted with\naccessory RHV and valve crossing tool\nonto a cardboard packaging card, placed\ninto a pouch, sealed, and labeled. The\nsealed pouch and Instructions for Use are\nplaced in a labeled shelf carton box. | Same |\n| Labelled Shelf Life | 12 months | Same |\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 070 Aspiration Catheter, | Millipede 070 Aspiration |\n|  | Perfuze Aspiration Tube Set (K232524) | Catheter, Perfuze Aspiration |\n|  |  | Tube Set (K242504) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | NRY | Same |\n| Indications for Use | The Millipede 070 Aspiration Catheter,\nwith the Perfuze Aspiration Tube Set and\na compatible aspiration pump, is indicated\nfor use in the revascularization of patients\nwith acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a\ncompatible aspiration pump. | Same |\n| Prescription/Over\n-the-Counter Use | Prescription | Same |\n\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter, Millipede 070 Aspiration\nPerfuze Aspiration Tube Set (K232524) Catheter, Perfuze Aspiration\nTube Set (K242504)\nDevice Single lumen catheter designed to be Same\nDescription introduced over a steerable guidewire to\naccess the neurovasculature. The semi-\nrigid proximal section transitions to a\nflexible distal tip to facilitate advancement\nthrough vessels. A single radiopaque\nmarker at the distal end facilitates\nfluoroscopic visualization. The outer\nsurface of the catheter is coated with a\nhydrophilic coating to reduce friction\nduring navigation in the vasculature. A\nluer fitting on the catheter hub is used for\nthe attachment of accessories. A strain\nrelief at the hub provides kink resistance at\nthe proximal end.\nPrinciple of Designed to remove thrombus from the Same\nOperation neurovasculature using direct aspiration.\nTechniques for Standard percutaneous, intravascular Same\nUse techniques.\nMaterials Polymers and metals commonly used in Proximal end of catheter:\nthe manufacture of medical devices. Same polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame\nDistal Tip Tapered, soft, flexible Same\nCatheter Wall Braid and coil reinforcement, with ribbed Same\nConstruction internal surface at distal end.\nCoating Hydrophilic Coating Same\nCatheter Profile 6 Fr Same\nInner Diameter Distal: 0.070 in Same\nProximal: 0.069 in\nOuter Diameter Distal: 0.0835 in Same\nProximal: 0.0865 in\nWorking Length / 136 cm Same\nEffective length\nPackaged Rotating Hemostasis Valve Same\nAccessories\nCondition Sterile and Single Use Same\nSupplied\nSterilization EO Same\nMethod\nPackaging Polyethylene terephthalate Tyvek® Same\nConfiguration pouch, polyethylene tube, paperboard\npackaging card, cardboard carton.\nAspiration 100 in length Same\nTubing Tubing ID = 0.110 inch\nPinch clamp valve for vacuum control\nPage 5 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 070 Aspiration Catheter, | Millipede 070 Aspiration |\n|  | Perfuze Aspiration Tube Set (K232524) | Catheter, Perfuze Aspiration |\n|  |  | Tube Set (K242504) |\n| Device\nDescription | Single lumen catheter designed to be\nintroduced over a steerable guidewire to\naccess the neurovasculature. The semi-\nrigid proximal section transitions to a\nflexible distal tip to facilitate advancement\nthrough vessels. A single radiopaque\nmarker at the distal end facilitates\nfluoroscopic visualization. The outer\nsurface of the catheter is coated with a\nhydrophilic coating to reduce friction\nduring navigation in the vasculature. A\nluer fitting on the catheter hub is used for\nthe attachment of accessories. A strain\nrelief at the hub provides kink resistance at\nthe proximal end. | Same |\n| Principle of\nOperation | Designed to remove thrombus from the\nneurovasculature using direct aspiration. | Same |\n| Techniques for\nUse | Standard percutaneous, intravascular\ntechniques. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter:\nSame polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame |\n| Distal Tip | Tapered, soft, flexible | Same |\n| Catheter Wall\nConstruction | Braid and coil reinforcement, with ribbed\ninternal surface at distal end. | Same |\n| Coating | Hydrophilic Coating | Same |\n| Catheter Profile | 6 Fr | Same |\n| Inner Diameter | Distal: 0.070 in\nProximal: 0.069 in | Same |\n| Outer Diameter | Distal: 0.0835 in\nProximal: 0.0865 in | Same |\n| Working Length /\nEffective length | 136 cm | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | EO | Same |\n| Packaging\nConfiguration | Polyethylene terephthalate Tyvek®\npouch, polyethylene tube, paperboard\npackaging card, cardboard carton. | Same |\n| Aspiration\nTubing | 100 in length\nTubing ID = 0.110 inch\nPinch clamp valve for vacuum control | Same |\n\nBiocompatibility\nThe subject Millipede 070 Aspiration Catheter and Millipede 088 Access Catheter include a change\nto the color additives used in the proximal shaft compared to the predicate devices. To ensure these\nnew color additives were assessed, relevant biocompatibility endpoints were addressed through\nbiocompatibility testing in accordance with ISO 10993-1, “Biological Evaluation of Medical Devices\nPart 1: Evaluation and Testing within a Risk Management Process”. The table below summarizes\nthe biocompatibility testing completed.\nBiocompatibility testing of the Millipede 070 Aspiration Catheter (listed below), which utilizes the\nsame color additives, was used to also support the biocompatibility of the Millipede 088 Access\nCatheter.\nTest Results\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Requirements of the ISO intracutaneous reactivity test\nReactivity were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection test\nSystemic Injection were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator of\nThromboplastin Time the intrinsic coagulation pathway.\nHemocompatibility – ASTM Direct and The test article is considered non-hemolytic in both direct\nIndirect (extract-based) Hemolysis and indirect hemolysis tests.\nHemocompatibility – Platelet and The test article is not considered to have an effect on\nLeukocyte Count platelet and leukocyte concentrations.\nPerformance Testing\nNon-clinical bench testing was performed to confirm that the change to the color additives used in\nthe proximal shaft does not impact the visual characteristics or mechanical integrity of the devices.\nThe non-clinical bench testing of the Millipede 070 Aspiration Catheter (listed below) was used to\nalso support the visual characteristics and mechanical integrity of the Millipede 088 Access Catheter.\nTest Test Method Conclusions\nThe device met\nDevice surface characteristics were assessed to\nVisual Inspection established\nconfirm conformance to the specifications.\nspecifications.\nThe device met\nThe tensile strength was evaluated for the bonds\nTensile Strength established\nbetween sections of the catheter.\nspecifications.\nResistance to air leak was assessed by The device integrity is\nAir Leakage pressurizing the catheter to 300kPa and suitable for its intended\nmonitoring for air leaks. use.\nShelf Life and Packaging\nThe subject devices’ shelf life and packaging configuration remain identical to that of the predicate\ndevices. Therefore, no shelf-life testing or packaging validation was required to demonstrate\nsubstantial equivalence between the subject and predicate devices.\nPage 6 of 7\n\n| Test | Results |\n| --- | --- |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test | The test article did not elicit a sensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity | Requirements of the ISO intracutaneous reactivity test\nwere met for the test article. |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection | Requirements of the ISO acute systemic injection test\nwere met for the test article. |\n| Material-Mediated Pyrogenicity | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article is not considered to be a potential\nactivator of the complement system. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is not considered to be an activator of\nthe intrinsic coagulation pathway. |\n| Hemocompatibility – ASTM Direct and\nIndirect (extract-based) Hemolysis | The test article is considered non-hemolytic in both direct\nand indirect hemolysis tests. |\n| Hemocompatibility – Platelet and\nLeukocyte Count | The test article is not considered to have an effect on\nplatelet and leukocyte concentrations. |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | Device surface characteristics were assessed to\nconfirm conformance to the specifications. | The device met\nestablished\nspecifications. |\n| Tensile Strength | The tensile strength was evaluated for the bonds\nbetween sections of the catheter. | The device met\nestablished\nspecifications. |\n| Air Leakage | Resistance to air leak was assessed by\npressurizing the catheter to 300kPa and\nmonitoring for air leaks. | The device integrity is\nsuitable for its intended\nuse. |\n\nSterilization\nThe Millipede 088 Access Catheter, Millipede 070 Aspiration Catheter, and Perfuze Aspiration Tube\nSet are sterilized using a validated EO process with a sterility assurance level of 1x10-6. The\nsterilization method is identical for the subject and predicate devices.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nConclusion\nThe indications for use of the Millipede 088 Access Catheter, Millipede 070 Aspiration Catheter, and\nPerfuze Aspiration Tube Set are identical to the predicate devices. The subject and the predicate\ndevices use the same operating principles and have similar designs. The differences in color\nadditives discussed in this submission do not raise different or new questions of safety or\neffectiveness. The successful completion of biocompatibility testing and performance testing\ndemonstrates that the subject Millipede 088 Access Catheter and Millipede 070 Aspiration Catheter\nare substantially equivalent to the respective predicate devices.\nPage 7 of 7",
    "also_known_as": [
      "K233648",
      "K232524"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242504\nDevice Name\nMillipede 088 Access Catheter;\nMillipede 070 Aspiration Catheter;\nPerfuze Aspiration Tube Set\nIndications for Use (Describe)\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of microcatheters into a\nselected blood vessel in the neurovasculature.\nMillipede 070 Aspiration Catheter\nThe Millipede 070 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration pump, is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or\nwho fail IV t-PA therapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede 070 Aspiration Catheter to a compatible aspiration\npump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K242504\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: 19th September, 2024\nSubject Device\nProprietary Name: Millipede 088 Access Catheter\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP",
    "Substantial Equivalence": "Predicate Device\nProprietary Name: Millipede 088 Access Catheter\nCommon/Usual Name: Guide Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP\nManufacturer: Perfuze Ltd.\n510(k) Number: K233648\nSubject Device\nProprietary Name: Millipede 070 Aspiration Catheter;\nPerfuze Aspiration Tube Set\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: NRY\nPredicate Device\nProprietary Name: Millipede 070 Aspiration Catheter;\nPerfuze Aspiration Tube Set\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: NRY\nManufacturer: Perfuze Ltd.\n510(k) Number: K232524\nPage 1 of 7",
    "Device Description": "Device Description\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter consists of the catheter, a rotating hemostasis valve (RHV) and\na valve crossing tool. The catheter, RHV and valve crossing tool are provided sterile. They are\nsterilized by ethylene oxide (EO).\nThe Millipede 088 Access Catheter is a single lumen, reinforced, variable stiffness catheter. The distal\nsegment has a hydrophilic coating for navigation through the vasculature. The catheter has a\nradiopaque marker located at its distal end for visualization under fluoroscopy. The valve crossing\ntool is used to open the valve of the access sheath and to facilitate insertion of the Millipede 088\nAccess Catheter through the access sheath without damage. The RHV is assembled onto the hub\nof the Millipede 088 Access Catheter and is used to maintain hemostasis during infusion of saline\nand contrast agent and insertion of other devices through the Millipede 088 Access Catheter.\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nThe Millipede 070 Aspiration Catheter is a sterile single-use device. It consists of the catheter and a\nRHV. The catheter is a single lumen, reinforced, variable stiffness catheter. The distal segment has\na hydrophilic coating for navigation through the vasculature. The catheter has a radiopaque marker\nlocated at its distal end for visualization under fluoroscopy. The RHV is assembled onto the hub of\nthe catheter and is used to maintain hemostasis during infusion of saline and contrast agent and\ninsertion of devices into the Millipede 070 Aspiration Catheter.\nThe Perfuze Aspiration Tube Set is a sterile, single-use device consisting of a single flexible braided\ntube. The tube has a rotating male luer-lock connector on the distal end and a suction connector on\nthe proximal end. The rotating male luer-lock connector connects to the hub of a Millipede 070\nAspiration Catheter. The suction connector connects to the canister of an aspiration pump. A pinch\nclamp provides the user with the ability to apply vacuum to the catheter.\nFor the aspiration source, the Millipede 070 Aspiration Catheter is used in conjunction with a\ncompatible aspiration pump with prespecified performance parameters that is connected using the\nPerfuze Aspiration Tube Set along with a legally marketed canister and accessories kit.\nIndications for Use\nMillipede 088 Access Catheter\nThe Millipede 088 Access Catheter is indicated for use in facilitating the insertion and guidance of\nmicrocatheters into a selected blood vessel in the neurovasculature.\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nMillipede 070 Aspiration Catheter\nThe Millipede 070 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible\naspiration pump, is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral\n– M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients\nwho are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede 070 Aspiration Catheter to a\ncompatible aspiration pump.\nPage 2 of 7\n\nComparison to the Predicate Devices\nThe intended use of the subject devices is identical to their respective predicate devices. The subject\nand predicate devices have similar technological characteristics as shown in the following tables.\nMillipede 088 Access Catheter\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K233648) Millipede 088 Access Catheter\n(K242504)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code QJP Same\nIndications for The Millipede 088 Access Catheter is Same\nUse indicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature.\nPrescription/Over- Prescription Same\nthe-Counter Use\nDevice Single-use, variable stiffness, wire- Same\nDescription reinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy.\nPrinciple of May be used with support catheters to Same\nOperation assist in accessing the target\nneurovasculature.\nTechniques for Standard percutaneous, interventional Same\nUse techniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site.\nMaterials Polymers and metals commonly used in Proximal end of catheter: Same\nthe manufacture of medical devices. polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame\nDistal Tip Soft, flexible. Same\nCatheter Wall Coil and braid reinforced, with ribbed Same\nConstruction surface at distal section.\nCoating Hydrophilic coating Same\nCatheter Profile 8 Fr Same\nInner Diameter Distal: 0.088” Same\nProximal: 0.088’’\nOuter Diameter Distal: 0.104” Same\nProximal: 0.108”\nWorking Length 120 cm Same\nPage 3 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K233648) | Millipede 088 Access Catheter |\n|  |  | (K242504) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | QJP | Same |\n| Indications for\nUse | The Millipede 088 Access Catheter is\nindicated for use in facilitating the insertion\nand guidance of microcatheters into a\nselected blood vessel in the\nneurovasculature. | Same |\n| Prescription/Over-\nthe-Counter Use | Prescription | Same |\n| Device\nDescription | Single-use, variable stiffness, wire-\nreinforced catheter with a single lumen.\nThe catheter is comprised of a hollow\ncylindrical tube bonded at the proximal end\nto a standard luer fitting. The wall of the\ntube is constructed using metals and\npolymers. A radiopaque marker provides\nvisual confirmation of the distal tip location\nunder fluoroscopy. | Same |\n| Principle of\nOperation | May be used with support catheters to\nassist in accessing the target\nneurovasculature. | Same |\n| Techniques for\nUse | Standard percutaneous, interventional\ntechniques, including access site\npreparation, introduction of the catheter\ninto the access vessel, advancing the\ncatheter under fluoroscopy, withdrawing\nthe catheter, and closing the access site. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter: Same\npolymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame |\n| Distal Tip | Soft, flexible. | Same |\n| Catheter Wall\nConstruction | Coil and braid reinforced, with ribbed\nsurface at distal section. | Same |\n| Coating | Hydrophilic coating | Same |\n| Catheter Profile | 8 Fr | Same |\n| Inner Diameter | Distal: 0.088”\nProximal: 0.088’’ | Same |\n| Outer Diameter | Distal: 0.104”\nProximal: 0.108” | Same |\n| Working Length | 120 cm | Same |\n\nAttribute Predicate Device Subject Device\nMillipede 088 Access Catheter (K233648) Millipede 088 Access Catheter\n(K242504)\nPackaged RHV and Valve Crossing Tool Same\nAccessories\nCondition Supplied Sterile and single use Same\nSterilization Method Ethylene Oxide (EO), Sterility Assurance Same\nLevel 10-6\nPackaging The catheters are placed in a protective Same\nConfiguration polyethylene tube, mounted with\naccessory RHV and valve crossing tool\nonto a cardboard packaging card, placed\ninto a pouch, sealed, and labeled. The\nsealed pouch and Instructions for Use are\nplaced in a labeled shelf carton box.\nLabelled Shelf Life 12 months Same\nMillipede 070 Aspiration Catheter; Perfuze Aspiration Tube Set\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter, Millipede 070 Aspiration\nPerfuze Aspiration Tube Set (K232524) Catheter, Perfuze Aspiration\nTube Set (K242504)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code NRY Same\nIndications for Use The Millipede 070 Aspiration Catheter, Same\nwith the Perfuze Aspiration Tube Set and\na compatible aspiration pump, is indicated\nfor use in the revascularization of patients\nwith acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a\ncompatible aspiration pump.\nPrescription/Over Prescription Same\n-the-Counter Use\nPage 4 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 088 Access Catheter (K233648) | Millipede 088 Access Catheter |\n|  |  | (K242504) |\n| Packaged\nAccessories | RHV and Valve Crossing Tool | Same |\n| Condition Supplied | Sterile and single use | Same |\n| Sterilization Method | Ethylene Oxide (EO), Sterility Assurance\nLevel 10-6 | Same |\n| Packaging\nConfiguration | The catheters are placed in a protective\npolyethylene tube, mounted with\naccessory RHV and valve crossing tool\nonto a cardboard packaging card, placed\ninto a pouch, sealed, and labeled. The\nsealed pouch and Instructions for Use are\nplaced in a labeled shelf carton box. | Same |\n| Labelled Shelf Life | 12 months | Same |\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 070 Aspiration Catheter, | Millipede 070 Aspiration |\n|  | Perfuze Aspiration Tube Set (K232524) | Catheter, Perfuze Aspiration |\n|  |  | Tube Set (K242504) |\n| Regulation\nNumber | 21 CFR 870.1250 | Same |\n| Regulation Name | Percutaneous catheter | Same |\n| Classification | Class II | Same |\n| Product Code | NRY | Same |\n| Indications for Use | The Millipede 070 Aspiration Catheter,\nwith the Perfuze Aspiration Tube Set and\na compatible aspiration pump, is indicated\nfor use in the revascularization of patients\nwith acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle\ncerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of\nsymptom onset. Patients who are\nineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail\nIV t-PA therapy are candidates for\ntreatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a\ncompatible aspiration pump. | Same |\n| Prescription/Over\n-the-Counter Use | Prescription | Same |\n\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter, Millipede 070 Aspiration\nPerfuze Aspiration Tube Set (K232524) Catheter, Perfuze Aspiration\nTube Set (K242504)\nDevice Single lumen catheter designed to be Same\nDescription introduced over a steerable guidewire to\naccess the neurovasculature. The semi-\nrigid proximal section transitions to a\nflexible distal tip to facilitate advancement\nthrough vessels. A single radiopaque\nmarker at the distal end facilitates\nfluoroscopic visualization. The outer\nsurface of the catheter is coated with a\nhydrophilic coating to reduce friction\nduring navigation in the vasculature. A\nluer fitting on the catheter hub is used for\nthe attachment of accessories. A strain\nrelief at the hub provides kink resistance at\nthe proximal end.\nPrinciple of Designed to remove thrombus from the Same\nOperation neurovasculature using direct aspiration.\nTechniques for Standard percutaneous, intravascular Same\nUse techniques.\nMaterials Polymers and metals commonly used in Proximal end of catheter:\nthe manufacture of medical devices. Same polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame\nDistal Tip Tapered, soft, flexible Same\nCatheter Wall Braid and coil reinforcement, with ribbed Same\nConstruction internal surface at distal end.\nCoating Hydrophilic Coating Same\nCatheter Profile 6 Fr Same\nInner Diameter Distal: 0.070 in Same\nProximal: 0.069 in\nOuter Diameter Distal: 0.0835 in Same\nProximal: 0.0865 in\nWorking Length / 136 cm Same\nEffective length\nPackaged Rotating Hemostasis Valve Same\nAccessories\nCondition Sterile and Single Use Same\nSupplied\nSterilization EO Same\nMethod\nPackaging Polyethylene terephthalate Tyvek® Same\nConfiguration pouch, polyethylene tube, paperboard\npackaging card, cardboard carton.\nAspiration 100 in length Same\nTubing Tubing ID = 0.110 inch\nPinch clamp valve for vacuum control\nPage 5 of 7\n\n| Attribute | Predicate Device | Subject Device |\n| --- | --- | --- |\n|  | Millipede 070 Aspiration Catheter, | Millipede 070 Aspiration |\n|  | Perfuze Aspiration Tube Set (K232524) | Catheter, Perfuze Aspiration |\n|  |  | Tube Set (K242504) |\n| Device\nDescription | Single lumen catheter designed to be\nintroduced over a steerable guidewire to\naccess the neurovasculature. The semi-\nrigid proximal section transitions to a\nflexible distal tip to facilitate advancement\nthrough vessels. A single radiopaque\nmarker at the distal end facilitates\nfluoroscopic visualization. The outer\nsurface of the catheter is coated with a\nhydrophilic coating to reduce friction\nduring navigation in the vasculature. A\nluer fitting on the catheter hub is used for\nthe attachment of accessories. A strain\nrelief at the hub provides kink resistance at\nthe proximal end. | Same |\n| Principle of\nOperation | Designed to remove thrombus from the\nneurovasculature using direct aspiration. | Same |\n| Techniques for\nUse | Standard percutaneous, intravascular\ntechniques. | Same |\n| Materials | Polymers and metals commonly used in\nthe manufacture of medical devices. | Proximal end of catheter:\nSame polymers and metal\nreinforcement with changes to\nthe color additives used.\nDistal end of catheter: Same\nAccessories and packaging:\nSame |\n| Distal Tip | Tapered, soft, flexible | Same |\n| Catheter Wall\nConstruction | Braid and coil reinforcement, with ribbed\ninternal surface at distal end. | Same |\n| Coating | Hydrophilic Coating | Same |\n| Catheter Profile | 6 Fr | Same |\n| Inner Diameter | Distal: 0.070 in\nProximal: 0.069 in | Same |\n| Outer Diameter | Distal: 0.0835 in\nProximal: 0.0865 in | Same |\n| Working Length /\nEffective length | 136 cm | Same |\n| Packaged\nAccessories | Rotating Hemostasis Valve | Same |\n| Condition\nSupplied | Sterile and Single Use | Same |\n| Sterilization\nMethod | EO | Same |\n| Packaging\nConfiguration | Polyethylene terephthalate Tyvek®\npouch, polyethylene tube, paperboard\npackaging card, cardboard carton. | Same |\n| Aspiration\nTubing | 100 in length\nTubing ID = 0.110 inch\nPinch clamp valve for vacuum control | Same |\n\nBiocompatibility\nThe subject Millipede 070 Aspiration Catheter and Millipede 088 Access Catheter include a change\nto the color additives used in the proximal shaft compared to the predicate devices. To ensure these\nnew color additives were assessed, relevant biocompatibility endpoints were addressed through\nbiocompatibility testing in accordance with ISO 10993-1, “Biological Evaluation of Medical Devices\nPart 1: Evaluation and Testing within a Risk Management Process”. The table below summarizes\nthe biocompatibility testing completed.\nBiocompatibility testing of the Millipede 070 Aspiration Catheter (listed below), which utilizes the\nsame color additives, was used to also support the biocompatibility of the Millipede 088 Access\nCatheter.\nTest Results\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Requirements of the ISO intracutaneous reactivity test\nReactivity were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection test\nSystemic Injection were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator of\nThromboplastin Time the intrinsic coagulation pathway.\nHemocompatibility – ASTM Direct and The test article is considered non-hemolytic in both direct\nIndirect (extract-based) Hemolysis and indirect hemolysis tests.\nHemocompatibility – Platelet and The test article is not considered to have an effect on\nLeukocyte Count platelet and leukocyte concentrations.\nPerformance Testing\nNon-clinical bench testing was performed to confirm that the change to the color additives used in\nthe proximal shaft does not impact the visual characteristics or mechanical integrity of the devices.\nThe non-clinical bench testing of the Millipede 070 Aspiration Catheter (listed below) was used to\nalso support the visual characteristics and mechanical integrity of the Millipede 088 Access Catheter.\nTest Test Method Conclusions\nThe device met\nDevice surface characteristics were assessed to\nVisual Inspection established\nconfirm conformance to the specifications.\nspecifications.\nThe device met\nThe tensile strength was evaluated for the bonds\nTensile Strength established\nbetween sections of the catheter.\nspecifications.\nResistance to air leak was assessed by The device integrity is\nAir Leakage pressurizing the catheter to 300kPa and suitable for its intended\nmonitoring for air leaks. use.\nShelf Life and Packaging\nThe subject devices’ shelf life and packaging configuration remain identical to that of the predicate\ndevices. Therefore, no shelf-life testing or packaging validation was required to demonstrate\nsubstantial equivalence between the subject and predicate devices.\nPage 6 of 7\n\n| Test | Results |\n| --- | --- |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test | The test article did not elicit a sensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity | Requirements of the ISO intracutaneous reactivity test\nwere met for the test article. |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection | Requirements of the ISO acute systemic injection test\nwere met for the test article. |\n| Material-Mediated Pyrogenicity | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article is not considered to be a potential\nactivator of the complement system. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is not considered to be an activator of\nthe intrinsic coagulation pathway. |\n| Hemocompatibility – ASTM Direct and\nIndirect (extract-based) Hemolysis | The test article is considered non-hemolytic in both direct\nand indirect hemolysis tests. |\n| Hemocompatibility – Platelet and\nLeukocyte Count | The test article is not considered to have an effect on\nplatelet and leukocyte concentrations. |\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Visual Inspection | Device surface characteristics were assessed to\nconfirm conformance to the specifications. | The device met\nestablished\nspecifications. |\n| Tensile Strength | The tensile strength was evaluated for the bonds\nbetween sections of the catheter. | The device met\nestablished\nspecifications. |\n| Air Leakage | Resistance to air leak was assessed by\npressurizing the catheter to 300kPa and\nmonitoring for air leaks. | The device integrity is\nsuitable for its intended\nuse. |\n\nSterilization\nThe Millipede 088 Access Catheter, Millipede 070 Aspiration Catheter, and Perfuze Aspiration Tube\nSet are sterilized using a validated EO process with a sterility assurance level of 1x10-6. The\nsterilization method is identical for the subject and predicate devices.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nConclusion\nThe indications for use of the Millipede 088 Access Catheter, Millipede 070 Aspiration Catheter, and\nPerfuze Aspiration Tube Set are identical to the predicate devices. The subject and the predicate\ndevices use the same operating principles and have similar designs. The differences in color\nadditives discussed in this submission do not raise different or new questions of safety or\neffectiveness. The successful completion of biocompatibility testing and performance testing\ndemonstrates that the subject Millipede 088 Access Catheter and Millipede 070 Aspiration Catheter\nare substantially equivalent to the respective predicate devices.\nPage 7 of 7"
  }
}