{
  "source_pdf": "aspiration--perfuze-ltd--millipede70-aspiration-catheter-perfuze-aspiration--510k.pdf",
  "clearance_number": "K252392",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Millipede70 Aspiration Catheter is a sterile single-use device. It consists of the catheter and a\nrotating hemostasis valve (RHV).\nThe catheter is a single lumen, reinforced, variable stiffness catheter. The distal segment has a\nhydrophilic coating for navigation through the vasculature. The catheter has a radiopaque marker\nlocated at its distal end for visualization under fluoroscopy. The RHV is assembled onto the hub of\nthe catheter and is used to maintain hemostasis during infusion of saline and contrast agent and\ninsertion of devices into the Millipede70 Aspiration Catheter.\nThe Perfuze Aspiration Tube Set is a sterile, single-use device consisting of a single flexible braided\ntube. The tube has a rotating male luer-lock connector on the distal end and a suction connector on\nthe proximal end. The rotating male luer-lock connector connects to the hub of a Millipede70\nAspiration Catheter. The suction connector connects to the canister of an aspiration pump. A pinch\nclamp provides the user with the ability to apply vacuum to the catheter.\nFor the aspiration source, the Millipede70 Aspiration Catheter is used in conjunction with a compatible\naspiration pump with prespecified performance parameters. The aspiration pump is connected using\nthe Perfuze Aspiration Tube Set along with a legally marketed canister and accessories kit.\nPage 1 of 5\n\nIndications for Use\nMillipede70 Aspiration Catheter\nThe Millipede70 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede70 Aspiration Catheter to a\ncompatible aspiration pump.\nComparison to the Predicate Device\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter; Millipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set Perfuze Aspiration Tube Set\n(K250012) (K252392)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous Catheter Same\nClassification Class II Same\nProduct Code NRY Same\nIndications for The Millipede 070 Aspiration The Millipede70 Aspiration Catheter,\nuse Catheter, with the Perfuze Aspiration with the Perfuze Aspiration Tube\nTube Set and a compatible aspiration Set and a compatible aspiration\npump, is indicated for use in the pump, is indicated for use in the\nrevascularization of patients with revascularization of patients with\nacute ischemic stroke secondary to acute ischemic stroke secondary to\nintracranial large vessel occlusive intracranial large vessel occlusive\ndisease (within the internal carotid, disease (within the internal carotid,\nmiddle cerebral – M1 and M2 middle cerebral - M1 and M2\nsegments, basilar, and vertebral segments, basilar, and vertebral\narteries) within 8 hours of symptom arteries) within 8 hours of symptom\nonset. Patients who are ineligible for onset. Patients who are ineligible\nintravenous thrombolytic drug therapy for intravenous thrombolytic drug\nor who have not responded to therapy or who have not responded\nthrombolytic drug therapy are to thrombolytic drug therapy are\ncandidates for treatment. candidates for treatment.\nThe Perfuze Aspiration Tube Set is The Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070 indicated to connect the Millipede70\nAspiration Catheter to a compatible Aspiration Catheter to a compatible\naspiration pump. aspiration pump.\nDevice Single lumen catheter designed to be Same\nDescription introduced over a steerable guidewire\nto access the neurovasculature. The\nsemi-rigid proximal section transitions\nto a flexible distal tip to facilitate\nadvancement through vessels. A\nsingle radiopaque marker at the distal\nend facilitates fluoroscopic\nvisualization. The outer surface of the\ncatheter is coated with a hydrophilic\ncoating to reduce friction during\nPage 2 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Millipede 070 Aspiration Catheter; |  |  | Millipede70 Aspiration Catheter; |  |\n|  |  | Perfuze Aspiration Tube Set |  |  | Perfuze Aspiration Tube Set |  |\n|  |  | (K250012) |  |  | (K252392) |  |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous Catheter |  |  | Same |  |  |\n| Classification | Class II |  |  | Same |  |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Indications for\nuse | The Millipede 070 Aspiration\nCatheter, with the Perfuze Aspiration\nTube Set and a compatible aspiration\npump, is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous thrombolytic drug therapy\nor who have not responded to\nthrombolytic drug therapy are\ncandidates for treatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a compatible\naspiration pump. |  |  | The Millipede70 Aspiration Catheter,\nwith the Perfuze Aspiration Tube\nSet and a compatible aspiration\npump, is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible\nfor intravenous thrombolytic drug\ntherapy or who have not responded\nto thrombolytic drug therapy are\ncandidates for treatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede70\nAspiration Catheter to a compatible\naspiration pump. |  |  |\n| Device\nDescription | Single lumen catheter designed to be\nintroduced over a steerable guidewire\nto access the neurovasculature. The\nsemi-rigid proximal section transitions\nto a flexible distal tip to facilitate\nadvancement through vessels. A\nsingle radiopaque marker at the distal\nend facilitates fluoroscopic\nvisualization. The outer surface of the\ncatheter is coated with a hydrophilic\ncoating to reduce friction during |  |  | Same |  |  |\n\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter; Millipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set Perfuze Aspiration Tube Set\n(K250012) (K252392)\nnavigation in the vasculature. A luer\nfitting on the catheter hub is used for\nthe attachment of accessories. A\nstrain relief at the hub provides kink\nresistance for the proximal end.\nPrinciple of Designed to remove thrombus from Same\nOperation the neurovasculature using direct\naspiration.\nTechniques for Standard percutaneous, intravascular Same\nUse techniques.\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical\ndevices.\nDistal Tip Tapered, soft, flexible. Same\nCatheter Wall Braid and coil reinforcement, with Same\nConstruct ribbed internal surface at distal end.\nCoating Hydrophilic coating Same\nCatheter Profile 6 Fr Same\nInner Diameter Distal: 0.070 in Same\nProximal: 0.069 in\nOuter Diameter Distal: 0.0835 in Distal: 0.0837 in\nProximal: 0.0865 in Proximal: Same\nWorking Length / 136 cm Same\nEffective length\nPackaged Rotating Hemostasis Valve Same\nAccessories\nCondition Sterile and single use Same\nSupplied\nSterilization Ethylene Oxide (EO) Same\nMethod\nPackaging Polyethylene terephthalate Tyvek® Same\nConfiguration pouch, polyethylene tube, paperboard\npackaging card, cardboard carton.\nPerfuze 100 in length Same\nAspiration Tubing Tubing ID = 0.110 in\nPinch clamp valve for vacuum control\nNon-Clinical Testing\nPerformance Testing (Bench)\nThe subject and predicate devices have the same indications for use, fundamental design, and\noperating principle.\nThe subject Millipede70 Aspiration Catheter has the same materials as the predicate device. The only\ndifference in design is a change to the maximum outer diameter at the distal end of the subject\ndevice, which is increasing from 0.0835” to 0.0837”.\nThe successful completion of the performance testing listed in the table below demonstrates that the\nsubject Millipede70 Aspiration Catheter meets the defined design specifications and is suitable for its\nintended use.\nPage 3 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Millipede 070 Aspiration Catheter; |  |  | Millipede70 Aspiration Catheter; |  |\n|  |  | Perfuze Aspiration Tube Set |  |  | Perfuze Aspiration Tube Set |  |\n|  |  | (K250012) |  |  | (K252392) |  |\n|  | navigation in the vasculature. A luer\nfitting on the catheter hub is used for\nthe attachment of accessories. A\nstrain relief at the hub provides kink\nresistance for the proximal end. |  |  |  |  |  |\n| Principle of\nOperation | Designed to remove thrombus from\nthe neurovasculature using direct\naspiration. |  |  | Same |  |  |\n| Techniques for\nUse | Standard percutaneous, intravascular\ntechniques. |  |  | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical\ndevices. |  |  | Same |  |  |\n| Distal Tip | Tapered, soft, flexible. |  |  | Same |  |  |\n| Catheter Wall\nConstruct | Braid and coil reinforcement, with\nribbed internal surface at distal end. |  |  | Same |  |  |\n| Coating | Hydrophilic coating |  |  | Same |  |  |\n| Catheter Profile | 6 Fr |  |  | Same |  |  |\n| Inner Diameter | Distal: 0.070 in\nProximal: 0.069 in |  |  | Same |  |  |\n| Outer Diameter | Distal: 0.0835 in\nProximal: 0.0865 in |  |  | Distal: 0.0837 in\nProximal: Same |  |  |\n| Working Length /\nEffective length | 136 cm |  |  | Same |  |  |\n| Packaged\nAccessories | Rotating Hemostasis Valve |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and single use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |  |  |\n| Packaging\nConfiguration | Polyethylene terephthalate Tyvek®\npouch, polyethylene tube, paperboard\npackaging card, cardboard carton. |  |  | Same |  |  |\n| Perfuze\nAspiration Tubing | 100 in length\nTubing ID = 0.110 in\nPinch clamp valve for vacuum control |  |  | Same |  |  |\n\nTest Test Method Conclusions\nDimensional The outer diameter of the distal end was The device met established\nVerification measured to confirm conformance to specifications.\nspecifications.\nSimulated Use Deliverability and compatibility with accessory The device performs as\nTesting devices were evaluated in a neurovascular intended under simulated\nmodel. use conditions.\nVisual Device surface characteristics were assessed The device surface\nInspection after simulated use testing to confirm freedom characteristics are suitable\nfrom defects that could cause injury. for its intended use.\nHydrophilic The integrity of the hydrophilic coating was The hydrophilic coating\nCoating Integrity evaluated after multiple insertion and integrity is suitable for its\nwithdrawal cycles. intended use.\nKink Resistance Test specimen segments were formed into a The device met established\ndefined bend diameter to evaluate kink specifications.\nresistance.\nTip Stiffness The bending stiffness of the tip was The device met established\nmeasured to confirm conformance to the specifications.\nspecification.\nTorque Strength The test specimens were rotated with the The device met established\ndistal end constrained from movement to specifications.\nevaluate integrity after rotation.\nThe design of the Perfuze Aspiration Tube Set is identical for the subject and predicate devices.\nTherefore, non-clinical bench testing was not required for the subject Perfuze Aspiration Tube Set.\nBiocompatibility\nThe materials, formulation, and suppliers of the materials used in the Millipede70 Aspiration Catheter\nand Perfuze Aspiration Tube Set are identical in the subject and predicate devices. Therefore, no\nbiocompatibility testing was required for the subject device.\nSterilization\nThe Millipede70 Aspiration Catheter and Perfuze Aspiration Tube Set are sterilized using a validated\nEO process with a sterility assurance level of 1x10-6. The sterilization method is identical for the\nsubject and predicate devices.\nShelf Life and Packaging\nThe subject device’s shelf life and packaging configuration remain the same as that of the predicate\ndevice. Therefore, no shelf-life testing or packaging validation was required to demonstrate\nsubstantial equivalence between the subject and predicate devices.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nConclusion\nThe subject and predicate devices have the same indications for use, fundamental design, operating\nprinciple, and materials. The change to the outer diameter at the distal end of the subject Millipede70\nPage 4 of 5\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Dimensional\nVerification | The outer diameter of the distal end was\nmeasured to confirm conformance to\nspecifications. | The device met established\nspecifications. |\n| Simulated Use\nTesting | Deliverability and compatibility with accessory\ndevices were evaluated in a neurovascular\nmodel. | The device performs as\nintended under simulated\nuse conditions. |\n| Visual\nInspection | Device surface characteristics were assessed\nafter simulated use testing to confirm freedom\nfrom defects that could cause injury. | The device surface\ncharacteristics are suitable\nfor its intended use. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. | The hydrophilic coating\nintegrity is suitable for its\nintended use. |\n| Kink Resistance | Test specimen segments were formed into a\ndefined bend diameter to evaluate kink\nresistance. | The device met established\nspecifications. |\n| Tip Stiffness | The bending stiffness of the tip was\nmeasured to confirm conformance to the\nspecification. | The device met established\nspecifications. |\n| Torque Strength | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. | The device met established\nspecifications. |\n\nAspiration Catheter does not raise different questions of safety or effectiveness. The successful\ncompletion of bench testing demonstrates that the subject device is substantially equivalent to the\npredicate device.\nPage 5 of 5",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252392\nDevice Name\nMillipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set\nIndications for Use (Describe)\nMillipede70 Aspiration Catheter\nThe Millipede70 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration pump, is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to\nthrombolytic drug therapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede70 Aspiration Catheter to a compatible aspiration\npump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K252392\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: 31 July 2025\nSubject Device\nProprietary Name: Millipede70 Aspiration Catheter; Perfuze\nAspiration Tube Set\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: NRY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Millipede70 Aspiration Catheter is a sterile single-use device. It consists of the catheter and a\nrotating hemostasis valve (RHV).\nThe catheter is a single lumen, reinforced, variable stiffness catheter. The distal segment has a\nhydrophilic coating for navigation through the vasculature. The catheter has a radiopaque marker\nlocated at its distal end for visualization under fluoroscopy. The RHV is assembled onto the hub of\nthe catheter and is used to maintain hemostasis during infusion of saline and contrast agent and\ninsertion of devices into the Millipede70 Aspiration Catheter.\nThe Perfuze Aspiration Tube Set is a sterile, single-use device consisting of a single flexible braided\ntube. The tube has a rotating male luer-lock connector on the distal end and a suction connector on\nthe proximal end. The rotating male luer-lock connector connects to the hub of a Millipede70\nAspiration Catheter. The suction connector connects to the canister of an aspiration pump. A pinch\nclamp provides the user with the ability to apply vacuum to the catheter.\nFor the aspiration source, the Millipede70 Aspiration Catheter is used in conjunction with a compatible\naspiration pump with prespecified performance parameters. The aspiration pump is connected using\nthe Perfuze Aspiration Tube Set along with a legally marketed canister and accessories kit.\nPage 1 of 5\n\nIndications for Use\nMillipede70 Aspiration Catheter\nThe Millipede70 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede70 Aspiration Catheter to a\ncompatible aspiration pump.\nComparison to the Predicate Device\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter; Millipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set Perfuze Aspiration Tube Set\n(K250012) (K252392)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous Catheter Same\nClassification Class II Same\nProduct Code NRY Same\nIndications for The Millipede 070 Aspiration The Millipede70 Aspiration Catheter,\nuse Catheter, with the Perfuze Aspiration with the Perfuze Aspiration Tube\nTube Set and a compatible aspiration Set and a compatible aspiration\npump, is indicated for use in the pump, is indicated for use in the\nrevascularization of patients with revascularization of patients with\nacute ischemic stroke secondary to acute ischemic stroke secondary to\nintracranial large vessel occlusive intracranial large vessel occlusive\ndisease (within the internal carotid, disease (within the internal carotid,\nmiddle cerebral – M1 and M2 middle cerebral - M1 and M2\nsegments, basilar, and vertebral segments, basilar, and vertebral\narteries) within 8 hours of symptom arteries) within 8 hours of symptom\nonset. Patients who are ineligible for onset. Patients who are ineligible\nintravenous thrombolytic drug therapy for intravenous thrombolytic drug\nor who have not responded to therapy or who have not responded\nthrombolytic drug therapy are to thrombolytic drug therapy are\ncandidates for treatment. candidates for treatment.\nThe Perfuze Aspiration Tube Set is The Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070 indicated to connect the Millipede70\nAspiration Catheter to a compatible Aspiration Catheter to a compatible\naspiration pump. aspiration pump.\nDevice Single lumen catheter designed to be Same\nDescription introduced over a steerable guidewire\nto access the neurovasculature. The\nsemi-rigid proximal section transitions\nto a flexible distal tip to facilitate\nadvancement through vessels. A\nsingle radiopaque marker at the distal\nend facilitates fluoroscopic\nvisualization. The outer surface of the\ncatheter is coated with a hydrophilic\ncoating to reduce friction during\nPage 2 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Millipede 070 Aspiration Catheter; |  |  | Millipede70 Aspiration Catheter; |  |\n|  |  | Perfuze Aspiration Tube Set |  |  | Perfuze Aspiration Tube Set |  |\n|  |  | (K250012) |  |  | (K252392) |  |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous Catheter |  |  | Same |  |  |\n| Classification | Class II |  |  | Same |  |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Indications for\nuse | The Millipede 070 Aspiration\nCatheter, with the Perfuze Aspiration\nTube Set and a compatible aspiration\npump, is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous thrombolytic drug therapy\nor who have not responded to\nthrombolytic drug therapy are\ncandidates for treatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a compatible\naspiration pump. |  |  | The Millipede70 Aspiration Catheter,\nwith the Perfuze Aspiration Tube\nSet and a compatible aspiration\npump, is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible\nfor intravenous thrombolytic drug\ntherapy or who have not responded\nto thrombolytic drug therapy are\ncandidates for treatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede70\nAspiration Catheter to a compatible\naspiration pump. |  |  |\n| Device\nDescription | Single lumen catheter designed to be\nintroduced over a steerable guidewire\nto access the neurovasculature. The\nsemi-rigid proximal section transitions\nto a flexible distal tip to facilitate\nadvancement through vessels. A\nsingle radiopaque marker at the distal\nend facilitates fluoroscopic\nvisualization. The outer surface of the\ncatheter is coated with a hydrophilic\ncoating to reduce friction during |  |  | Same |  |  |\n\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter; Millipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set Perfuze Aspiration Tube Set\n(K250012) (K252392)\nnavigation in the vasculature. A luer\nfitting on the catheter hub is used for\nthe attachment of accessories. A\nstrain relief at the hub provides kink\nresistance for the proximal end.\nPrinciple of Designed to remove thrombus from Same\nOperation the neurovasculature using direct\naspiration.\nTechniques for Standard percutaneous, intravascular Same\nUse techniques.\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical\ndevices.\nDistal Tip Tapered, soft, flexible. Same\nCatheter Wall Braid and coil reinforcement, with Same\nConstruct ribbed internal surface at distal end.\nCoating Hydrophilic coating Same\nCatheter Profile 6 Fr Same\nInner Diameter Distal: 0.070 in Same\nProximal: 0.069 in\nOuter Diameter Distal: 0.0835 in Distal: 0.0837 in\nProximal: 0.0865 in Proximal: Same\nWorking Length / 136 cm Same\nEffective length\nPackaged Rotating Hemostasis Valve Same\nAccessories\nCondition Sterile and single use Same\nSupplied\nSterilization Ethylene Oxide (EO) Same\nMethod\nPackaging Polyethylene terephthalate Tyvek® Same\nConfiguration pouch, polyethylene tube, paperboard\npackaging card, cardboard carton.\nPerfuze 100 in length Same\nAspiration Tubing Tubing ID = 0.110 in\nPinch clamp valve for vacuum control\nNon-Clinical Testing\nPerformance Testing (Bench)\nThe subject and predicate devices have the same indications for use, fundamental design, and\noperating principle.\nThe subject Millipede70 Aspiration Catheter has the same materials as the predicate device. The only\ndifference in design is a change to the maximum outer diameter at the distal end of the subject\ndevice, which is increasing from 0.0835” to 0.0837”.\nThe successful completion of the performance testing listed in the table below demonstrates that the\nsubject Millipede70 Aspiration Catheter meets the defined design specifications and is suitable for its\nintended use.\nPage 3 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Millipede 070 Aspiration Catheter; |  |  | Millipede70 Aspiration Catheter; |  |\n|  |  | Perfuze Aspiration Tube Set |  |  | Perfuze Aspiration Tube Set |  |\n|  |  | (K250012) |  |  | (K252392) |  |\n|  | navigation in the vasculature. A luer\nfitting on the catheter hub is used for\nthe attachment of accessories. A\nstrain relief at the hub provides kink\nresistance for the proximal end. |  |  |  |  |  |\n| Principle of\nOperation | Designed to remove thrombus from\nthe neurovasculature using direct\naspiration. |  |  | Same |  |  |\n| Techniques for\nUse | Standard percutaneous, intravascular\ntechniques. |  |  | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical\ndevices. |  |  | Same |  |  |\n| Distal Tip | Tapered, soft, flexible. |  |  | Same |  |  |\n| Catheter Wall\nConstruct | Braid and coil reinforcement, with\nribbed internal surface at distal end. |  |  | Same |  |  |\n| Coating | Hydrophilic coating |  |  | Same |  |  |\n| Catheter Profile | 6 Fr |  |  | Same |  |  |\n| Inner Diameter | Distal: 0.070 in\nProximal: 0.069 in |  |  | Same |  |  |\n| Outer Diameter | Distal: 0.0835 in\nProximal: 0.0865 in |  |  | Distal: 0.0837 in\nProximal: Same |  |  |\n| Working Length /\nEffective length | 136 cm |  |  | Same |  |  |\n| Packaged\nAccessories | Rotating Hemostasis Valve |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and single use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |  |  |\n| Packaging\nConfiguration | Polyethylene terephthalate Tyvek®\npouch, polyethylene tube, paperboard\npackaging card, cardboard carton. |  |  | Same |  |  |\n| Perfuze\nAspiration Tubing | 100 in length\nTubing ID = 0.110 in\nPinch clamp valve for vacuum control |  |  | Same |  |  |\n\nTest Test Method Conclusions\nDimensional The outer diameter of the distal end was The device met established\nVerification measured to confirm conformance to specifications.\nspecifications.\nSimulated Use Deliverability and compatibility with accessory The device performs as\nTesting devices were evaluated in a neurovascular intended under simulated\nmodel. use conditions.\nVisual Device surface characteristics were assessed The device surface\nInspection after simulated use testing to confirm freedom characteristics are suitable\nfrom defects that could cause injury. for its intended use.\nHydrophilic The integrity of the hydrophilic coating was The hydrophilic coating\nCoating Integrity evaluated after multiple insertion and integrity is suitable for its\nwithdrawal cycles. intended use.\nKink Resistance Test specimen segments were formed into a The device met established\ndefined bend diameter to evaluate kink specifications.\nresistance.\nTip Stiffness The bending stiffness of the tip was The device met established\nmeasured to confirm conformance to the specifications.\nspecification.\nTorque Strength The test specimens were rotated with the The device met established\ndistal end constrained from movement to specifications.\nevaluate integrity after rotation.\nThe design of the Perfuze Aspiration Tube Set is identical for the subject and predicate devices.\nTherefore, non-clinical bench testing was not required for the subject Perfuze Aspiration Tube Set.\nBiocompatibility\nThe materials, formulation, and suppliers of the materials used in the Millipede70 Aspiration Catheter\nand Perfuze Aspiration Tube Set are identical in the subject and predicate devices. Therefore, no\nbiocompatibility testing was required for the subject device.\nSterilization\nThe Millipede70 Aspiration Catheter and Perfuze Aspiration Tube Set are sterilized using a validated\nEO process with a sterility assurance level of 1x10-6. The sterilization method is identical for the\nsubject and predicate devices.\nShelf Life and Packaging\nThe subject device’s shelf life and packaging configuration remain the same as that of the predicate\ndevice. Therefore, no shelf-life testing or packaging validation was required to demonstrate\nsubstantial equivalence between the subject and predicate devices.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nConclusion\nThe subject and predicate devices have the same indications for use, fundamental design, operating\nprinciple, and materials. The change to the outer diameter at the distal end of the subject Millipede70\nPage 4 of 5\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Dimensional\nVerification | The outer diameter of the distal end was\nmeasured to confirm conformance to\nspecifications. | The device met established\nspecifications. |\n| Simulated Use\nTesting | Deliverability and compatibility with accessory\ndevices were evaluated in a neurovascular\nmodel. | The device performs as\nintended under simulated\nuse conditions. |\n| Visual\nInspection | Device surface characteristics were assessed\nafter simulated use testing to confirm freedom\nfrom defects that could cause injury. | The device surface\ncharacteristics are suitable\nfor its intended use. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. | The hydrophilic coating\nintegrity is suitable for its\nintended use. |\n| Kink Resistance | Test specimen segments were formed into a\ndefined bend diameter to evaluate kink\nresistance. | The device met established\nspecifications. |\n| Tip Stiffness | The bending stiffness of the tip was\nmeasured to confirm conformance to the\nspecification. | The device met established\nspecifications. |\n| Torque Strength | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. | The device met established\nspecifications. |\n\nAspiration Catheter does not raise different questions of safety or effectiveness. The successful\ncompletion of bench testing demonstrates that the subject device is substantially equivalent to the\npredicate device.\nPage 5 of 5",
    "also_known_as": [
      "K250012"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252392\nDevice Name\nMillipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set\nIndications for Use (Describe)\nMillipede70 Aspiration Catheter\nThe Millipede70 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration pump, is indicated\nfor use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive\ndisease (within the internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours\nof symptom onset. Patients who are ineligible for intravenous thrombolytic drug therapy or who have not responded to\nthrombolytic drug therapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede70 Aspiration Catheter to a compatible aspiration\npump.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K252392\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: 31 July 2025\nSubject Device\nProprietary Name: Millipede70 Aspiration Catheter; Perfuze\nAspiration Tube Set\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: NRY",
    "Substantial Equivalence": "Predicate Device\nProprietary Name: Millipede 070 Aspiration Catheter; Perfuze\nAspiration Tube Set\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: NRY\nManufacturer: Perfuze Ltd.\n510(k) Number: K250012",
    "Device Description": "Device Description\nThe Millipede70 Aspiration Catheter is a sterile single-use device. It consists of the catheter and a\nrotating hemostasis valve (RHV).\nThe catheter is a single lumen, reinforced, variable stiffness catheter. The distal segment has a\nhydrophilic coating for navigation through the vasculature. The catheter has a radiopaque marker\nlocated at its distal end for visualization under fluoroscopy. The RHV is assembled onto the hub of\nthe catheter and is used to maintain hemostasis during infusion of saline and contrast agent and\ninsertion of devices into the Millipede70 Aspiration Catheter.\nThe Perfuze Aspiration Tube Set is a sterile, single-use device consisting of a single flexible braided\ntube. The tube has a rotating male luer-lock connector on the distal end and a suction connector on\nthe proximal end. The rotating male luer-lock connector connects to the hub of a Millipede70\nAspiration Catheter. The suction connector connects to the canister of an aspiration pump. A pinch\nclamp provides the user with the ability to apply vacuum to the catheter.\nFor the aspiration source, the Millipede70 Aspiration Catheter is used in conjunction with a compatible\naspiration pump with prespecified performance parameters. The aspiration pump is connected using\nthe Perfuze Aspiration Tube Set along with a legally marketed canister and accessories kit.\nPage 1 of 5\n\nIndications for Use\nMillipede70 Aspiration Catheter\nThe Millipede70 Aspiration Catheter, with the Perfuze Aspiration Tube Set and a compatible aspiration\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary\nto intracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous thrombolytic drug therapy or who have not responded to thrombolytic drug\ntherapy are candidates for treatment.\nPerfuze Aspiration Tube Set\nThe Perfuze Aspiration Tube Set is indicated to connect the Millipede70 Aspiration Catheter to a\ncompatible aspiration pump.\nComparison to the Predicate Device\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter; Millipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set Perfuze Aspiration Tube Set\n(K250012) (K252392)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous Catheter Same\nClassification Class II Same\nProduct Code NRY Same\nIndications for The Millipede 070 Aspiration The Millipede70 Aspiration Catheter,\nuse Catheter, with the Perfuze Aspiration with the Perfuze Aspiration Tube\nTube Set and a compatible aspiration Set and a compatible aspiration\npump, is indicated for use in the pump, is indicated for use in the\nrevascularization of patients with revascularization of patients with\nacute ischemic stroke secondary to acute ischemic stroke secondary to\nintracranial large vessel occlusive intracranial large vessel occlusive\ndisease (within the internal carotid, disease (within the internal carotid,\nmiddle cerebral – M1 and M2 middle cerebral - M1 and M2\nsegments, basilar, and vertebral segments, basilar, and vertebral\narteries) within 8 hours of symptom arteries) within 8 hours of symptom\nonset. Patients who are ineligible for onset. Patients who are ineligible\nintravenous thrombolytic drug therapy for intravenous thrombolytic drug\nor who have not responded to therapy or who have not responded\nthrombolytic drug therapy are to thrombolytic drug therapy are\ncandidates for treatment. candidates for treatment.\nThe Perfuze Aspiration Tube Set is The Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070 indicated to connect the Millipede70\nAspiration Catheter to a compatible Aspiration Catheter to a compatible\naspiration pump. aspiration pump.\nDevice Single lumen catheter designed to be Same\nDescription introduced over a steerable guidewire\nto access the neurovasculature. The\nsemi-rigid proximal section transitions\nto a flexible distal tip to facilitate\nadvancement through vessels. A\nsingle radiopaque marker at the distal\nend facilitates fluoroscopic\nvisualization. The outer surface of the\ncatheter is coated with a hydrophilic\ncoating to reduce friction during\nPage 2 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Millipede 070 Aspiration Catheter; |  |  | Millipede70 Aspiration Catheter; |  |\n|  |  | Perfuze Aspiration Tube Set |  |  | Perfuze Aspiration Tube Set |  |\n|  |  | (K250012) |  |  | (K252392) |  |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous Catheter |  |  | Same |  |  |\n| Classification | Class II |  |  | Same |  |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Indications for\nuse | The Millipede 070 Aspiration\nCatheter, with the Perfuze Aspiration\nTube Set and a compatible aspiration\npump, is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous thrombolytic drug therapy\nor who have not responded to\nthrombolytic drug therapy are\ncandidates for treatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede 070\nAspiration Catheter to a compatible\naspiration pump. |  |  | The Millipede70 Aspiration Catheter,\nwith the Perfuze Aspiration Tube\nSet and a compatible aspiration\npump, is indicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral - M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible\nfor intravenous thrombolytic drug\ntherapy or who have not responded\nto thrombolytic drug therapy are\ncandidates for treatment.\nThe Perfuze Aspiration Tube Set is\nindicated to connect the Millipede70\nAspiration Catheter to a compatible\naspiration pump. |  |  |\n| Device\nDescription | Single lumen catheter designed to be\nintroduced over a steerable guidewire\nto access the neurovasculature. The\nsemi-rigid proximal section transitions\nto a flexible distal tip to facilitate\nadvancement through vessels. A\nsingle radiopaque marker at the distal\nend facilitates fluoroscopic\nvisualization. The outer surface of the\ncatheter is coated with a hydrophilic\ncoating to reduce friction during |  |  | Same |  |  |\n\nAttribute Predicate Device Subject Device\nMillipede 070 Aspiration Catheter; Millipede70 Aspiration Catheter;\nPerfuze Aspiration Tube Set Perfuze Aspiration Tube Set\n(K250012) (K252392)\nnavigation in the vasculature. A luer\nfitting on the catheter hub is used for\nthe attachment of accessories. A\nstrain relief at the hub provides kink\nresistance for the proximal end.\nPrinciple of Designed to remove thrombus from Same\nOperation the neurovasculature using direct\naspiration.\nTechniques for Standard percutaneous, intravascular Same\nUse techniques.\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical\ndevices.\nDistal Tip Tapered, soft, flexible. Same\nCatheter Wall Braid and coil reinforcement, with Same\nConstruct ribbed internal surface at distal end.\nCoating Hydrophilic coating Same\nCatheter Profile 6 Fr Same\nInner Diameter Distal: 0.070 in Same\nProximal: 0.069 in\nOuter Diameter Distal: 0.0835 in Distal: 0.0837 in\nProximal: 0.0865 in Proximal: Same\nWorking Length / 136 cm Same\nEffective length\nPackaged Rotating Hemostasis Valve Same\nAccessories\nCondition Sterile and single use Same\nSupplied\nSterilization Ethylene Oxide (EO) Same\nMethod\nPackaging Polyethylene terephthalate Tyvek® Same\nConfiguration pouch, polyethylene tube, paperboard\npackaging card, cardboard carton.\nPerfuze 100 in length Same\nAspiration Tubing Tubing ID = 0.110 in\nPinch clamp valve for vacuum control\nNon-Clinical Testing\nPerformance Testing (Bench)\nThe subject and predicate devices have the same indications for use, fundamental design, and\noperating principle.\nThe subject Millipede70 Aspiration Catheter has the same materials as the predicate device. The only\ndifference in design is a change to the maximum outer diameter at the distal end of the subject\ndevice, which is increasing from 0.0835” to 0.0837”.\nThe successful completion of the performance testing listed in the table below demonstrates that the\nsubject Millipede70 Aspiration Catheter meets the defined design specifications and is suitable for its\nintended use.\nPage 3 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Millipede 070 Aspiration Catheter; |  |  | Millipede70 Aspiration Catheter; |  |\n|  |  | Perfuze Aspiration Tube Set |  |  | Perfuze Aspiration Tube Set |  |\n|  |  | (K250012) |  |  | (K252392) |  |\n|  | navigation in the vasculature. A luer\nfitting on the catheter hub is used for\nthe attachment of accessories. A\nstrain relief at the hub provides kink\nresistance for the proximal end. |  |  |  |  |  |\n| Principle of\nOperation | Designed to remove thrombus from\nthe neurovasculature using direct\naspiration. |  |  | Same |  |  |\n| Techniques for\nUse | Standard percutaneous, intravascular\ntechniques. |  |  | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical\ndevices. |  |  | Same |  |  |\n| Distal Tip | Tapered, soft, flexible. |  |  | Same |  |  |\n| Catheter Wall\nConstruct | Braid and coil reinforcement, with\nribbed internal surface at distal end. |  |  | Same |  |  |\n| Coating | Hydrophilic coating |  |  | Same |  |  |\n| Catheter Profile | 6 Fr |  |  | Same |  |  |\n| Inner Diameter | Distal: 0.070 in\nProximal: 0.069 in |  |  | Same |  |  |\n| Outer Diameter | Distal: 0.0835 in\nProximal: 0.0865 in |  |  | Distal: 0.0837 in\nProximal: Same |  |  |\n| Working Length /\nEffective length | 136 cm |  |  | Same |  |  |\n| Packaged\nAccessories | Rotating Hemostasis Valve |  |  | Same |  |  |\n| Condition\nSupplied | Sterile and single use |  |  | Same |  |  |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |  |  |\n| Packaging\nConfiguration | Polyethylene terephthalate Tyvek®\npouch, polyethylene tube, paperboard\npackaging card, cardboard carton. |  |  | Same |  |  |\n| Perfuze\nAspiration Tubing | 100 in length\nTubing ID = 0.110 in\nPinch clamp valve for vacuum control |  |  | Same |  |  |\n\nTest Test Method Conclusions\nDimensional The outer diameter of the distal end was The device met established\nVerification measured to confirm conformance to specifications.\nspecifications.\nSimulated Use Deliverability and compatibility with accessory The device performs as\nTesting devices were evaluated in a neurovascular intended under simulated\nmodel. use conditions.\nVisual Device surface characteristics were assessed The device surface\nInspection after simulated use testing to confirm freedom characteristics are suitable\nfrom defects that could cause injury. for its intended use.\nHydrophilic The integrity of the hydrophilic coating was The hydrophilic coating\nCoating Integrity evaluated after multiple insertion and integrity is suitable for its\nwithdrawal cycles. intended use.\nKink Resistance Test specimen segments were formed into a The device met established\ndefined bend diameter to evaluate kink specifications.\nresistance.\nTip Stiffness The bending stiffness of the tip was The device met established\nmeasured to confirm conformance to the specifications.\nspecification.\nTorque Strength The test specimens were rotated with the The device met established\ndistal end constrained from movement to specifications.\nevaluate integrity after rotation.\nThe design of the Perfuze Aspiration Tube Set is identical for the subject and predicate devices.\nTherefore, non-clinical bench testing was not required for the subject Perfuze Aspiration Tube Set.\nBiocompatibility\nThe materials, formulation, and suppliers of the materials used in the Millipede70 Aspiration Catheter\nand Perfuze Aspiration Tube Set are identical in the subject and predicate devices. Therefore, no\nbiocompatibility testing was required for the subject device.\nSterilization\nThe Millipede70 Aspiration Catheter and Perfuze Aspiration Tube Set are sterilized using a validated\nEO process with a sterility assurance level of 1x10-6. The sterilization method is identical for the\nsubject and predicate devices.\nShelf Life and Packaging\nThe subject device’s shelf life and packaging configuration remain the same as that of the predicate\ndevice. Therefore, no shelf-life testing or packaging validation was required to demonstrate\nsubstantial equivalence between the subject and predicate devices.\nAnimal Study\nNo animal study was deemed necessary to demonstrate substantial equivalence between the subject\nand predicate devices.\nClinical Data\nThe non-clinical performance data presented were determined to be sufficient to support the\nsubstantial equivalence of the subject and predicate devices. Therefore, no clinical study was\nconducted.\nConclusion\nThe subject and predicate devices have the same indications for use, fundamental design, operating\nprinciple, and materials. The change to the outer diameter at the distal end of the subject Millipede70\nPage 4 of 5\n\n| Test | Test Method | Conclusions |\n| --- | --- | --- |\n| Dimensional\nVerification | The outer diameter of the distal end was\nmeasured to confirm conformance to\nspecifications. | The device met established\nspecifications. |\n| Simulated Use\nTesting | Deliverability and compatibility with accessory\ndevices were evaluated in a neurovascular\nmodel. | The device performs as\nintended under simulated\nuse conditions. |\n| Visual\nInspection | Device surface characteristics were assessed\nafter simulated use testing to confirm freedom\nfrom defects that could cause injury. | The device surface\ncharacteristics are suitable\nfor its intended use. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. | The hydrophilic coating\nintegrity is suitable for its\nintended use. |\n| Kink Resistance | Test specimen segments were formed into a\ndefined bend diameter to evaluate kink\nresistance. | The device met established\nspecifications. |\n| Tip Stiffness | The bending stiffness of the tip was\nmeasured to confirm conformance to the\nspecification. | The device met established\nspecifications. |\n| Torque Strength | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. | The device met established\nspecifications. |\n\nAspiration Catheter does not raise different questions of safety or effectiveness. The successful\ncompletion of bench testing demonstrates that the subject device is substantially equivalent to the\npredicate device.\nPage 5 of 5"
  }
}