{
  "source_pdf": "aspiration--route-92-medical-inc--route-92-medical-full-length--510k.pdf",
  "clearance_number": "K223530",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Aspiration Catheter and Tenzing 7 Delivery Catheter comprise the Route 92 Medical Full Length 070\nReperfusion System. The Route 92 Medical Full Length 070 Reperfusion System is used with the Route\n92 Medical Aspiration Tubing Set.\nThe Aspiration Catheter is a single-lumen, coil-reinforced variable stiffness catheter. The Tenzing 7\nDelivery Catheter is a single-lumen variable stiffness catheter. Both catheters are hydrophilically coated.\nThe devices are provided sterile and non-pyrogenic and are intended for single use only.\nThe Route 92 Medical Aspiration Tubing Set is made from high-pressure tubing. An on/off switch is\nprovided to control fluid flow. A suction connector allows connection to an aspiration pump canister and\na Luer fitting allows connection to the aspiration catheter.\nFor the aspiration source, the Aspiration Catheter is used in conjunction with an aspiration pump with\nprespecified performance parameters that is connected using the Route 92 Medical Aspiration Tubing Set,\nalong with a legally marketed canister and accessories kit.\n1\n\nIndications for Use\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who failed IV t-PA therapy are candidates for treatment.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical Full Length 070 Reperfusion\nSystem and Aspiration Tubing Set are substantially equivalent to the predicate device as shown in the\nfollowing table.\nPredicate Device Subject Device\nAttribute\nPenumbra System ACE 68 Route 92 Medical Full Length 070\nReperfusion Catheter, K161064 Reperfusion System and Aspiration\nTubing Set\nIndications The Penumbra System is intended for The Route 92 Medical Full Length\nfor Use use in the revascularization of patients 070 Reperfusion System and\nwith acute ischemic stroke secondary Aspiration Tubing Set is indicated for\nto intracranial large vessel occlusive use in the revascularization of patients\ndisease (within the internal carotid, with acute ischemic stroke secondary\nmiddle cerebral – M1 and M2 to intracranial large vessel occlusive\nsegments, basilar, and vertebral disease (within the internal carotid,\narteries) within 8 hours of symptom middle cerebral – M1 and M2\nonset. segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nDevice The Penumbra System ACE 68 The Route 92 Medical Full Length\nDescription Reperfusion Catheter includes an 070 Reperfusion System includes an\naspiration catheter, a shaping Aspiration Catheter and a Tenzing 7\nmandrel, a peel-away introducer Delivery Catheter and is used with the\nsheath, and an RHV. Route 92 Medical Aspiration Tubing\nSet.\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\n2\n\n| Attribute | Predicate Device\nPenumbra System ACE 68\nReperfusion Catheter, K161064 |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 070 |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set |  |\n| Indications\nfor Use | The Penumbra System is intended for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. | The Route 92 Medical Full Length\n070 Reperfusion System and\nAspiration Tubing Set is indicated for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment. |  |  |\n| Device\nDescription | The Penumbra System ACE 68\nReperfusion Catheter includes an\naspiration catheter, a shaping\nmandrel, a peel-away introducer\nsheath, and an RHV. | The Route 92 Medical Full Length\n070 Reperfusion System includes an\nAspiration Catheter and a Tenzing 7\nDelivery Catheter and is used with the\nRoute 92 Medical Aspiration Tubing\nSet. |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Penumbra System ACE 68 |\n| Reperfusion Catheter, K161064 |\n\nPredicate Device Subject Device\nAttribute\nPenumbra System ACE 68 Route 92 Medical Full Length 070\nReperfusion Catheter, K161064 Reperfusion System and Aspiration\nTubing Set\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nAspiration Catheter\nInner 0.068” 0.070”\nDiameter\nOuter 0.084” 0.084”\nDiameter\nLength 115, 120, 125, 127, 132 cm 132 cm\nDelivery Catheter\nInner Not applicable 0.019”\nDiameter\nOuter Not applicable 0.062”\nDiameter\nLength Not applicable 151 cm\nCompatibility: Penumbra Aspiration Pump is a Commercially available vacuum\nPump for portable vacuum pump designed for pump designed for use in hospital\nAspiration use in hospital settings which operates settings that is compatible with the\non AC power at a frequency of 60 Hz. Route 92 Medical Reperfusion\nThe Penumbra Pump is provided non- System and provides a constant\nsterile and is used outside the sterile vacuum of -25 inHg to -27.5 inHg.\nfield.\nAspiration Tubing\nInner 0.110” 0.110”\nDiameter\nOuter 0.188” 0.188”\nDiameter\nLength 112” 112”\nMaterials Polyurethane, Nylon, Polycarbonate Polyurethane, Nylon, Polycarbonate\nand PVC and PVC\nNon-Clinical Testing\nShelf Life and Sterility\n3\n\n| Attribute | Predicate Device\nPenumbra System ACE 68\nReperfusion Catheter, K161064 |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 070 |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | 100% ethylene oxide | Same |  |  |\n| Aspiration Catheter |  |  |  |  |\n| Inner\nDiameter | 0.068” | 0.070” |  |  |\n| Outer\nDiameter | 0.084” | 0.084” |  |  |\n| Length | 115, 120, 125, 127, 132 cm | 132 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | Not applicable | 0.019” |  |  |\n| Outer\nDiameter | Not applicable | 0.062” |  |  |\n| Length | Not applicable | 151 cm |  |  |\n| Compatibility:\nPump for\nAspiration | Penumbra Aspiration Pump is a\nportable vacuum pump designed for\nuse in hospital settings which operates\non AC power at a frequency of 60 Hz.\nThe Penumbra Pump is provided non-\nsterile and is used outside the sterile\nfield. | Commercially available vacuum\npump designed for use in hospital\nsettings that is compatible with the\nRoute 92 Medical Reperfusion\nSystem and provides a constant\nvacuum of -25 inHg to -27.5 inHg. |  |  |\n| Aspiration Tubing |  |  |  |  |\n| Inner\nDiameter | 0.110” | 0.110” |  |  |\n| Outer\nDiameter | 0.188” | 0.188” |  |  |\n| Length | 112” | 112” |  |  |\n| Materials | Polyurethane, Nylon, Polycarbonate\nand PVC | Polyurethane, Nylon, Polycarbonate\nand PVC |  |  |\n\n| Predicate Device |\n| --- |\n| Penumbra System ACE 68 |\n| Reperfusion Catheter, K161064 |\n\nThe Reperfusion System and Aspiration Tubing are sterilized using an ethylene oxide sterilization cycle\nthat was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Aging studies\nestablished that the subject device and packaging remain functional for the labeled expiration date. Aging\nstudies for packaging integrity, seal strength, and device functionality were performed and met the\nacceptance criteria.\nBiocompatibility Testing\nThe patient-contacting materials of the Reperfusion System were unchanged compared to the K222743\nReference Device; therefore, no additional biocompatibility testing was required.\nAll patient-contacting components of the Aspiration Tubing were evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nPer ISO 10993-1, the Route 92 Medical Aspiration Tubing Set is a device that has limited (≤24 hours)\ncontact with intact skin. A summary of the biocompatibility testing is provided below.\nAspiration Tubing Set\nTest Results Conclusions\nCytotoxicity – ISO The test article extract showed no evidence of The test article is non-\nMEM Elution causing cell lysis or toxicity. The test article cytotoxic.\nextract met the requirements of the test as grade\nwas less than 2.\nSensitization – ISO The test article extracts showed no evidence of The test article did not\nGuinea Pig causing delayed dermal contact sensitization in elicit a sensitization\nMaximization the guinea pig. The test article was not considered response.\nSensitization Test a sensitizer in the test.\n(Normal Saline and\nSesame Oil)\nIrritation – ISO The test article met the requirements of the test Requirements of the\nIntracutaneous since the difference between each test article ISO intracutaneous\nReactivity (Normal extract overall mean score and corresponding reactivity test have\nSaline and Sesame Oil) control extract overall mean score was 1.0 or less been met for the test\nfor both sodium chloride and sesame oil test article.\narticle extracts.\nPerformance Testing\nThe successful completion of the performance testing listed in the following tables demonstrates that the\nRoute 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is suitable for its\nintended use.\n4\n\n|  | Aspiration Tubing Set |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| Cytotoxicity – ISO\nMEM Elution |  |  | The test article extract showed no evidence of\ncausing cell lysis or toxicity. The test article\nextract met the requirements of the test as grade\nwas less than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Sensitization – ISO\nGuinea Pig\nMaximization\nSensitization Test\n(Normal Saline and\nSesame Oil) |  |  | The test article extracts showed no evidence of\ncausing delayed dermal contact sensitization in\nthe guinea pig. The test article was not considered\na sensitizer in the test. |  |  | The test article did not\nelicit a sensitization\nresponse. |  |  |\n| Irritation – ISO\nIntracutaneous\nReactivity (Normal\nSaline and Sesame Oil) |  |  | The test article met the requirements of the test\nsince the difference between each test article\nextract overall mean score and corresponding\ncontrol extract overall mean score was 1.0 or less\nfor both sodium chloride and sesame oil test\narticle extracts. |  |  | Requirements of the\nISO intracutaneous\nreactivity test have\nbeen met for the test\narticle. |  |  |\n\nFull Length 070 Reperfusion System\nTest Test Method Results\nSimulated Use Deliverability, clot retrieval, device integrity, kink and PASS\nTesting aspiration resistance, lumen patency, durability and All samples met the pre-\ncompatibility with accessory devices were evaluated in a\ndetermined acceptance\nneurovascular model.\ncriteria\nLumen Patency Test specimens were tested for lumen patency under PASS\nTesting vacuum. All samples met the pre-\ndetermined acceptance\ncriteria\nDimensional Device dimensions were measured to confirm PASS\nVerification conformance to the specifications. All samples met the pre-\ndetermined acceptance\ncriteria\nLuer Integrity Tested per ISO 80369-7:2016. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nTensile The tensile strength of the catheter sections and bonds PASS\nStrength was tested. All samples met the pre-\ndetermined acceptance\ncriteria\nKink Test specimen segments were formed into a defined PASS\nResistance bend diameter to evaluate kink resistance. All samples met the pre-\ndetermined acceptance\ncriteria\nTorsion The test specimens were rotated to evaluate integrity PASS\nResistance after rotation. All samples met the pre-\ndetermined acceptance\ncriteria\nTip Flexibility Test specimens were tested for tip flexibility. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\n5\n\n| Full Length 070 Reperfusion System |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Simulated Use\nTesting | Deliverability, clot retrieval, device integrity, kink and\naspiration resistance, lumen patency, durability and\ncompatibility with accessory devices were evaluated in a\nneurovascular model. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Lumen Patency\nTesting | Test specimens were tested for lumen patency under\nvacuum. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dimensional\nVerification | Device dimensions were measured to confirm\nconformance to the specifications. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Luer Integrity | Tested per ISO 80369-7:2016. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Tensile\nStrength | The tensile strength of the catheter sections and bonds\nwas tested. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Kink\nResistance | Test specimen segments were formed into a defined\nbend diameter to evaluate kink resistance. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Torsion\nResistance | The test specimens were rotated to evaluate integrity\nafter rotation. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Tip Flexibility | Test specimens were tested for tip flexibility. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\nFull Length 070 Reperfusion System\nTest Test Method Results\nLiquid Tested per ISO 10555-1:2013 Annex C. PASS\nLeakage All samples met the pre-\ndetermined acceptance\ncriteria\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nDynamic Burst Mechanical integrity was maintained up to the specified PASS\npressures. All samples met the pre-\ndetermined acceptance\ncriteria\nHydrophilic The integrity of the hydrophilic coating was evaluated PASS\nCoating after multiple insertion and withdrawal cycles. All samples met the pre-\nIntegrity determined acceptance\ncriteria\nAspiration Tubing Set\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the\nAll samples met the pre-determined\nspecifications.\nacceptance criteria\nTensile Strength Test specimens were tested for PASS\ntensile strength. All samples met the pre-determined\nacceptance criteria\nLumen Lumen patency under vacuum was PASS\nOvalization tested. All samples met the pre-determined\nacceptance criteria\nJoint Leaks Leakage under vacuum was tested. PASS\nAll samples met the pre-determined\nacceptance criteria\nLumen Patency Test specimens were tested for PASS\nlumen patency under vacuum.\nAll samples met the pre-determined\nacceptance criteria\n6\n\n| Full Length 070 Reperfusion System |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Liquid\nLeakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Static Burst | Tested per ISO 10555-1:2013 Annex F. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dynamic Burst | Mechanical integrity was maintained up to the specified\npressures. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Hydrophilic\nCoating\nIntegrity | The integrity of the hydrophilic coating was evaluated\nafter multiple insertion and withdrawal cycles. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\n| Aspiration Tubing Set |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | Test specimens were tested for\ntensile strength. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Lumen\nOvalization | Lumen patency under vacuum was\ntested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Joint Leaks | Leakage under vacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Lumen Patency | Test specimens were tested for\nlumen patency under vacuum. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nAspiration Tubing Set\nTest Test Method Results\nSimulated Use Use for clot retrieval was evaluated PASS\nTesting in a neurovascular model. All samples met the pre-determined\nacceptance criteria\nPackaging Tested per ISO 11607-1 Part 1. PASS\nIntegrity All samples met the pre-determined\nacceptance criteria\nCanister Connection to collection canister PASS\nCompatibility under vacuum was tested. All samples met the pre-determined\nacceptance criteria\nFlow Switch Ability to stop fluid flow under PASS\nvacuum was tested. All samples met the pre-determined\nacceptance criteria\nAnimal Studies\nTwo chronic animal studies were conducted according to good laboratory practices (GLP) in a swine\nmodel to demonstrate the safety and performance of the Route 92 Medical Reperfusion System and to\nestablish substantial equivalence to the Predicate Device. Study animals were terminated at either sub-\nacute (3-day) or chronic (30-day) time points. Devices were evaluated under worst-case clinical\nconditions, including soft and firm clot aspiration, wedge aspiration, downstream organ assessment, in-\nlife observations, and postmortem assessment of relevant tissues (treated vessels, downstream vessels).\nSubstantial Equivalence\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set has the same\nintended use, similar technological characteristics, and same method of action as the predicate device.\nDifferences between the subject and predicate devices do not raise new questions of safety and\neffectiveness of the device. The successful completion of biocompatibility testing, bench performance\ntesting, and animal testing demonstrates that the Route 92 Medical Full Length 070 Reperfusion System\nand Aspiration Tubing Set is substantially equivalent to the predicate device.\n7\n\n| Aspiration Tubing Set |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Simulated Use\nTesting | Use for clot retrieval was evaluated\nin a neurovascular model. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | Tested per ISO 11607-1 Part 1. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Canister\nCompatibility | Connection to collection canister\nunder vacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Flow Switch | Ability to stop fluid flow under\nvacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK223530\nDevice Name\nRoute 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set\nIndications for Use (Describe)\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA therapy are\ncandidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY\nK223530\nSponsor: Route 92 Medical , Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: April 7, 2023\nDevice Name: Route 92 Medical Full Length 070 Reperfusion System and\nAspiration Tubing Set\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever (Product Code NRY, 21\nCFR 870.1250)\nDevice Classification Class II",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Aspiration Catheter and Tenzing 7 Delivery Catheter comprise the Route 92 Medical Full Length 070\nReperfusion System. The Route 92 Medical Full Length 070 Reperfusion System is used with the Route\n92 Medical Aspiration Tubing Set.\nThe Aspiration Catheter is a single-lumen, coil-reinforced variable stiffness catheter. The Tenzing 7\nDelivery Catheter is a single-lumen variable stiffness catheter. Both catheters are hydrophilically coated.\nThe devices are provided sterile and non-pyrogenic and are intended for single use only.\nThe Route 92 Medical Aspiration Tubing Set is made from high-pressure tubing. An on/off switch is\nprovided to control fluid flow. A suction connector allows connection to an aspiration pump canister and\na Luer fitting allows connection to the aspiration catheter.\nFor the aspiration source, the Aspiration Catheter is used in conjunction with an aspiration pump with\nprespecified performance parameters that is connected using the Route 92 Medical Aspiration Tubing Set,\nalong with a legally marketed canister and accessories kit.\n1\n\nIndications for Use\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who failed IV t-PA therapy are candidates for treatment.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical Full Length 070 Reperfusion\nSystem and Aspiration Tubing Set are substantially equivalent to the predicate device as shown in the\nfollowing table.\nPredicate Device Subject Device\nAttribute\nPenumbra System ACE 68 Route 92 Medical Full Length 070\nReperfusion Catheter, K161064 Reperfusion System and Aspiration\nTubing Set\nIndications The Penumbra System is intended for The Route 92 Medical Full Length\nfor Use use in the revascularization of patients 070 Reperfusion System and\nwith acute ischemic stroke secondary Aspiration Tubing Set is indicated for\nto intracranial large vessel occlusive use in the revascularization of patients\ndisease (within the internal carotid, with acute ischemic stroke secondary\nmiddle cerebral – M1 and M2 to intracranial large vessel occlusive\nsegments, basilar, and vertebral disease (within the internal carotid,\narteries) within 8 hours of symptom middle cerebral – M1 and M2\nonset. segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nDevice The Penumbra System ACE 68 The Route 92 Medical Full Length\nDescription Reperfusion Catheter includes an 070 Reperfusion System includes an\naspiration catheter, a shaping Aspiration Catheter and a Tenzing 7\nmandrel, a peel-away introducer Delivery Catheter and is used with the\nsheath, and an RHV. Route 92 Medical Aspiration Tubing\nSet.\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\n2\n\n| Attribute | Predicate Device\nPenumbra System ACE 68\nReperfusion Catheter, K161064 |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 070 |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set |  |\n| Indications\nfor Use | The Penumbra System is intended for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. | The Route 92 Medical Full Length\n070 Reperfusion System and\nAspiration Tubing Set is indicated for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment. |  |  |\n| Device\nDescription | The Penumbra System ACE 68\nReperfusion Catheter includes an\naspiration catheter, a shaping\nmandrel, a peel-away introducer\nsheath, and an RHV. | The Route 92 Medical Full Length\n070 Reperfusion System includes an\nAspiration Catheter and a Tenzing 7\nDelivery Catheter and is used with the\nRoute 92 Medical Aspiration Tubing\nSet. |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Penumbra System ACE 68 |\n| Reperfusion Catheter, K161064 |\n\nPredicate Device Subject Device\nAttribute\nPenumbra System ACE 68 Route 92 Medical Full Length 070\nReperfusion Catheter, K161064 Reperfusion System and Aspiration\nTubing Set\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nAspiration Catheter\nInner 0.068” 0.070”\nDiameter\nOuter 0.084” 0.084”\nDiameter\nLength 115, 120, 125, 127, 132 cm 132 cm\nDelivery Catheter\nInner Not applicable 0.019”\nDiameter\nOuter Not applicable 0.062”\nDiameter\nLength Not applicable 151 cm\nCompatibility: Penumbra Aspiration Pump is a Commercially available vacuum\nPump for portable vacuum pump designed for pump designed for use in hospital\nAspiration use in hospital settings which operates settings that is compatible with the\non AC power at a frequency of 60 Hz. Route 92 Medical Reperfusion\nThe Penumbra Pump is provided non- System and provides a constant\nsterile and is used outside the sterile vacuum of -25 inHg to -27.5 inHg.\nfield.\nAspiration Tubing\nInner 0.110” 0.110”\nDiameter\nOuter 0.188” 0.188”\nDiameter\nLength 112” 112”\nMaterials Polyurethane, Nylon, Polycarbonate Polyurethane, Nylon, Polycarbonate\nand PVC and PVC\nNon-Clinical Testing\nShelf Life and Sterility\n3\n\n| Attribute | Predicate Device\nPenumbra System ACE 68\nReperfusion Catheter, K161064 |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 070 |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | 100% ethylene oxide | Same |  |  |\n| Aspiration Catheter |  |  |  |  |\n| Inner\nDiameter | 0.068” | 0.070” |  |  |\n| Outer\nDiameter | 0.084” | 0.084” |  |  |\n| Length | 115, 120, 125, 127, 132 cm | 132 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | Not applicable | 0.019” |  |  |\n| Outer\nDiameter | Not applicable | 0.062” |  |  |\n| Length | Not applicable | 151 cm |  |  |\n| Compatibility:\nPump for\nAspiration | Penumbra Aspiration Pump is a\nportable vacuum pump designed for\nuse in hospital settings which operates\non AC power at a frequency of 60 Hz.\nThe Penumbra Pump is provided non-\nsterile and is used outside the sterile\nfield. | Commercially available vacuum\npump designed for use in hospital\nsettings that is compatible with the\nRoute 92 Medical Reperfusion\nSystem and provides a constant\nvacuum of -25 inHg to -27.5 inHg. |  |  |\n| Aspiration Tubing |  |  |  |  |\n| Inner\nDiameter | 0.110” | 0.110” |  |  |\n| Outer\nDiameter | 0.188” | 0.188” |  |  |\n| Length | 112” | 112” |  |  |\n| Materials | Polyurethane, Nylon, Polycarbonate\nand PVC | Polyurethane, Nylon, Polycarbonate\nand PVC |  |  |\n\n| Predicate Device |\n| --- |\n| Penumbra System ACE 68 |\n| Reperfusion Catheter, K161064 |\n\nThe Reperfusion System and Aspiration Tubing are sterilized using an ethylene oxide sterilization cycle\nthat was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Aging studies\nestablished that the subject device and packaging remain functional for the labeled expiration date. Aging\nstudies for packaging integrity, seal strength, and device functionality were performed and met the\nacceptance criteria.\nBiocompatibility Testing\nThe patient-contacting materials of the Reperfusion System were unchanged compared to the K222743\nReference Device; therefore, no additional biocompatibility testing was required.\nAll patient-contacting components of the Aspiration Tubing were evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nPer ISO 10993-1, the Route 92 Medical Aspiration Tubing Set is a device that has limited (≤24 hours)\ncontact with intact skin. A summary of the biocompatibility testing is provided below.\nAspiration Tubing Set\nTest Results Conclusions\nCytotoxicity – ISO The test article extract showed no evidence of The test article is non-\nMEM Elution causing cell lysis or toxicity. The test article cytotoxic.\nextract met the requirements of the test as grade\nwas less than 2.\nSensitization – ISO The test article extracts showed no evidence of The test article did not\nGuinea Pig causing delayed dermal contact sensitization in elicit a sensitization\nMaximization the guinea pig. The test article was not considered response.\nSensitization Test a sensitizer in the test.\n(Normal Saline and\nSesame Oil)\nIrritation – ISO The test article met the requirements of the test Requirements of the\nIntracutaneous since the difference between each test article ISO intracutaneous\nReactivity (Normal extract overall mean score and corresponding reactivity test have\nSaline and Sesame Oil) control extract overall mean score was 1.0 or less been met for the test\nfor both sodium chloride and sesame oil test article.\narticle extracts.\nPerformance Testing\nThe successful completion of the performance testing listed in the following tables demonstrates that the\nRoute 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is suitable for its\nintended use.\n4\n\n|  | Aspiration Tubing Set |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| Cytotoxicity – ISO\nMEM Elution |  |  | The test article extract showed no evidence of\ncausing cell lysis or toxicity. The test article\nextract met the requirements of the test as grade\nwas less than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Sensitization – ISO\nGuinea Pig\nMaximization\nSensitization Test\n(Normal Saline and\nSesame Oil) |  |  | The test article extracts showed no evidence of\ncausing delayed dermal contact sensitization in\nthe guinea pig. The test article was not considered\na sensitizer in the test. |  |  | The test article did not\nelicit a sensitization\nresponse. |  |  |\n| Irritation – ISO\nIntracutaneous\nReactivity (Normal\nSaline and Sesame Oil) |  |  | The test article met the requirements of the test\nsince the difference between each test article\nextract overall mean score and corresponding\ncontrol extract overall mean score was 1.0 or less\nfor both sodium chloride and sesame oil test\narticle extracts. |  |  | Requirements of the\nISO intracutaneous\nreactivity test have\nbeen met for the test\narticle. |  |  |\n\nFull Length 070 Reperfusion System\nTest Test Method Results\nSimulated Use Deliverability, clot retrieval, device integrity, kink and PASS\nTesting aspiration resistance, lumen patency, durability and All samples met the pre-\ncompatibility with accessory devices were evaluated in a\ndetermined acceptance\nneurovascular model.\ncriteria\nLumen Patency Test specimens were tested for lumen patency under PASS\nTesting vacuum. All samples met the pre-\ndetermined acceptance\ncriteria\nDimensional Device dimensions were measured to confirm PASS\nVerification conformance to the specifications. All samples met the pre-\ndetermined acceptance\ncriteria\nLuer Integrity Tested per ISO 80369-7:2016. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nTensile The tensile strength of the catheter sections and bonds PASS\nStrength was tested. All samples met the pre-\ndetermined acceptance\ncriteria\nKink Test specimen segments were formed into a defined PASS\nResistance bend diameter to evaluate kink resistance. All samples met the pre-\ndetermined acceptance\ncriteria\nTorsion The test specimens were rotated to evaluate integrity PASS\nResistance after rotation. All samples met the pre-\ndetermined acceptance\ncriteria\nTip Flexibility Test specimens were tested for tip flexibility. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\n5\n\n| Full Length 070 Reperfusion System |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Simulated Use\nTesting | Deliverability, clot retrieval, device integrity, kink and\naspiration resistance, lumen patency, durability and\ncompatibility with accessory devices were evaluated in a\nneurovascular model. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Lumen Patency\nTesting | Test specimens were tested for lumen patency under\nvacuum. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dimensional\nVerification | Device dimensions were measured to confirm\nconformance to the specifications. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Luer Integrity | Tested per ISO 80369-7:2016. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Tensile\nStrength | The tensile strength of the catheter sections and bonds\nwas tested. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Kink\nResistance | Test specimen segments were formed into a defined\nbend diameter to evaluate kink resistance. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Torsion\nResistance | The test specimens were rotated to evaluate integrity\nafter rotation. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Tip Flexibility | Test specimens were tested for tip flexibility. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\nFull Length 070 Reperfusion System\nTest Test Method Results\nLiquid Tested per ISO 10555-1:2013 Annex C. PASS\nLeakage All samples met the pre-\ndetermined acceptance\ncriteria\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nDynamic Burst Mechanical integrity was maintained up to the specified PASS\npressures. All samples met the pre-\ndetermined acceptance\ncriteria\nHydrophilic The integrity of the hydrophilic coating was evaluated PASS\nCoating after multiple insertion and withdrawal cycles. All samples met the pre-\nIntegrity determined acceptance\ncriteria\nAspiration Tubing Set\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the\nAll samples met the pre-determined\nspecifications.\nacceptance criteria\nTensile Strength Test specimens were tested for PASS\ntensile strength. All samples met the pre-determined\nacceptance criteria\nLumen Lumen patency under vacuum was PASS\nOvalization tested. All samples met the pre-determined\nacceptance criteria\nJoint Leaks Leakage under vacuum was tested. PASS\nAll samples met the pre-determined\nacceptance criteria\nLumen Patency Test specimens were tested for PASS\nlumen patency under vacuum.\nAll samples met the pre-determined\nacceptance criteria\n6\n\n| Full Length 070 Reperfusion System |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Liquid\nLeakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Static Burst | Tested per ISO 10555-1:2013 Annex F. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dynamic Burst | Mechanical integrity was maintained up to the specified\npressures. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Hydrophilic\nCoating\nIntegrity | The integrity of the hydrophilic coating was evaluated\nafter multiple insertion and withdrawal cycles. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\n| Aspiration Tubing Set |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | Test specimens were tested for\ntensile strength. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Lumen\nOvalization | Lumen patency under vacuum was\ntested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Joint Leaks | Leakage under vacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Lumen Patency | Test specimens were tested for\nlumen patency under vacuum. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nAspiration Tubing Set\nTest Test Method Results\nSimulated Use Use for clot retrieval was evaluated PASS\nTesting in a neurovascular model. All samples met the pre-determined\nacceptance criteria\nPackaging Tested per ISO 11607-1 Part 1. PASS\nIntegrity All samples met the pre-determined\nacceptance criteria\nCanister Connection to collection canister PASS\nCompatibility under vacuum was tested. All samples met the pre-determined\nacceptance criteria\nFlow Switch Ability to stop fluid flow under PASS\nvacuum was tested. All samples met the pre-determined\nacceptance criteria\nAnimal Studies\nTwo chronic animal studies were conducted according to good laboratory practices (GLP) in a swine\nmodel to demonstrate the safety and performance of the Route 92 Medical Reperfusion System and to\nestablish substantial equivalence to the Predicate Device. Study animals were terminated at either sub-\nacute (3-day) or chronic (30-day) time points. Devices were evaluated under worst-case clinical\nconditions, including soft and firm clot aspiration, wedge aspiration, downstream organ assessment, in-\nlife observations, and postmortem assessment of relevant tissues (treated vessels, downstream vessels).\nSubstantial Equivalence\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set has the same\nintended use, similar technological characteristics, and same method of action as the predicate device.\nDifferences between the subject and predicate devices do not raise new questions of safety and\neffectiveness of the device. The successful completion of biocompatibility testing, bench performance\ntesting, and animal testing demonstrates that the Route 92 Medical Full Length 070 Reperfusion System\nand Aspiration Tubing Set is substantially equivalent to the predicate device.\n7\n\n| Aspiration Tubing Set |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Simulated Use\nTesting | Use for clot retrieval was evaluated\nin a neurovascular model. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | Tested per ISO 11607-1 Part 1. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Canister\nCompatibility | Connection to collection canister\nunder vacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Flow Switch | Ability to stop fluid flow under\nvacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |",
    "also_known_as": [
      "K161064",
      "K222743"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK223530\nDevice Name\nRoute 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set\nIndications for Use (Describe)\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA therapy are\ncandidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY\nK223530\nSponsor: Route 92 Medical , Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: April 7, 2023\nDevice Name: Route 92 Medical Full Length 070 Reperfusion System and\nAspiration Tubing Set\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever (Product Code NRY, 21\nCFR 870.1250)\nDevice Classification Class II",
    "Substantial Equivalence": "Predicate Device: Penumbra System ACE 68 Reperfusion Catheter\nK161064\nReference Device: Route 92 Medical Full Length 070 Access System,\nK222743",
    "Device Description": "Device Description\nThe Aspiration Catheter and Tenzing 7 Delivery Catheter comprise the Route 92 Medical Full Length 070\nReperfusion System. The Route 92 Medical Full Length 070 Reperfusion System is used with the Route\n92 Medical Aspiration Tubing Set.\nThe Aspiration Catheter is a single-lumen, coil-reinforced variable stiffness catheter. The Tenzing 7\nDelivery Catheter is a single-lumen variable stiffness catheter. Both catheters are hydrophilically coated.\nThe devices are provided sterile and non-pyrogenic and are intended for single use only.\nThe Route 92 Medical Aspiration Tubing Set is made from high-pressure tubing. An on/off switch is\nprovided to control fluid flow. A suction connector allows connection to an aspiration pump canister and\na Luer fitting allows connection to the aspiration catheter.\nFor the aspiration source, the Aspiration Catheter is used in conjunction with an aspiration pump with\nprespecified performance parameters that is connected using the Route 92 Medical Aspiration Tubing Set,\nalong with a legally marketed canister and accessories kit.\n1\n\nIndications for Use\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who failed IV t-PA therapy are candidates for treatment.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical Full Length 070 Reperfusion\nSystem and Aspiration Tubing Set are substantially equivalent to the predicate device as shown in the\nfollowing table.\nPredicate Device Subject Device\nAttribute\nPenumbra System ACE 68 Route 92 Medical Full Length 070\nReperfusion Catheter, K161064 Reperfusion System and Aspiration\nTubing Set\nIndications The Penumbra System is intended for The Route 92 Medical Full Length\nfor Use use in the revascularization of patients 070 Reperfusion System and\nwith acute ischemic stroke secondary Aspiration Tubing Set is indicated for\nto intracranial large vessel occlusive use in the revascularization of patients\ndisease (within the internal carotid, with acute ischemic stroke secondary\nmiddle cerebral – M1 and M2 to intracranial large vessel occlusive\nsegments, basilar, and vertebral disease (within the internal carotid,\narteries) within 8 hours of symptom middle cerebral – M1 and M2\nonset. segments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment.\nDevice The Penumbra System ACE 68 The Route 92 Medical Full Length\nDescription Reperfusion Catheter includes an 070 Reperfusion System includes an\naspiration catheter, a shaping Aspiration Catheter and a Tenzing 7\nmandrel, a peel-away introducer Delivery Catheter and is used with the\nsheath, and an RHV. Route 92 Medical Aspiration Tubing\nSet.\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\n2\n\n| Attribute | Predicate Device\nPenumbra System ACE 68\nReperfusion Catheter, K161064 |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 070 |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set |  |\n| Indications\nfor Use | The Penumbra System is intended for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. | The Route 92 Medical Full Length\n070 Reperfusion System and\nAspiration Tubing Set is indicated for\nuse in the revascularization of patients\nwith acute ischemic stroke secondary\nto intracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t-\nPA therapy are candidates for\ntreatment. |  |  |\n| Device\nDescription | The Penumbra System ACE 68\nReperfusion Catheter includes an\naspiration catheter, a shaping\nmandrel, a peel-away introducer\nsheath, and an RHV. | The Route 92 Medical Full Length\n070 Reperfusion System includes an\nAspiration Catheter and a Tenzing 7\nDelivery Catheter and is used with the\nRoute 92 Medical Aspiration Tubing\nSet. |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Penumbra System ACE 68 |\n| Reperfusion Catheter, K161064 |\n\nPredicate Device Subject Device\nAttribute\nPenumbra System ACE 68 Route 92 Medical Full Length 070\nReperfusion Catheter, K161064 Reperfusion System and Aspiration\nTubing Set\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization 100% ethylene oxide Same\nAspiration Catheter\nInner 0.068” 0.070”\nDiameter\nOuter 0.084” 0.084”\nDiameter\nLength 115, 120, 125, 127, 132 cm 132 cm\nDelivery Catheter\nInner Not applicable 0.019”\nDiameter\nOuter Not applicable 0.062”\nDiameter\nLength Not applicable 151 cm\nCompatibility: Penumbra Aspiration Pump is a Commercially available vacuum\nPump for portable vacuum pump designed for pump designed for use in hospital\nAspiration use in hospital settings which operates settings that is compatible with the\non AC power at a frequency of 60 Hz. Route 92 Medical Reperfusion\nThe Penumbra Pump is provided non- System and provides a constant\nsterile and is used outside the sterile vacuum of -25 inHg to -27.5 inHg.\nfield.\nAspiration Tubing\nInner 0.110” 0.110”\nDiameter\nOuter 0.188” 0.188”\nDiameter\nLength 112” 112”\nMaterials Polyurethane, Nylon, Polycarbonate Polyurethane, Nylon, Polycarbonate\nand PVC and PVC\nNon-Clinical Testing\nShelf Life and Sterility\n3\n\n| Attribute | Predicate Device\nPenumbra System ACE 68\nReperfusion Catheter, K161064 |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical Full Length 070 |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | 100% ethylene oxide | Same |  |  |\n| Aspiration Catheter |  |  |  |  |\n| Inner\nDiameter | 0.068” | 0.070” |  |  |\n| Outer\nDiameter | 0.084” | 0.084” |  |  |\n| Length | 115, 120, 125, 127, 132 cm | 132 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | Not applicable | 0.019” |  |  |\n| Outer\nDiameter | Not applicable | 0.062” |  |  |\n| Length | Not applicable | 151 cm |  |  |\n| Compatibility:\nPump for\nAspiration | Penumbra Aspiration Pump is a\nportable vacuum pump designed for\nuse in hospital settings which operates\non AC power at a frequency of 60 Hz.\nThe Penumbra Pump is provided non-\nsterile and is used outside the sterile\nfield. | Commercially available vacuum\npump designed for use in hospital\nsettings that is compatible with the\nRoute 92 Medical Reperfusion\nSystem and provides a constant\nvacuum of -25 inHg to -27.5 inHg. |  |  |\n| Aspiration Tubing |  |  |  |  |\n| Inner\nDiameter | 0.110” | 0.110” |  |  |\n| Outer\nDiameter | 0.188” | 0.188” |  |  |\n| Length | 112” | 112” |  |  |\n| Materials | Polyurethane, Nylon, Polycarbonate\nand PVC | Polyurethane, Nylon, Polycarbonate\nand PVC |  |  |\n\n| Predicate Device |\n| --- |\n| Penumbra System ACE 68 |\n| Reperfusion Catheter, K161064 |\n\nThe Reperfusion System and Aspiration Tubing are sterilized using an ethylene oxide sterilization cycle\nthat was verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135. Aging studies\nestablished that the subject device and packaging remain functional for the labeled expiration date. Aging\nstudies for packaging integrity, seal strength, and device functionality were performed and met the\nacceptance criteria.\nBiocompatibility Testing\nThe patient-contacting materials of the Reperfusion System were unchanged compared to the K222743\nReference Device; therefore, no additional biocompatibility testing was required.\nAll patient-contacting components of the Aspiration Tubing were evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nPer ISO 10993-1, the Route 92 Medical Aspiration Tubing Set is a device that has limited (≤24 hours)\ncontact with intact skin. A summary of the biocompatibility testing is provided below.\nAspiration Tubing Set\nTest Results Conclusions\nCytotoxicity – ISO The test article extract showed no evidence of The test article is non-\nMEM Elution causing cell lysis or toxicity. The test article cytotoxic.\nextract met the requirements of the test as grade\nwas less than 2.\nSensitization – ISO The test article extracts showed no evidence of The test article did not\nGuinea Pig causing delayed dermal contact sensitization in elicit a sensitization\nMaximization the guinea pig. The test article was not considered response.\nSensitization Test a sensitizer in the test.\n(Normal Saline and\nSesame Oil)\nIrritation – ISO The test article met the requirements of the test Requirements of the\nIntracutaneous since the difference between each test article ISO intracutaneous\nReactivity (Normal extract overall mean score and corresponding reactivity test have\nSaline and Sesame Oil) control extract overall mean score was 1.0 or less been met for the test\nfor both sodium chloride and sesame oil test article.\narticle extracts.\nPerformance Testing\nThe successful completion of the performance testing listed in the following tables demonstrates that the\nRoute 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set is suitable for its\nintended use.\n4\n\n|  | Aspiration Tubing Set |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| Cytotoxicity – ISO\nMEM Elution |  |  | The test article extract showed no evidence of\ncausing cell lysis or toxicity. The test article\nextract met the requirements of the test as grade\nwas less than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Sensitization – ISO\nGuinea Pig\nMaximization\nSensitization Test\n(Normal Saline and\nSesame Oil) |  |  | The test article extracts showed no evidence of\ncausing delayed dermal contact sensitization in\nthe guinea pig. The test article was not considered\na sensitizer in the test. |  |  | The test article did not\nelicit a sensitization\nresponse. |  |  |\n| Irritation – ISO\nIntracutaneous\nReactivity (Normal\nSaline and Sesame Oil) |  |  | The test article met the requirements of the test\nsince the difference between each test article\nextract overall mean score and corresponding\ncontrol extract overall mean score was 1.0 or less\nfor both sodium chloride and sesame oil test\narticle extracts. |  |  | Requirements of the\nISO intracutaneous\nreactivity test have\nbeen met for the test\narticle. |  |  |\n\nFull Length 070 Reperfusion System\nTest Test Method Results\nSimulated Use Deliverability, clot retrieval, device integrity, kink and PASS\nTesting aspiration resistance, lumen patency, durability and All samples met the pre-\ncompatibility with accessory devices were evaluated in a\ndetermined acceptance\nneurovascular model.\ncriteria\nLumen Patency Test specimens were tested for lumen patency under PASS\nTesting vacuum. All samples met the pre-\ndetermined acceptance\ncriteria\nDimensional Device dimensions were measured to confirm PASS\nVerification conformance to the specifications. All samples met the pre-\ndetermined acceptance\ncriteria\nLuer Integrity Tested per ISO 80369-7:2016. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nTensile The tensile strength of the catheter sections and bonds PASS\nStrength was tested. All samples met the pre-\ndetermined acceptance\ncriteria\nKink Test specimen segments were formed into a defined PASS\nResistance bend diameter to evaluate kink resistance. All samples met the pre-\ndetermined acceptance\ncriteria\nTorsion The test specimens were rotated to evaluate integrity PASS\nResistance after rotation. All samples met the pre-\ndetermined acceptance\ncriteria\nTip Flexibility Test specimens were tested for tip flexibility. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\n5\n\n| Full Length 070 Reperfusion System |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Simulated Use\nTesting | Deliverability, clot retrieval, device integrity, kink and\naspiration resistance, lumen patency, durability and\ncompatibility with accessory devices were evaluated in a\nneurovascular model. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Lumen Patency\nTesting | Test specimens were tested for lumen patency under\nvacuum. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dimensional\nVerification | Device dimensions were measured to confirm\nconformance to the specifications. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Luer Integrity | Tested per ISO 80369-7:2016. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Tensile\nStrength | The tensile strength of the catheter sections and bonds\nwas tested. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Kink\nResistance | Test specimen segments were formed into a defined\nbend diameter to evaluate kink resistance. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Torsion\nResistance | The test specimens were rotated to evaluate integrity\nafter rotation. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Tip Flexibility | Test specimens were tested for tip flexibility. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\nFull Length 070 Reperfusion System\nTest Test Method Results\nLiquid Tested per ISO 10555-1:2013 Annex C. PASS\nLeakage All samples met the pre-\ndetermined acceptance\ncriteria\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria\nDynamic Burst Mechanical integrity was maintained up to the specified PASS\npressures. All samples met the pre-\ndetermined acceptance\ncriteria\nHydrophilic The integrity of the hydrophilic coating was evaluated PASS\nCoating after multiple insertion and withdrawal cycles. All samples met the pre-\nIntegrity determined acceptance\ncriteria\nAspiration Tubing Set\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the\nAll samples met the pre-determined\nspecifications.\nacceptance criteria\nTensile Strength Test specimens were tested for PASS\ntensile strength. All samples met the pre-determined\nacceptance criteria\nLumen Lumen patency under vacuum was PASS\nOvalization tested. All samples met the pre-determined\nacceptance criteria\nJoint Leaks Leakage under vacuum was tested. PASS\nAll samples met the pre-determined\nacceptance criteria\nLumen Patency Test specimens were tested for PASS\nlumen patency under vacuum.\nAll samples met the pre-determined\nacceptance criteria\n6\n\n| Full Length 070 Reperfusion System |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Liquid\nLeakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Static Burst | Tested per ISO 10555-1:2013 Annex F. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dynamic Burst | Mechanical integrity was maintained up to the specified\npressures. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Hydrophilic\nCoating\nIntegrity | The integrity of the hydrophilic coating was evaluated\nafter multiple insertion and withdrawal cycles. | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\n| Aspiration Tubing Set |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | Test specimens were tested for\ntensile strength. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Lumen\nOvalization | Lumen patency under vacuum was\ntested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Joint Leaks | Leakage under vacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Lumen Patency | Test specimens were tested for\nlumen patency under vacuum. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nAspiration Tubing Set\nTest Test Method Results\nSimulated Use Use for clot retrieval was evaluated PASS\nTesting in a neurovascular model. All samples met the pre-determined\nacceptance criteria\nPackaging Tested per ISO 11607-1 Part 1. PASS\nIntegrity All samples met the pre-determined\nacceptance criteria\nCanister Connection to collection canister PASS\nCompatibility under vacuum was tested. All samples met the pre-determined\nacceptance criteria\nFlow Switch Ability to stop fluid flow under PASS\nvacuum was tested. All samples met the pre-determined\nacceptance criteria\nAnimal Studies\nTwo chronic animal studies were conducted according to good laboratory practices (GLP) in a swine\nmodel to demonstrate the safety and performance of the Route 92 Medical Reperfusion System and to\nestablish substantial equivalence to the Predicate Device. Study animals were terminated at either sub-\nacute (3-day) or chronic (30-day) time points. Devices were evaluated under worst-case clinical\nconditions, including soft and firm clot aspiration, wedge aspiration, downstream organ assessment, in-\nlife observations, and postmortem assessment of relevant tissues (treated vessels, downstream vessels).\nSubstantial Equivalence\nThe Route 92 Medical Full Length 070 Reperfusion System and Aspiration Tubing Set has the same\nintended use, similar technological characteristics, and same method of action as the predicate device.\nDifferences between the subject and predicate devices do not raise new questions of safety and\neffectiveness of the device. The successful completion of biocompatibility testing, bench performance\ntesting, and animal testing demonstrates that the Route 92 Medical Full Length 070 Reperfusion System\nand Aspiration Tubing Set is substantially equivalent to the predicate device.\n7\n\n| Aspiration Tubing Set |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n| Simulated Use\nTesting | Use for clot retrieval was evaluated\nin a neurovascular model. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | Tested per ISO 11607-1 Part 1. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Canister\nCompatibility | Connection to collection canister\nunder vacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Flow Switch | Ability to stop fluid flow under\nvacuum was tested. | PASS\nAll samples met the pre-determined\nacceptance criteria |"
  }
}