{
  "source_pdf": "aspiration--route-92-medical-inc--route-92-medical-hipoint-reperfusion--510k.pdf",
  "clearance_number": "K243601",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Aspiration Catheter, Delivery Catheter, and Base Camp Sheath comprise the Route 92 Medical\nHiPoint Reperfusion System. The Route 92 Medical HiPoint Reperfusion System is used with the Route\n92 Medical Aspiration Tubing Set and the Route 92 Medical Base Camp Sheath System.\nThe Aspiration Catheter has a single-lumen, coil-reinforced polymer distal shaft section connected to a\nproximal control wire. The Delivery Catheter is a single-lumen variable stiffness catheter. Both catheters\nhave hydrophilic coating. The devices are provided sterile and non-pyrogenic and are intended for single\nuse only.\n1\n\nThe Route 92 Medical Aspiration Tubing Set is made from high-pressure tubing. An on/off switch is\nprovided to control fluid flow. A suction connector allows connection to an aspiration pump canister and\na Luer fitting allows connection to the aspiration catheter.\nFor the aspiration source, the Aspiration Catheter is used in conjunction with an aspiration pump with\nprespecified performance parameters that is connected using the Route 92 Medical Aspiration Tubing Set.\nThe Route 92 Medical Base Camp Sheath System is comprised of a Sheath, a Dilator, a Navigating\nCatheter, and an RHV (rotating hemostasis valve). The Sheath is a single-lumen, variable stiffness\ncatheter with a radiopaque marker on the distal end. The inner lumen of the catheter is compatible with 8\nFrench (F) or smaller catheters. The Dilator may be placed within the Sheath to facilitate percutaneous\nintroduction of the Sheath into a femoral artery. The Dilator has a radiopaque marker at the distal tip. The\nNavigating Catheter is a single-lumen, variable stiffness catheter with a radiopaque marker at the distal\ntip. The Navigating Catheter is compatible with the Sheath and has a shaped distal end to facilitate\nplacement. All of the catheters are coated with hydrophilic coating.\nIndications for Use\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set, when used with a\ncompatible vacuum pump, is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease within the internal carotid artery and\nmiddle cerebral artery M1 segment within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set are substantially equivalent to the predicate device as shown in the following table.\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nIndications The AXS Vecta Aspiration Catheter, The Route 92 Medical HiPoint\nfor Use as part of the AXS Vecta Aspiration Reperfusion System and Aspiration\nSystem, is indicated in the Tubing Set, when used with a\nrevascularization of patients with compatible vacuum pump, is\nacute ischemic stroke secondary to indicated for use in the\nintracranial large vessel occlusive revascularization of patients with\ndisease (within the internal carotid, acute ischemic stroke secondary to\nmiddle cerebral – M1 and M2 intracranial large vessel occlusive\nsegments, basilar, and vertebral disease within the internal carotid\narteries) within 8 hours of symptom artery and middle cerebral artery M1\nonset. Patients who are ineligible for segment within 8 hours of symptom\nintravenous tissue plasminogen onset. Patients who are ineligible for\nactivator (IV t-PA) or who failed IV t- thrombolytic drug therapy or who\n2\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n| Indications\nfor Use | The AXS Vecta Aspiration Catheter,\nas part of the AXS Vecta Aspiration\nSystem, is indicated in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t- | The Route 92 Medical HiPoint\nReperfusion System and Aspiration\nTubing Set, when used with a\ncompatible vacuum pump, is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease within the internal carotid\nartery and middle cerebral artery M1\nsegment within 8 hours of symptom\nonset. Patients who are ineligible for\nthrombolytic drug therapy or who |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nPA therapy are candidates for failed thrombolytic drug therapy are\ntreatment. candidates for treatment.\nDevice The AXS Vecta Aspiration Catheter is The Aspiration Catheter is a variable\nDescription a variable stiffness catheter with a stiffness catheter with a distal\ncontinuous polymer shaft. A Scout polymer shaft section connected to a\nIntroducer to facilitate delivery is proximal control wire. A Delivery\nprovided. Catheter to facilitate delivery of the\nAspiration Catheter is provided. The\nHiPoint Reperfusion System is used\nwith the Route 92 Medical Aspiration\nTubing Set and the Route 92 Medical\nBase Camp Sheath System.\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization Ethylene oxide Same\nAspiration Catheter\nInner 0.074” (Vecta 74) 0.088” (88 Aspiration Catheter)\nDiameter 0.071” (Vecta 71) 0.070” (70 Aspiration Catheter)\n(nominal)\nOuter 0.083” distal / 0.087” proximal 0.101” distal / 0.105” proximal (88\nAspiration Catheter)\nDiameter (Vecta 74)\n0.082” distal / 0.087” proximal (70\n(nominal) 0.082” distal / 0.085” proximal\nAspiration Catheter)\n(Vecta 71)\nLength 115, 125, 132 cm 143 cm (88 Aspiration Catheter)\n142 cm (70 Aspiration Catheter)\nDelivery Catheter\nInner 0.044” 0.019”\nDiameter\nOuter 0.058” 0.080” distal /0.062” proximal (88\nDelivery Catheter)\nDiameter\n0.062” (70 Delivery Catheter)\n3\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n|  | PA therapy are candidates for\ntreatment. | failed thrombolytic drug therapy are\ncandidates for treatment. |  |  |\n| Device\nDescription | The AXS Vecta Aspiration Catheter is\na variable stiffness catheter with a\ncontinuous polymer shaft. A Scout\nIntroducer to facilitate delivery is\nprovided. | The Aspiration Catheter is a variable\nstiffness catheter with a distal\npolymer shaft section connected to a\nproximal control wire. A Delivery\nCatheter to facilitate delivery of the\nAspiration Catheter is provided. The\nHiPoint Reperfusion System is used\nwith the Route 92 Medical Aspiration\nTubing Set and the Route 92 Medical\nBase Camp Sheath System. |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | Ethylene oxide | Same |  |  |\n| Aspiration Catheter |  |  |  |  |\n| Inner\nDiameter\n(nominal) | 0.074” (Vecta 74)\n0.071” (Vecta 71) | 0.088” (88 Aspiration Catheter)\n0.070” (70 Aspiration Catheter) |  |  |\n| Outer\nDiameter\n(nominal) | 0.083” distal / 0.087” proximal\n(Vecta 74)\n0.082” distal / 0.085” proximal\n(Vecta 71) | 0.101” distal / 0.105” proximal (88\nAspiration Catheter)\n0.082” distal / 0.087” proximal (70\nAspiration Catheter) |  |  |\n| Length | 115, 125, 132 cm | 143 cm (88 Aspiration Catheter)\n142 cm (70 Aspiration Catheter) |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.044” | 0.019” |  |  |\n| Outer\nDiameter | 0.058” | 0.080” distal /0.062” proximal (88\nDelivery Catheter)\n0.062” (70 Delivery Catheter) |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nLength 133, 143, 150 cm 151 cm\nCompatibility: Medela Dominant Flex Pump or Portable vacuum pump designed for\nPump for equivalent use in the hospital setting that is\nAspiration capable of providing a constant\nvacuum of -25 inHg to -27.5 inHg.\nAspiration AXS Universal Aspiration Tubing Route 92 Medical Aspiration Tubing\nTubing Set (K223530)\nNon-Clinical Testing\nShelf Life and Sterility\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing are sterilized using an\nethylene oxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance\nwith ISO 11135. Aging studies established that the subject device and packaging remain functional for the\nlabeled expiration date.\nBiocompatibility Testing\nThe patient-contacting materials of the Route 92 Medical HiPoint Reperfusion System and Aspiration\nTubing Set were unchanged compared to the reference devices K201518, K203043, K223530, K191717,\nand K240529; therefore, no additional biocompatibility testing was required.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical HiPoint Reperfusion System is suitable for its intended use.\nTest Test Method Results\nSimulated Use Deliverability, clot retrieval, device integrity, kink PASS\nTesting and aspiration resistance, lumen patency, durability\nAll samples met the pre-\nand compatibility with accessory devices were\ndetermined acceptance criteria\nevaluated in a neurovascular model.\nLumen Patency Test specimens were tested for lumen patency under PASS\nTesting vacuum. All samples met the pre-\ndetermined acceptance criteria\nDimensional Device dimensions were measured to confirm PASS\nVerification conformance to the specifications.\nAll samples met the pre-\ndetermined acceptance criteria\n4\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n| Length | 133, 143, 150 cm | 151 cm |  |  |\n| Compatibility:\nPump for\nAspiration | Medela Dominant Flex Pump or\nequivalent | Portable vacuum pump designed for\nuse in the hospital setting that is\ncapable of providing a constant\nvacuum of -25 inHg to -27.5 inHg. |  |  |\n| Aspiration\nTubing | AXS Universal Aspiration Tubing | Route 92 Medical Aspiration Tubing\nSet (K223530) |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Simulated Use\nTesting | Deliverability, clot retrieval, device integrity, kink\nand aspiration resistance, lumen patency, durability\nand compatibility with accessory devices were\nevaluated in a neurovascular model. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Lumen Patency\nTesting | Test specimens were tested for lumen patency under\nvacuum. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Dimensional\nVerification | Device dimensions were measured to confirm\nconformance to the specifications. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n\nTest Test Method Results\nLuer Integrity Tested per ISO 80369-7:2021. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nTensile Strength The tensile strength of the catheter sections and bonds PASS\nwas tested. All samples met the pre-\ndetermined acceptance criteria\nKink Resistance Test specimen segments were formed into a defined PASS\nbend diameter to evaluate kink resistance.\nAll samples met the pre-\ndetermined acceptance criteria\nTorsion The test specimens were rotated to evaluate integrity PASS\nResistance after rotation.\nAll samples met the pre-\ndetermined acceptance criteria\nTip Flexibility Test specimens were tested for tip flexibility. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nDynamic Burst Mechanical integrity was assessed under pressure. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nHydrophilic The integrity of the hydrophilic coating was evaluated PASS\nCoating Integrity after multiple insertion and withdrawal cycles. All samples met the pre-\ndetermined acceptance criteria\nAspiration The vacuum pressure at the tip of the catheter was PASS\nPressure assessed during aspiration.\nAll samples met the pre-\ndetermined acceptance criteria\nParticulate The size and quantity of particulates generated during PASS\nsimulated use were evaluated.\nAll samples met the pre-\ndetermined acceptance criteria\n5\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Luer Integrity | Tested per ISO 80369-7:2021. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Tensile Strength | The tensile strength of the catheter sections and bonds\nwas tested. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Kink Resistance | Test specimen segments were formed into a defined\nbend diameter to evaluate kink resistance. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to evaluate integrity\nafter rotation. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip flexibility. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Liquid Leakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Static Burst | Tested per ISO 10555-1:2013 Annex F. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Dynamic Burst | Mechanical integrity was assessed under pressure. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was evaluated\nafter multiple insertion and withdrawal cycles. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Aspiration\nPressure | The vacuum pressure at the tip of the catheter was\nassessed during aspiration. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Particulate | The size and quantity of particulates generated during\nsimulated use were evaluated. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n\nAnimal Studies\nA chronic animal study was conducted according to good laboratory practices (GLP) in a swine model to\ndemonstrate the safety and performance of the Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set to establish substantial equivalence to the predicate device. Study animals were\nterminated at either subacute (3-day) or chronic (30-day) time points. Devices were evaluated under\nworst-case clinical conditions, including soft and firm clot aspiration, wedge aspiration, downstream\norgan assessment, and in-life observations. Postmortem assessment of treated vessels was performed.\nThe study findings for the Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set were\ncomparable to the predicate device demonstrating substantial equivalence.\nClinical Studies\nSummary\nSUMMIT MAX was a prospective, multi-center, randomized, controlled, interventional, open-label\nclinical trial evaluating safety and effectiveness of the Route 92 Medical HiPoint Reperfusion System for\nremoving occlusions in acute ischemic stroke patients as compared to a predicate device (AXS Vecta\nAspiration System).\nPatient Population\nKey inclusion criteria were as follows: age 18 and older, baseline National Institutes of Health Stroke\nScale (NIHSS) ≥ 6, pre-stroke modified Rankin Scale (mRS) of 2 or less, baseline Alberta Stroke\nProgram Early CT Score (ASPECTS) ≥ 6, and endovascular treatment initiated within 8 hours of\nsymptom onset. Angiographic confirmation of a middle cerebral artery (MCA) M1 segment or internal\ncarotid artery (ICA) occlusion was required. Intravenous thrombolysis was allowed. Complete inclusion\nand exclusion criteria are listed below.\nInclusion Criteria\n1. The consent process has been completed and documented according to applicable country\nregulations and as approved by the IRB / Ethics Committee.\n2. Age ≥18 years.\n3. Patient presenting with clinical signs consistent with an acute ischemic stroke.\n4. Baseline National Institutes of Health Stroke Scale (NIHSS) score ≥ 6.\n5. Pre-stroke modified Rankin Score (mRS) ≤ 2.\n6. Baseline ASPECTS ≥ 6.\n7. Endovascular treatment initiated (defined as time of groin puncture) within 8 hours from\ntime last known well.\n8. If indicated, thrombolytic therapy shall be initiated per clinical guidelines. If eligible for\nthrombolytic therapy, subjects should be treated as soon as possible, and lytic use should\nnot be delayed regardless of potential eligibility for mechanical neurothrombectomy.\n9. The patient was indicated for aspiration neurothrombectomy with the Route 92 Medical\nReperfusion System as determined by the Investigator.\nAngiographic Inclusion Criteria\n10. Angiographic confirmation of a large vessel occlusion of the M1 segment of the middle\ncerebral artery or distal internal carotid artery (patency of the cervical ICA to the origin\n6\n\nof the ophthalmic artery).\nExclusion Criteria\n1. Known pregnancy or breast feeding.\n2. In the Investigator’s opinion, any known comorbidity (including COVID-19 positivity)\nthat may complicate treatment or prevent improvement or follow-up.\n3. Known serious, advanced, or terminal illness with anticipated life expectancy < 12\nmonths.\n4. Known history of severe allergy to contrast medium.\n5. Known to have suffered a stroke in the past 90 days.\n6. Known connective tissue disorder affecting the arteries (e.g., Marfan syndrome, Ehlers-\nDanlos syndrome).\n7. Any known previous cerebral hemorrhagic event.\n8. Any known pre-existing coagulation deficiency.\n9. Known hemorrhagic diathesis, coagulation factor deficiency, or oral anticoagulant\ntherapy with INR > 3.0.\n10. Known baseline platelet count < 50,000/µL\n11. Known baseline blood glucose of < 50 mg/dL or > 400 mg/dL.\n12. Known to be participating in another study involving an investigational device or drug.\n13. Clinical symptoms suggestive of bilateral stroke or stroke in multiple territories.\n14. Computed Tomography (CT) or Magnetic Resonance Imaging (MRI) evidence of\nrecent/fresh cerebral hemorrhage (the presence of microbleeds was allowed).\n15. Baseline CT or MRI showing intracranial tumor (except small meningioma ≤ 2 cm) or\nsignificant mass effect with midline shift due to the tumor.\n16. Presumed septic thrombus, or suspicion of bacterial endocarditis.\n17. Inability to access the cerebral vasculature in the opinion of the neurointerventional team.\n18. Unlikely to be available for a 90-day follow-up (e.g., no fixed home address).\n19. Evidence of arterial dissection in a vessel that must be traversed.\n20. Evidence of high-grade stenosis or occlusion (i.e., tandem occlusion) in a vessel that must\nbe traversed.\n21. Known active or recent history of cocaine or methamphetamine abuse (within last 6\nmonths).\n22. Known history or presence of aneurysm or arteriovenous malformation (AVM) in the\nterritory of the target lesion.\n23. For all patients, severe sustained (15 minutes or more) hypertension with SBP > 200\nand/or DBP >120; for patients treated with a lytic, sustained hypertension despite\ntreatment with SBP >185 and/or DBP >110.\n24. Treatment with heparin within 48 hours with a partial thromboplastic time more than two\ntimes the laboratory normal or treatment with any low molecular weight heparin\n(LMWH) within 48 hours.\n25. Renal failure with serum creatinine >3.0 or Glomerular Filtration Rate (GFR) < 30.\n26. Ongoing seizure due to stroke.\n27. Evidence of active systemic infection.\n28. Known cancer with metastases.\n7\n\nAngiographic Exclusion Criteria\n29. Angiographic evidence of a dissection in the extracranial or intracranial cerebral arteries.\n30. Arterial stenosis requiring balloon angioplasty or stenting at the time of the procedure.\n31. Angiographic evidence of multiple cerebrovascular occlusions (e.g., bilateral anterior\ncirculation, anterior/posterior circulation, tandem occlusion).\n32. Angiographic evidence of known or suspected underlying intracranial vasculopathy or\natherosclerotic lesions responsible for the target occlusion.\n33. Angiographic evidence or suspicion of aortic dissection.\n34. Angiographic evidence of an aneurysm or arteriovenous malformation (AVM) in the\nterritory of the target lesion.\nAnalysis Populations\nDifferent analysis populations were identified depending on the type and extent of analysis being\nperformed. The endpoints were analyzed using the “Modified Intent to Treat Cohort.”\n• Intent to Treat (ITT) Cohort\nAll randomized subjects.\n• Modified Intent to Treat (mITT) Cohort\nSubjects from the ITT cohort who met inclusion and exclusion criteria and for whom the\nindex procedure was planned, or an attempt was made to perform the index procedure,\nindependent of the success of the procedure.\n• Per-Protocol Cohort\nAll subjects in the mITT cohort in whom there were no major protocol deviations or\nviolations that may have an effect on the integrity of the study data and in whom the\nprocedure was completed.\nDisposition of Participants\nOf the 250 patients that were enrolled, 50 did not meet the inclusion/exclusion criteria prior to\nrandomization. The remaining 200 patients were randomized (N=107 Route 92 arm, N=93 Vecta arm)\nand comprise the intent-to-treat randomized cohort (ITT Randomized).\nThis ITT Randomized cohort included patients who did not meet the inclusion/exclusion criteria after\nrandomization (e.g., no occlusion on angiogram). As a result of not meeting the inclusion/exclusion\ncriteria, 19 participants did not undergo the study procedure with an investigational device or control\ndevice after randomization.\nThe 181 participants (N=97 Route 92 arm, N=84 Vecta arm) who were randomized and attempted\ntreatment with a study or control device comprise the “ITT Randomized and Treated” cohort. This is the\npopulation for whom procedure and outcome data are available. Of the 181 “ITT Randomized and\nTreated” patients, an additional 15 participants did not meet the inclusion/exclusion criteria resulting in\n166 participants who were randomized, attempted treatment, and met the inclusion/exclusion criteria. The\nmost common reasons for exclusion of these patients were treatment not within 8 hours (n=5) and no\nconfirmation of a large vessel occlusion (n=3). These 166 participants (N=89 Route 92 arm, N=77 Vecta\narm) comprise the modified intent-to-treat cohort (mITT). The treated patients in this cohort include those\n8\n\nin whom the use of the study or control device was attempted regardless of success. There were six\npatients with major protocol deviations that had an effect on the integrity of the data resulting in 160\nparticipants (N=85 Route 92 arm, N=75 Vecta arm) in the per-protocol cohort (PP). Of the six patients\nwith major protocol deviations that had an effect on the integrity of the data, two were randomization\nerrors in which the patient was randomized to the Vecta arm but the site mistakenly used the Route 92\nMedical device. For the other four patients, the operator failed to use the assigned device and instead used\nadjunctive therapy due to guide sheath incompatibility issues.\nSubject Follow-up\nPatients were followed for 90 days with endpoint evaluations at 24 hours (sICH) and 90 days (modified\nRankin Scale score). As shown below, the 24-hour assessment was completed in 99.4% (165/166) of\npatients. The 90-day assessment was completed in 97.6% (162/166) of patients. Patients who expired\nprior to the 90-day assessment were considered to have completed the study.\nSubject Disposition Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nSubjects who completed 24-hour assessment 99.4% (165/166) 98.9% (88/89) 100.0% (77/77)\nDiscontinued 2.4% (4/166) 2.2% (2/89) 2.6% (2/77)\nLost-to-follow-up 1.2% (2/166) 1.1% (1/89) 1.3% (1/77)\nSubject withdrew consent 0.6% (1/166) 0.0% (0/89) 1.3% (1/77)\n90-day assessment missed (site error) 0.6% (1/166) 1.1% (1/89) 0.0% (0/77)\nSubjects who completed the study (90-day 97.6% (162/166) 97.8% (87/89) 97.4% (75/77)\nfollow up)\nBaseline Demographics\nCharacteristic Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nGender Female, % (n/N) 54.2% (90/166) 56.2% (50/89) 51.9% (40/77)\nAge\nN 166 89 77\nMean (SD) 67.0 (14.2) 68.6 (13.5) 65.1 (14.8)\nMedian 69.0 71.0 66.0\nMin, Max 18.0, 94.0 33.0, 94.0 18.0, 90.0\nRace, % (n/N)\nAmerican Indian or Alaska Native 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nAsian 4.2% (7/166) 3.4% (3/89) 5.2% (4/77)\nBlack or African American 10.2% (17/166) 9.0% (8/89) 11.7% (9/77)\nNative Hawaiian or Other Pacific Islander 0.6% (1/166) 0.0% (0/89) 1.3% (1/77)\nWhite 77.7% (129/166) 75.3% (67/89) 80.5% (62/77)\nMaori 0.6% (1/166) 1.1% (1/89) 0.0% (0/77)\n9\n\n| Subject Disposition |  |  |  | Overall |  | Route 92\n(N=89) |  |  | Vecta\n(N=77) |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=166) |  |  |  |  |  |  |  |\n|  | Subjects who completed 24-hour assessment |  |  | 99.4% (165/166) |  |  | 98.9% (88/89) |  |  | 100.0% (77/77) |  |\n|  | Discontinued |  |  | 2.4% (4/166) |  |  | 2.2% (2/89) |  |  | 2.6% (2/77) |  |\n|  | Lost-to-follow-up |  |  | 1.2% (2/166) |  |  | 1.1% (1/89) |  |  | 1.3% (1/77) |  |\n|  | Subject withdrew consent |  |  | 0.6% (1/166) |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |\n|  | 90-day assessment missed (site error) |  |  | 0.6% (1/166) |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |\n|  | Subjects who completed the study (90-day |  | 97.6% (162/166) | 97.6% (162/166) |  | 97.8% (87/89) | 97.8% (87/89) |  | 97.4% (75/77) | 97.4% (75/77) |  |\n|  | follow up) |  |  |  |  |  |  |  |  |  |  |\n\n| Route 92 |\n| --- |\n| (N=89) |\n\n| Vecta |\n| --- |\n| (N=77) |\n\n| Characteristic |  |  |  | Overall |  |  | Route 92 |  |  | Vecta |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=166) |  |  | (N=89) |  |  | (N=77) |  |\n|  | Gender Female, % (n/N) |  |  | 54.2% (90/166) |  |  | 56.2% (50/89) |  |  | 51.9% (40/77) |  |\n|  | Age |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  | 67.0 (14.2) |  |  | 68.6 (13.5) |  |  | 65.1 (14.8) |  |\n|  | Median |  |  | 69.0 |  |  | 71.0 |  |  | 66.0 |  |\n|  | Min, Max |  |  | 18.0, 94.0 |  |  | 33.0, 94.0 |  |  | 18.0, 90.0 |  |\n|  | Race, % (n/N) |  |  |  |  |  |  |  |  |  |  |\n|  | American Indian or Alaska Native |  |  | 0.0% (0/166) |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |\n|  | Asian |  |  | 4.2% (7/166) |  |  | 3.4% (3/89) |  |  | 5.2% (4/77) |  |\n|  | Black or African American |  |  | 10.2% (17/166) |  |  | 9.0% (8/89) |  |  | 11.7% (9/77) |  |\n|  | Native Hawaiian or Other Pacific Islander |  |  | 0.6% (1/166) |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |\n|  | White |  |  | 77.7% (129/166) |  |  | 75.3% (67/89) |  |  | 80.5% (62/77) |  |\n|  | Maori |  |  | 0.6% (1/166) |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |\n\nCharacteristic Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nOther 2.4% (4/166) 3.4% (3/89) 1.3% (1/77)\nDeclined to Answer/Unknown 4.2% (7/166) 7.9% (7/89) 0.0% (0/77)\nHispanic or Latino Ethnicity 7.2% (12/166) 9.0% (8/89) 5.2% (4/77)\nBaseline ASPECTS\nN 166 89 77\nMean (SD) 8.9 (1.3) 9.0 (1.3) 8.8 (1.2)\nMedian 9.0 10.0 9.0\nMin, Max 6.0, 10.0 6.0, 10.0 6.0, 10.0\nPre-stroke mRS, % (n/N)\n0 80.7% (134/166) 79.8% (71/89) 81.8% (63/77)\n1 15.1% (25/166) 16.9% (15/89) 13.0% (10/77)\n2 4.2% (7/166) 3.4% (3/89) 5.2% (4/77)\nBaseline NIHSS Score\nN 166 89 77\nMean (SD) 17.0 (5.8) 16.7 (5.6) 17.3 (6.0)\nMedian 17.0 16.0 18.0\nMin, Max 6.0, 30.0 6.0, 29.0 6.0, 30.0\nLast Known Well to Arterial Puncture (Hours)\nN 166 89 77\nMean (SD) 4.1 (1.8) 4.0 (1.8) 4.2 (1.7)\nMedian 3.8 3.6 4.2\nMin, Max 1.3, 8.0 1.3, 7.9 1.4, 8.0\nMedical History, % (n/N)1\nHypertension 77.2% (125/162) 84.9% (73/86) 68.4% (52/76)\nHeart Failure 21.3% (35/164) 20.7% (18/87) 22.1% (17/77)\nCoronary Artery Disease 22.4% (36/161) 22.4% (19/85) 22.4% (17/76)\nCarotid Artery Disease 2.5% (4/160) 3.5% (3/85) 1.3% (1/75)\nAtrial Fibrillation 42.3% (69/163) 44.2% (38/86) 40.3% (31/77)\nPatent Foramen Ovale 2.5% (4/163) 1.1% (1/87) 3.9% (3/76)\nHematologic Disorder 3.0% (5/164) 3.4% (3/87) 2.6% (2/77)\nPrevious Intracerebral Hemorrhage 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nPeripheral Vascular Disease 5.6% (9/160) 7.1% (6/85) 4.0% (3/75)\nDiabetes Mellitus 24.4% (40/164) 19.3% (17/88) 30.3% (23/76)\nKidney Disease 10.4% (17/164) 10.3% (9/87) 10.4% (8/77)\nSeizures 2.4% (4/164) 2.3% (2/87) 2.6% (2/77)\nDyslipidemia 59.6% (99/166) 66.3% (59/89) 51.9% (40/77)\nCurrent Smoker 16.5% (26/158) 14.5% (12/83) 18.7% (14/75)\nPast Smoker 20.8% (33/159) 15.5% (13/84) 26.7% (20/75)\nPrevious TIA 9.1% (15/165) 9.1% (8/88) 9.1% (7/77)\nPrevious Ischemic Stroke 12.1% (20/165) 10.2% (9/88) 14.3% (11/77)\n1Denominators reflective of patients without missing medical history data for a given medical history covariate. Patients with\nmissing data not included in the denominator.\n10\n\n| Characteristic |  |  |  |  |  | Overall |  |  | Route 92 |  |  | Vecta |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  | (N=166) |  |  | (N=89) |  |  | (N=77) |  |\n|  | Other |  |  |  |  | 2.4% (4/166) |  |  | 3.4% (3/89) |  |  | 1.3% (1/77) |  |\n|  | Declined to Answer/Unknown |  |  |  |  | 4.2% (7/166) |  |  | 7.9% (7/89) |  |  | 0.0% (0/77) |  |\n|  | Hispanic or Latino Ethnicity |  |  |  |  | 7.2% (12/166) |  |  | 9.0% (8/89) |  |  | 5.2% (4/77) |  |\n|  | Baseline ASPECTS |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 8.9 (1.3) |  |  | 9.0 (1.3) |  |  | 8.8 (1.2) |  |\n|  | Median |  |  |  |  | 9.0 |  |  | 10.0 |  |  | 9.0 |  |\n|  | Min, Max |  |  |  |  | 6.0, 10.0 |  |  | 6.0, 10.0 |  |  | 6.0, 10.0 |  |\n|  | Pre-stroke mRS, % (n/N) |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | 0 |  |  |  |  | 80.7% (134/166) |  |  | 79.8% (71/89) |  |  | 81.8% (63/77) |  |\n|  | 1 |  |  |  |  | 15.1% (25/166) |  |  | 16.9% (15/89) |  |  | 13.0% (10/77) |  |\n|  | 2 |  |  |  |  | 4.2% (7/166) |  |  | 3.4% (3/89) |  |  | 5.2% (4/77) |  |\n|  | Baseline NIHSS Score |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 17.0 (5.8) |  |  | 16.7 (5.6) |  |  | 17.3 (6.0) |  |\n|  | Median |  |  |  |  | 17.0 |  |  | 16.0 |  |  | 18.0 |  |\n|  | Min, Max |  |  |  |  | 6.0, 30.0 |  |  | 6.0, 29.0 |  |  | 6.0, 30.0 |  |\n|  | Last Known Well to Arterial Puncture (Hours) |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 4.1 (1.8) |  |  | 4.0 (1.8) |  |  | 4.2 (1.7) |  |\n|  | Median |  |  |  |  | 3.8 |  |  | 3.6 |  |  | 4.2 |  |\n|  | Min, Max |  |  |  |  | 1.3, 8.0 |  |  | 1.3, 7.9 |  |  | 1.4, 8.0 |  |\n|  | Medical History, % (n/N) | 1 |  |  |  |  |  |  |  |  |  |  |  |\n|  | Hypertension |  |  |  |  | 77.2% (125/162) |  |  | 84.9% (73/86) |  |  | 68.4% (52/76) |  |\n|  | Heart Failure |  |  |  |  | 21.3% (35/164) |  |  | 20.7% (18/87) |  |  | 22.1% (17/77) |  |\n|  | Coronary Artery Disease |  |  |  |  | 22.4% (36/161) |  |  | 22.4% (19/85) |  |  | 22.4% (17/76) |  |\n|  | Carotid Artery Disease |  |  |  |  | 2.5% (4/160) |  |  | 3.5% (3/85) |  |  | 1.3% (1/75) |  |\n|  | Atrial Fibrillation |  |  |  |  | 42.3% (69/163) |  |  | 44.2% (38/86) |  |  | 40.3% (31/77) |  |\n|  | Patent Foramen Ovale |  |  |  |  | 2.5% (4/163) |  |  | 1.1% (1/87) |  |  | 3.9% (3/76) |  |\n|  | Hematologic Disorder |  |  |  |  | 3.0% (5/164) |  |  | 3.4% (3/87) |  |  | 2.6% (2/77) |  |\n|  | Previous Intracerebral Hemorrhage |  |  |  |  | 0.0% (0/166) |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |\n|  | Peripheral Vascular Disease |  |  |  |  | 5.6% (9/160) |  |  | 7.1% (6/85) |  |  | 4.0% (3/75) |  |\n|  | Diabetes Mellitus |  |  |  |  | 24.4% (40/164) |  |  | 19.3% (17/88) |  |  | 30.3% (23/76) |  |\n|  | Kidney Disease |  |  |  |  | 10.4% (17/164) |  |  | 10.3% (9/87) |  |  | 10.4% (8/77) |  |\n|  | Seizures |  |  |  |  | 2.4% (4/164) |  |  | 2.3% (2/87) |  |  | 2.6% (2/77) |  |\n|  | Dyslipidemia |  |  |  |  | 59.6% (99/166) |  |  | 66.3% (59/89) |  |  | 51.9% (40/77) |  |\n|  | Current Smoker |  |  |  |  | 16.5% (26/158) |  |  | 14.5% (12/83) |  |  | 18.7% (14/75) |  |\n|  | Past Smoker |  |  |  |  | 20.8% (33/159) |  |  | 15.5% (13/84) |  |  | 26.7% (20/75) |  |\n|  | Previous TIA |  |  |  |  | 9.1% (15/165) |  |  | 9.1% (8/88) |  |  | 9.1% (7/77) |  |\n|  | Previous Ischemic Stroke |  |  |  |  | 12.1% (20/165) |  |  | 10.2% (9/88) |  |  | 14.3% (11/77) |  |\n\nOcclusion Location and Procedural Characteristics\nOverall Route 92 Vecta\nOcclusion Location (N=166) (N=89) (N=77)\nAngiographically confirmed baseline occlusion location, % (n/N)\nICA 12.7% (21/166) 13.5% (12/89) 11.7% (9/77)\nM1 87.3% (145/166) 86.5% (77/89) 88.3% (68/77)\nSide of occlusion, % (n/N)\nLeft 47.0% (78/166) 49.4% (44/89) 44.2% (34/77)\nRight 53.0% (88/166) 50.6% (45/89) 55.8% (43/77)\nOverall Route 92 Vecta\nProcedural Characteristics (N=166) (N=89) (N=77)\nAdjunctive therapy, % (n/N)\nUse of adjunctive therapy at site of occlusion, % (n/N)2 33.7% (56/166) 20.2% (18/89) 49.4% (38/77)\nAlternative aspiration catheter (AC) 21.1% (35/166) 14.6% (13/89) 28.6% (22/77)\nStent retriever (SR) 27.1% (45/166) 15.7% (14/89) 40.3% (31/77)\nIA lytic 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nOther 2.4% (4/166) 1.1% (1/89) 3.9% (3/77)\nNumber of Passes\nN 166 89 77\nMean (SD) 2.3 (1.9) 2.0 (1.7) 2.8 (2.1)\nMedian 1.0 1.0 2.0\nMin, Max 1.0, 10.0 1.0, 9.0 1.0, 10.0\nProcedure Time (Time from Groin Puncture to Groin Closure), mins\nN 166 89 77\nMean (SD) 57.4 (47.9) 57.8 (56.3) 56.9 (36.2)\nMedian 42.0 40.0 47.0\nMin, Max 10.0, 427.0 10.0, 427.0 10.0, 178.0\nIV Lytic, % (n/N)\nTNK 39.8% (66/166) 43.8% (39/89) 35.1% (27/77)\nt-PA 18.7% (31/166) 16.9% (15/89) 20.8% (16/77)\nNot administered 41.6% (69/166) 39.3% (35/89) 44.2% (34/77)\nAnesthesia, % (n/N)2\nGeneral anesthesia 53.0% (88/166) 46.1% (41/89) 61.0% (47/77)\nIV sedation 27.1% (45/166) 32.6% (29/89) 20.8% (16/77)\nGeneral anesthesia and IV sedation 1.8% (3/166) 1.1% (1/89) 2.6% (2/77)\nOther 18.1% (30/166) 20.2% (18/89) 15.6% (12/77)\n2 Not mutually exclusive, subjects may fall into more than one sub-category.\nEndpoints\nThe primary effectiveness endpoint was successful reperfusion (defined as mTICI ≥ 2b, adjudicated by an\nindependent blinded core lab) using only the assigned study device, with use of any adjunctive therapy\neither before or after use of the study device considered a failure.\n11\n\n|  | Overall | Route 92 | Vecta |\n| --- | --- | --- | --- |\n| Occlusion Location | (N=166) | (N=89) | (N=77) |\n| Angiographically confirmed baseline occlusion location, % (n/N) |  |  |  |\n| ICA | 12.7% (21/166) | 13.5% (12/89) | 11.7% (9/77) |\n| M1 | 87.3% (145/166) | 86.5% (77/89) | 88.3% (68/77) |\n| Side of occlusion, % (n/N) |  |  |  |\n| Left | 47.0% (78/166) | 49.4% (44/89) | 44.2% (34/77) |\n| Right | 53.0% (88/166) | 50.6% (45/89) | 55.8% (43/77) |\n\n|  | Overall | Route 92 | Vecta |\n| --- | --- | --- | --- |\n| Procedural Characteristics | (N=166) | (N=89) | (N=77) |\n| Adjunctive therapy, % (n/N) |  |  |  |\n| Use of adjunctive therapy at site of occlusion, % (n/N)2 | 33.7% (56/166) | 20.2% (18/89) | 49.4% (38/77) |\n| Alternative aspiration catheter (AC) | 21.1% (35/166) | 14.6% (13/89) | 28.6% (22/77) |\n| Stent retriever (SR) | 27.1% (45/166) | 15.7% (14/89) | 40.3% (31/77) |\n| IA lytic | 0.0% (0/166) | 0.0% (0/89) | 0.0% (0/77) |\n| Other | 2.4% (4/166) | 1.1% (1/89) | 3.9% (3/77) |\n| Number of Passes |  |  |  |\n| N | 166 | 89 | 77 |\n| Mean (SD) | 2.3 (1.9) | 2.0 (1.7) | 2.8 (2.1) |\n| Median | 1.0 | 1.0 | 2.0 |\n| Min, Max | 1.0, 10.0 | 1.0, 9.0 | 1.0, 10.0 |\n| Procedure Time (Time from Groin Puncture to Groin Closure), mins |  |  |  |\n| N | 166 | 89 | 77 |\n| Mean (SD) | 57.4 (47.9) | 57.8 (56.3) | 56.9 (36.2) |\n| Median | 42.0 | 40.0 | 47.0 |\n| Min, Max | 10.0, 427.0 | 10.0, 427.0 | 10.0, 178.0 |\n| IV Lytic, % (n/N) |  |  |  |\n| TNK | 39.8% (66/166) | 43.8% (39/89) | 35.1% (27/77) |\n| t-PA | 18.7% (31/166) | 16.9% (15/89) | 20.8% (16/77) |\n| Not administered | 41.6% (69/166) | 39.3% (35/89) | 44.2% (34/77) |\n| Anesthesia, % (n/N)2 |  |  |  |\n| General anesthesia | 53.0% (88/166) | 46.1% (41/89) | 61.0% (47/77) |\n| IV sedation | 27.1% (45/166) | 32.6% (29/89) | 20.8% (16/77) |\n| General anesthesia and IV sedation | 1.8% (3/166) | 1.1% (1/89) | 2.6% (2/77) |\n| Other | 18.1% (30/166) | 20.2% (18/89) | 15.6% (12/77) |\n| 2 Not mutually exclusive, subjects may fall into more than one sub-category. |  |  |  |\n\nThe primary safety endpoint was symptomatic intracranial hemorrhage (sICH) within 24 h (-8/+24) post-\nprocedure, defined by the Heidelberg bleeding classification. Intracranial hemorrhage was identified by\nthe core lab and adjudicated by the clinical events committee.\nResults\nBoth the primary effectiveness endpoint and the primary safety endpoint were met. Specifically, the\neffectiveness endpoint of revascularization rate (with adjunctive therapy counted as a failure) achieved by\nthe subject device (77.5% [69/89]) was non-inferior to the revascularization rate achieved by the predicate\ndevice (50.6% [39/77]).\nEndpoint Route 92 Vecta Difference P- value4\n(N=89) (N=77) (95% Confidence\nInterval)3\nSuccessful arterial 77.5% 50.6% 26.9% (12.7%, 41.0%) < 0.0001\nrevascularization, any (69/89) (39/77)\nadjunctive therapy considered\na failure, % (n/N)\n3 Wald confidence interval.\n4 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-inferiority margin of\n12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority context is 0.0001.\nThe clinical protocol limited the use of the Route 92 Medical HiPoint Reperfusion System to three passes.\nAdditional analyses of the primary effectiveness endpoint that consider more than three passes as a failure\nwere also performed:\nEndpoint Route 92 Vecta Difference P-value6\n(N=89) (N=77) (95% Confidence\nInterval)5\nSuccessful arterial 76.4% 48.1% 28.4% (14.1%, 42.6%) < 0.0001\nrevascularization, any adjunctive (68/89) (37/77)\ntherapy and > 3 passes considered\na failure, % (n/N)\n5 Wald confidence interval.\n6 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority\ncontext is 0.0001.\nSimilarly, the primary safety endpoint of symptomatic intracranial hemorrhage (sICH) at 24 hours as\nadjudicated by an independent, blinded core lab and similarly blinded and independent clinical events\ncommittee was 3.6% (93/84) with the subject device as compared to 2.7% (2/75) with the predicate\ndevice which was non-inferior.\n12\n\n| Endpoint | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  | Difference |  |  |  | P- value4 |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (95% Confidence |  |  |  |  |  |\n|  |  |  |  |  |  | Interval)3 |  |  |  |  |\n| Successful arterial\nrevascularization, any\nadjunctive therapy considered\na failure, % (n/N) | 77.5%\n(69/89) | 50.6%\n(39/77) | 26.9% (12.7%, 41.0%) |  |  |  |  |  |  | < 0.0001 |\n| 3 Wald confidence interval.\n4 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-inferiority margin of\n12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority context is 0.0001. |  |  |  |  |  |  |  |  |  |  |\n\n|  | Route 92 |  |  |  |\n| --- | --- | --- | --- | --- |\n|  |  | (N=89) |  |  |\n\n| Vecta |  |\n| --- | --- |\n| (N=77) |  |\n\n| Endpoint | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  | Difference |  |  |  | P-value6 |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (95% Confidence |  |  |  |  |  |\n|  |  |  |  |  |  | Interval)5 |  |  |  |  |\n| Successful arterial\nrevascularization, any adjunctive\ntherapy and > 3 passes considered\na failure, % (n/N) | 76.4%\n(68/89) | 48.1%\n(37/77) | 28.4% (14.1%, 42.6%) |  |  |  |  |  |  | < 0.0001 |\n| 5 Wald confidence interval.\n6 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority\ncontext is 0.0001. |  |  |  |  |  |  |  |  |  |  |\n\n|  | Route 9 |  |\n| --- | --- | --- |\n|  |  | (N=89) |\n\n|  | Vecta |  |\n| --- | --- | --- |\n|  | (N=77) |  |\n\nEndpoint Route 92 Vecta Difference P-value8\n(N=89) (N=77) (95% Confidence\nInterval)7\nIncidence of symptomatic 3.6% (3/84) 2.7% (2/75) 0.9% (-4.5%, 6.3%) < 0.0001\nintracranial hemorrhage\n(sICH) within 24 (-8/+\n24) hours post-procedure,\n% (n/N)\n7 Wald confidence interval.\n8 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%.\nAt 90 days, good clinical outcome (mRS ≤ 2) was achieved in 50.6% of patients treated with the subject\ndevice as compared to 53.3% of patients treated with the predicate device. The overall incidence of any\nhemorrhage within 24 (-8/+24) hours post-procedure as adjudicated by the independent, blinded core lab\nwas 42.7% (38/89) for the subject device as compared to 49.4% (38/77) for the predicate device. Other\nsecondary endpoints are shown below.\nEndpoint Route 92 Vecta Difference\n(N=89) (N=77) (95% CI)13\nSuccessful arterial 80.9% (72/89) 70.1% (54/77) 10.8%\nrevascularization after use of (-2.3%, 23.9%)\nassigned device, subsequent use of\nadjunctive therapy not counted as\nfailure, % (n/N)9\nDevice-related SAEs, % (n/N) 10 5.6% (5/89) 2.6% (2/77) 3.0%\n(-2.9%, 9.0%)\nGood clinical outcome (mRS ≤ 2 at 50.6% (44/87) 53.3% (40/75) -2.8%\n90-day follow-up visit), % (n/N) (-18.2%, 12.7%)\nIncidence of all intracranial 42.7% (38/89) 49.4% (38/77) -6.7%\nhemorrhages within 24 (-8/+24) (-21.8%, 8.5%)\nhours post-procedure, % (n/N)11\nTime from groin puncture to final 41.82 47.12 5.31\nangiogram (minutes), mean (-5.86, 16.47)\nProportion of subjects with First 60.5% (52/86) 54.5% (36/66) 5.9%\nPass Effect (mTICI ≥ 2b) (FPE), % (-9.9%, 21.8%)\n(n/N)12\n9 Successful arterial revascularization is defined as a modified Thrombolysis in Cerebrovascular Infarction\n(mTICI) score of 2b or greater, as judged by an independent adjudicating core laboratory, after last pass\nwith assigned device. If an mTICI score of 2b or greater was achieved after use of the assigned device,\nsubsequent use of IA lytic or another mechanical neurothrombectomy device other than the assigned\ndevice is not counted as a failure.\n10 As adjudicated by the CEC.\n11 ICH identified by the independent adjudicating core laboratory.\n12 FPE defined as achievement of successful recanalization (mTICI ≥ 2b) as judged by an independent\nadjudicating core laboratory after the first pass with only the assigned device.\n13 Nominal two-sided 95% confidence intervals (i.e., Wald confidence intervals) are reported for differences\nin proportions and for difference in means.\n13\n\n|  |  |  |  |  | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  |  | Difference |  |  |  |  |  |  | P-value8 |  | P-value8 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  | ( |  | 95% Confidence |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | Interval)7 |  |  |  |  |  |  |  |  |  |  |\n| Incidence of symptomatic |  |  |  |  | 3.6% (3/84) | 2.7% (2/75) | 0.9% (-4.5%, 6.3%) |  | 0.9% |  |  | (- | 4.5%, 6.3%) |  |  |  |  | < 0.0001 |  | < 0.0001 |  |\n| intracranial hemorrhage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| (sICH) within 24 (-8/+ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| 24) hours post-procedure, |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| % (n/N) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| 7 Wald confidence interval.\n8 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\n| Route 92 |  |  |\n| --- | --- | --- |\n|  | (N=89) |  |\n\n|  | Vecta |  |\n| --- | --- | --- |\n|  | (N=77) |  |\n\n| Endpoint |  |  | Route 92 |  |  |  | Vecta |  |  |  |  | Difference |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=89) |  |  | (N=77) |  |  |  |  | (95% CI)13 |  |  |\n| Successful arterial\nrevascularization after use of\nassigned device, subsequent use of\nadjunctive therapy not counted as\nfailure, % (n/N)9 | 80.9% (72/89) |  |  |  | 70.1% (54/77) |  |  |  |  | 10.8%\n(-2.3%, 23.9%) |  |  |  |  |\n| Device-related SAEs, % (n/N) 10 | 5.6% (5/89) |  |  |  | 2.6% (2/77) |  |  |  |  | 3.0%\n(-2.9%, 9.0%) |  |  |  |  |\n| Good clinical outcome (mRS ≤ 2 at\n90-day follow-up visit), % (n/N) | 50.6% (44/87) |  |  |  | 53.3% (40/75) |  |  |  |  | -2.8%\n(-18.2%, 12.7%) |  |  |  |  |\n| Incidence of all intracranial\nhemorrhages within 24 (-8/+24)\nhours post-procedure, % (n/N)11 | 42.7% (38/89) |  |  |  | 49.4% (38/77) |  |  |  |  | -6.7%\n(-21.8%, 8.5%) |  |  |  |  |\n| Time from groin puncture to final\nangiogram (minutes), mean | 41.82 |  |  |  | 47.12 |  |  |  |  | 5.31\n(-5.86, 16.47) |  |  |  |  |\n| Proportion of subjects with First\nPass Effect (mTICI ≥ 2b) (FPE), %\n(n/N)12 | 60.5% (52/86) |  |  |  | 54.5% (36/66) |  |  |  |  | 5.9%\n(-9.9%, 21.8%) |  |  |  |  |\n| 9 Successful arterial revascularization is defined as a modified Thrombolysis in Cerebrovascular Infarction\n(mTICI) score of 2b or greater, as judged by an independent adjudicating core laboratory, after last pass\nwith assigned device. If an mTICI score of 2b or greater was achieved after use of the assigned device,\nsubsequent use of IA lytic or another mechanical neurothrombectomy device other than the assigned\ndevice is not counted as a failure.\n10 As adjudicated by the CEC.\n11 ICH identified by the independent adjudicating core laboratory.\n12 FPE defined as achievement of successful recanalization (mTICI ≥ 2b) as judged by an independent\nadjudicating core laboratory after the first pass with only the assigned device.\n13 Nominal two-sided 95% confidence intervals (i.e., Wald confidence intervals) are reported for differences\nin proportions and for difference in means. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\nAll intracranial hemorrhages were reviewed and classified by the core lab.\nRoute 92 Vecta\n% (n/N) % (n/N)\nAll Intracranial Hemorrhages 42.7% (38/89) 49.4% (38/77)\nPH2 0.0% (0/89) 0.0% (0/77)\nSAH 3.4% (3/89) 3.9% (3/77)\nSAH + PH1 0.0% (0/89) 0.0% (0/77)\nHI1 16.9% (15/89) 23.4% (18/77)\nHI2 11.2% (10/89) 9.1% (7/77)\nRIH 0.0% (0/89) 1.3% (1/77)\nPH1 + HI2 1.1% (1/89) 0.0% (0/77)\nRIH + HI1 0.0% (0/89) 1.3% (1/77)\nSAH + HI1 3.4% (3/89) 7.8% (6/77)\nSAH + HI2 0.0% (0/89) 1.3% (1/77)\nSAH + RIH 1.1% (1/89) 0.0% (0/77)\nSAH + IVH 2.2% (2/89) 0.0% (0/77)\nSAH + IVH + PH1 1.1% (1/89) 0.0% (0/77)\nSAH + HI2+ PH2 0.0% (0/89) 1.3% (1/77)\nSAH + IVH + PH2 1.1% (1/89) 0.0% (0/77)\nPH-1 + SAH + IVH + HI-2 1.1% (1/89) 0.0% (0/77)\n*Note: The overall rate of core lab adjudicated subarachnoid hemorrhage (SAH) in the SUMMIT\nMAX trial included 12/89 (13.5%) of subjects in the Route 92 arm and 11/77 (14.3%) of the Vecta\narm.\n**Note: Within the Route 92 arm, 1/12 subjects with SAH were not treated with any Route 92 devices;\n7/11 subjects with SAH treated with Route 92 devices were treated with 1-2 passes of the 88\nAspiration Catheter alone; 8/11 subjects with SAH were treated with Route 92 devices for 1-2 passes\nwithout use of adjunctive devices; the average number of passes was 2.8 in the 11 subjects with SAH\nin the Route 92 arm. SAH incidence in subjects where only the Route 92 devices were used for\nmechanical neurothrombectomy in the Route 92 arm was 8/89 (9%).\nWithin the Vecta arm, 2/11 subjects with SAH were treated with 1-2 passes of the Vecta catheters, and\n9/11 subjects with SAH were treated with adjunctive devices and multiple passes, with an average of\n5.8 passes in the 11 subjects with SAH in the Vecta arm. SAH incidence in subjects where only the\nVecta devices were used for mechanical neurothrombectomy in the Vecta arm was 2/77 (2.6%).\nAdverse Events\nAE Name Route 92 Vecta\n% (n/N) % (n/N)\nNervous system disorders 49.4% (44/89) 53.2% (41/77)\nCerebral haemorrhage 12.4% (11/89) 9.1% (7/77)\nHeadache 9.0% (8/89) 11.7% (9/77)\nCerebral infarction 6.7% (6/89) 7.8% (6/77)\nCerebral vasoconstriction 9.0% (8/89) 9.1% (7/77)\nBrain oedema 13.5% (12/89) 1.3% (1/77)\nSubarachnoid haemorrhage 6.7% (6/89) 2.6% (2/77)\nCerebrovascular accident 2.2% (2/89) 6.5% (5/77)\nHaemorrhagic transformation stroke 5.6% (5/89) 2.6% (2/77)\n14\n\n|  |  |  | Route 92\n% (n/N) |  |  | Vecta\n% (n/N) |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | All Intracranial Hemorrhages |  |  | 42.7% (38/89) |  |  | 49.4% (38/77) |  |\n| PH2 |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |  |\n| SAH |  |  | 3.4% (3/89) |  |  | 3.9% (3/77) |  |  |\n| SAH + PH1 |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |  |\n| HI1 |  |  | 16.9% (15/89) |  |  | 23.4% (18/77) |  |  |\n| HI2 |  |  | 11.2% (10/89) |  |  | 9.1% (7/77) |  |  |\n| RIH |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| PH1 + HI2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| RIH + HI1 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + HI1 |  |  | 3.4% (3/89) |  |  | 7.8% (6/77) |  |  |\n| SAH + HI2 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + RIH |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + IVH |  |  | 2.2% (2/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + IVH + PH1 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + HI2+ PH2 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + IVH + PH2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| PH-1 + SAH + IVH + HI-2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n\n|  | Route 92 |  |\n| --- | --- | --- |\n|  | % (n/N) |  |\n\n|  |  | Vecta |  |  |\n| --- | --- | --- | --- | --- |\n|  | % (n/N) |  |  |  |\n\n| AE Name |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Route 92 |  |  |  |  |  |  |  |  |  |  | Vecta |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |  |  |  | % (n/N |  | ) |  |  |\n|  | Nervous system disorders |  |  |  |  |  |  |  |  |  |  |  | 49.4% (44/89) |  |  |  |  |  |  |  |  |  | 5 | 3.2% (41/77 |  |  |  | ) |  |\n|  | Cerebral haemorrhage |  |  |  |  |  |  |  |  |  |  |  | 12.4% (11/89) |  |  |  |  |  |  |  |  |  |  | 9.1% (7/77) |  |  |  |  |  |\n|  | Headache |  |  |  |  |  |  |  |  |  |  |  |  | 9.0% (8/89) |  |  |  |  |  |  |  |  |  | 11.7% (9/77 |  |  |  | ) |  |\n|  | Cerebral infarction |  |  |  |  |  |  |  |  |  |  |  |  | 6.7% (6/89) |  |  |  |  |  |  |  |  |  | 7.8% (6/77) |  |  |  |  |  |\n|  | Cerebral vasoconstriction |  |  |  |  |  |  |  |  |  |  |  |  | 9.0% (8/89) |  |  |  |  |  |  |  |  |  | 9.1% (7/77) |  |  |  |  |  |\n|  | Brain oedema |  |  |  |  |  |  |  |  |  |  |  | 13.5% (12/89) |  |  |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |\n|  | Subarachnoid haemorrhage |  |  |  |  |  |  |  |  |  |  |  |  | 6.7% (6/89) |  |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |\n|  | Cerebrovascular accident |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  |  | 6.5% (5/77) |  |  |  |  |  |\n|  | Haemorrhagic transformation stroke |  |  |  |  |  |  |  |  |  |  |  |  | 5.6% (5/89) |  |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |\n\nAE Name Route 92 Vecta\n% (n/N) % (n/N)\nIntracranial artery dissection 2.2% (2/89) 1.3% (1/77)\nStroke in evolution 2.2% (2/89) 1.3% (1/77)\nSyncope 2.2% (2/89) 1.3% (1/77)\nCerebral artery occlusion 3.4% (3/89) 0.0% (0/77)\nDizziness 2.2% (2/89) 1.3% (1/77)\nIntraventricular haemorrhage 2.2% (2/89) 1.3% (1/77)\nCarotid artery occlusion 1.1% (1/89) 1.3% (1/77)\nEncephalopathy 2.2% (2/89) 0.0% (0/77)\nHaemorrhage intracranial 2.2% (2/89) 0.0% (0/77)\nNeuralgia 1.1% (1/89) 1.3% (1/77)\nSeizure 0.0% (0/89) 2.6% (2/77)\nSomnolence 1.1% (1/89) 1.3% (1/77)\nAphasia 0.0% (0/89) 1.3% (1/77)\nBasal ganglia infarction 0.0% (0/89) 1.3% (1/77)\nBasal ganglia stroke 1.1% (1/89) 0.0% (0/77)\nCarotid artery dissection 0.0% (0/89) 1.3% (1/77)\nCerebral atrophy 0.0% (0/89) 1.3% (1/77)\nCerebral mass effect 0.0% (0/89) 1.3% (1/77)\nCerebrovascular pseudoaneurysm 1.1% (1/89) 0.0% (0/77)\nCognitive disorder 0.0% (0/89) 1.3% (1/77)\nCytotoxic oedema 1.1% (1/89) 0.0% (0/77)\nDepressed level of consciousness 1.1% (1/89) 0.0% (0/77)\nGrimacing 1.1% (1/89) 0.0% (0/77)\nIntracranial aneurysm 0.0% (0/89) 1.3% (1/77)\nIntracranial mass 1.1% (1/89) 0.0% (0/77)\nIschaemic stroke 0.0% (0/89) 1.3% (1/77)\nLethargy 1.1% (1/89) 0.0% (0/77)\nMemory impairment 0.0% (0/89) 1.3% (1/77)\nMetabolic encephalopathy 1.1% (1/89) 0.0% (0/77)\nRestless legs syndrome 1.1% (1/89) 0.0% (0/77)\nVagus nerve disorder 1.1% (1/89) 0.0% (0/77)\nConclusion\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set has the same intended use,\nsimilar technological characteristics, and same method of action as the predicate device. Differences\nbetween the subject and predicate devices do not raise new questions of safety and effectiveness of the\ndevice. The successful completion of non-clinical testing and the findings of the clinical study\ndemonstrate that the Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set is\nsubstantially equivalent to the predicate device.\n15\n\n| AE Name |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Route 92 |  |  |  |  |  |  |  |  |  | Vecta |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |\n|  | Intracranial artery dissection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Stroke in evolution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Syncope |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral artery occlusion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 3.4% (3/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Dizziness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Intraventricular haemorrhage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Carotid artery occlusion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Encephalopathy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Haemorrhage intracranial |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Neuralgia |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Seizure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |  |\n|  | Somnolence |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Aphasia |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Basal ganglia infarction |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Basal ganglia stroke |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Carotid artery dissection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral atrophy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral mass effect |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebrovascular pseudoaneurysm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Cognitive disorder |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cytotoxic oedema |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Depressed level of consciousness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Grimacing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Intracranial aneurysm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Intracranial mass |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Ischaemic stroke |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Lethargy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Memory impairment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Metabolic encephalopathy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Restless legs syndrome |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Vagus nerve disorde |  |  |  |  |  |  |  |  | r |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243601\nDevice Name\nRoute 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set\nIndications for Use (Describe)\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set, when used with a compatible vacuum\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease within the internal carotid artery and middle cerebral artery M1 segment within 8 hours of\nsymptom onset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY\nK243601\nSponsor: Route 92 Medical, Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: May 8, 2025\nDevice Name: Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever (21 CFR 870.1250)\nProduct Code NRY\nDevice Classification Class II",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Aspiration Catheter, Delivery Catheter, and Base Camp Sheath comprise the Route 92 Medical\nHiPoint Reperfusion System. The Route 92 Medical HiPoint Reperfusion System is used with the Route\n92 Medical Aspiration Tubing Set and the Route 92 Medical Base Camp Sheath System.\nThe Aspiration Catheter has a single-lumen, coil-reinforced polymer distal shaft section connected to a\nproximal control wire. The Delivery Catheter is a single-lumen variable stiffness catheter. Both catheters\nhave hydrophilic coating. The devices are provided sterile and non-pyrogenic and are intended for single\nuse only.\n1\n\nThe Route 92 Medical Aspiration Tubing Set is made from high-pressure tubing. An on/off switch is\nprovided to control fluid flow. A suction connector allows connection to an aspiration pump canister and\na Luer fitting allows connection to the aspiration catheter.\nFor the aspiration source, the Aspiration Catheter is used in conjunction with an aspiration pump with\nprespecified performance parameters that is connected using the Route 92 Medical Aspiration Tubing Set.\nThe Route 92 Medical Base Camp Sheath System is comprised of a Sheath, a Dilator, a Navigating\nCatheter, and an RHV (rotating hemostasis valve). The Sheath is a single-lumen, variable stiffness\ncatheter with a radiopaque marker on the distal end. The inner lumen of the catheter is compatible with 8\nFrench (F) or smaller catheters. The Dilator may be placed within the Sheath to facilitate percutaneous\nintroduction of the Sheath into a femoral artery. The Dilator has a radiopaque marker at the distal tip. The\nNavigating Catheter is a single-lumen, variable stiffness catheter with a radiopaque marker at the distal\ntip. The Navigating Catheter is compatible with the Sheath and has a shaped distal end to facilitate\nplacement. All of the catheters are coated with hydrophilic coating.\nIndications for Use\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set, when used with a\ncompatible vacuum pump, is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease within the internal carotid artery and\nmiddle cerebral artery M1 segment within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set are substantially equivalent to the predicate device as shown in the following table.\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nIndications The AXS Vecta Aspiration Catheter, The Route 92 Medical HiPoint\nfor Use as part of the AXS Vecta Aspiration Reperfusion System and Aspiration\nSystem, is indicated in the Tubing Set, when used with a\nrevascularization of patients with compatible vacuum pump, is\nacute ischemic stroke secondary to indicated for use in the\nintracranial large vessel occlusive revascularization of patients with\ndisease (within the internal carotid, acute ischemic stroke secondary to\nmiddle cerebral – M1 and M2 intracranial large vessel occlusive\nsegments, basilar, and vertebral disease within the internal carotid\narteries) within 8 hours of symptom artery and middle cerebral artery M1\nonset. Patients who are ineligible for segment within 8 hours of symptom\nintravenous tissue plasminogen onset. Patients who are ineligible for\nactivator (IV t-PA) or who failed IV t- thrombolytic drug therapy or who\n2\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n| Indications\nfor Use | The AXS Vecta Aspiration Catheter,\nas part of the AXS Vecta Aspiration\nSystem, is indicated in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t- | The Route 92 Medical HiPoint\nReperfusion System and Aspiration\nTubing Set, when used with a\ncompatible vacuum pump, is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease within the internal carotid\nartery and middle cerebral artery M1\nsegment within 8 hours of symptom\nonset. Patients who are ineligible for\nthrombolytic drug therapy or who |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nPA therapy are candidates for failed thrombolytic drug therapy are\ntreatment. candidates for treatment.\nDevice The AXS Vecta Aspiration Catheter is The Aspiration Catheter is a variable\nDescription a variable stiffness catheter with a stiffness catheter with a distal\ncontinuous polymer shaft. A Scout polymer shaft section connected to a\nIntroducer to facilitate delivery is proximal control wire. A Delivery\nprovided. Catheter to facilitate delivery of the\nAspiration Catheter is provided. The\nHiPoint Reperfusion System is used\nwith the Route 92 Medical Aspiration\nTubing Set and the Route 92 Medical\nBase Camp Sheath System.\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization Ethylene oxide Same\nAspiration Catheter\nInner 0.074” (Vecta 74) 0.088” (88 Aspiration Catheter)\nDiameter 0.071” (Vecta 71) 0.070” (70 Aspiration Catheter)\n(nominal)\nOuter 0.083” distal / 0.087” proximal 0.101” distal / 0.105” proximal (88\nAspiration Catheter)\nDiameter (Vecta 74)\n0.082” distal / 0.087” proximal (70\n(nominal) 0.082” distal / 0.085” proximal\nAspiration Catheter)\n(Vecta 71)\nLength 115, 125, 132 cm 143 cm (88 Aspiration Catheter)\n142 cm (70 Aspiration Catheter)\nDelivery Catheter\nInner 0.044” 0.019”\nDiameter\nOuter 0.058” 0.080” distal /0.062” proximal (88\nDelivery Catheter)\nDiameter\n0.062” (70 Delivery Catheter)\n3\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n|  | PA therapy are candidates for\ntreatment. | failed thrombolytic drug therapy are\ncandidates for treatment. |  |  |\n| Device\nDescription | The AXS Vecta Aspiration Catheter is\na variable stiffness catheter with a\ncontinuous polymer shaft. A Scout\nIntroducer to facilitate delivery is\nprovided. | The Aspiration Catheter is a variable\nstiffness catheter with a distal\npolymer shaft section connected to a\nproximal control wire. A Delivery\nCatheter to facilitate delivery of the\nAspiration Catheter is provided. The\nHiPoint Reperfusion System is used\nwith the Route 92 Medical Aspiration\nTubing Set and the Route 92 Medical\nBase Camp Sheath System. |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | Ethylene oxide | Same |  |  |\n| Aspiration Catheter |  |  |  |  |\n| Inner\nDiameter\n(nominal) | 0.074” (Vecta 74)\n0.071” (Vecta 71) | 0.088” (88 Aspiration Catheter)\n0.070” (70 Aspiration Catheter) |  |  |\n| Outer\nDiameter\n(nominal) | 0.083” distal / 0.087” proximal\n(Vecta 74)\n0.082” distal / 0.085” proximal\n(Vecta 71) | 0.101” distal / 0.105” proximal (88\nAspiration Catheter)\n0.082” distal / 0.087” proximal (70\nAspiration Catheter) |  |  |\n| Length | 115, 125, 132 cm | 143 cm (88 Aspiration Catheter)\n142 cm (70 Aspiration Catheter) |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.044” | 0.019” |  |  |\n| Outer\nDiameter | 0.058” | 0.080” distal /0.062” proximal (88\nDelivery Catheter)\n0.062” (70 Delivery Catheter) |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nLength 133, 143, 150 cm 151 cm\nCompatibility: Medela Dominant Flex Pump or Portable vacuum pump designed for\nPump for equivalent use in the hospital setting that is\nAspiration capable of providing a constant\nvacuum of -25 inHg to -27.5 inHg.\nAspiration AXS Universal Aspiration Tubing Route 92 Medical Aspiration Tubing\nTubing Set (K223530)\nNon-Clinical Testing\nShelf Life and Sterility\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing are sterilized using an\nethylene oxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance\nwith ISO 11135. Aging studies established that the subject device and packaging remain functional for the\nlabeled expiration date.\nBiocompatibility Testing\nThe patient-contacting materials of the Route 92 Medical HiPoint Reperfusion System and Aspiration\nTubing Set were unchanged compared to the reference devices K201518, K203043, K223530, K191717,\nand K240529; therefore, no additional biocompatibility testing was required.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical HiPoint Reperfusion System is suitable for its intended use.\nTest Test Method Results\nSimulated Use Deliverability, clot retrieval, device integrity, kink PASS\nTesting and aspiration resistance, lumen patency, durability\nAll samples met the pre-\nand compatibility with accessory devices were\ndetermined acceptance criteria\nevaluated in a neurovascular model.\nLumen Patency Test specimens were tested for lumen patency under PASS\nTesting vacuum. All samples met the pre-\ndetermined acceptance criteria\nDimensional Device dimensions were measured to confirm PASS\nVerification conformance to the specifications.\nAll samples met the pre-\ndetermined acceptance criteria\n4\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n| Length | 133, 143, 150 cm | 151 cm |  |  |\n| Compatibility:\nPump for\nAspiration | Medela Dominant Flex Pump or\nequivalent | Portable vacuum pump designed for\nuse in the hospital setting that is\ncapable of providing a constant\nvacuum of -25 inHg to -27.5 inHg. |  |  |\n| Aspiration\nTubing | AXS Universal Aspiration Tubing | Route 92 Medical Aspiration Tubing\nSet (K223530) |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Simulated Use\nTesting | Deliverability, clot retrieval, device integrity, kink\nand aspiration resistance, lumen patency, durability\nand compatibility with accessory devices were\nevaluated in a neurovascular model. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Lumen Patency\nTesting | Test specimens were tested for lumen patency under\nvacuum. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Dimensional\nVerification | Device dimensions were measured to confirm\nconformance to the specifications. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n\nTest Test Method Results\nLuer Integrity Tested per ISO 80369-7:2021. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nTensile Strength The tensile strength of the catheter sections and bonds PASS\nwas tested. All samples met the pre-\ndetermined acceptance criteria\nKink Resistance Test specimen segments were formed into a defined PASS\nbend diameter to evaluate kink resistance.\nAll samples met the pre-\ndetermined acceptance criteria\nTorsion The test specimens were rotated to evaluate integrity PASS\nResistance after rotation.\nAll samples met the pre-\ndetermined acceptance criteria\nTip Flexibility Test specimens were tested for tip flexibility. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nDynamic Burst Mechanical integrity was assessed under pressure. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nHydrophilic The integrity of the hydrophilic coating was evaluated PASS\nCoating Integrity after multiple insertion and withdrawal cycles. All samples met the pre-\ndetermined acceptance criteria\nAspiration The vacuum pressure at the tip of the catheter was PASS\nPressure assessed during aspiration.\nAll samples met the pre-\ndetermined acceptance criteria\nParticulate The size and quantity of particulates generated during PASS\nsimulated use were evaluated.\nAll samples met the pre-\ndetermined acceptance criteria\n5\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Luer Integrity | Tested per ISO 80369-7:2021. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Tensile Strength | The tensile strength of the catheter sections and bonds\nwas tested. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Kink Resistance | Test specimen segments were formed into a defined\nbend diameter to evaluate kink resistance. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to evaluate integrity\nafter rotation. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip flexibility. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Liquid Leakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Static Burst | Tested per ISO 10555-1:2013 Annex F. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Dynamic Burst | Mechanical integrity was assessed under pressure. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was evaluated\nafter multiple insertion and withdrawal cycles. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Aspiration\nPressure | The vacuum pressure at the tip of the catheter was\nassessed during aspiration. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Particulate | The size and quantity of particulates generated during\nsimulated use were evaluated. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n\nAnimal Studies\nA chronic animal study was conducted according to good laboratory practices (GLP) in a swine model to\ndemonstrate the safety and performance of the Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set to establish substantial equivalence to the predicate device. Study animals were\nterminated at either subacute (3-day) or chronic (30-day) time points. Devices were evaluated under\nworst-case clinical conditions, including soft and firm clot aspiration, wedge aspiration, downstream\norgan assessment, and in-life observations. Postmortem assessment of treated vessels was performed.\nThe study findings for the Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set were\ncomparable to the predicate device demonstrating substantial equivalence.\nClinical Studies\nSummary\nSUMMIT MAX was a prospective, multi-center, randomized, controlled, interventional, open-label\nclinical trial evaluating safety and effectiveness of the Route 92 Medical HiPoint Reperfusion System for\nremoving occlusions in acute ischemic stroke patients as compared to a predicate device (AXS Vecta\nAspiration System).\nPatient Population\nKey inclusion criteria were as follows: age 18 and older, baseline National Institutes of Health Stroke\nScale (NIHSS) ≥ 6, pre-stroke modified Rankin Scale (mRS) of 2 or less, baseline Alberta Stroke\nProgram Early CT Score (ASPECTS) ≥ 6, and endovascular treatment initiated within 8 hours of\nsymptom onset. Angiographic confirmation of a middle cerebral artery (MCA) M1 segment or internal\ncarotid artery (ICA) occlusion was required. Intravenous thrombolysis was allowed. Complete inclusion\nand exclusion criteria are listed below.\nInclusion Criteria\n1. The consent process has been completed and documented according to applicable country\nregulations and as approved by the IRB / Ethics Committee.\n2. Age ≥18 years.\n3. Patient presenting with clinical signs consistent with an acute ischemic stroke.\n4. Baseline National Institutes of Health Stroke Scale (NIHSS) score ≥ 6.\n5. Pre-stroke modified Rankin Score (mRS) ≤ 2.\n6. Baseline ASPECTS ≥ 6.\n7. Endovascular treatment initiated (defined as time of groin puncture) within 8 hours from\ntime last known well.\n8. If indicated, thrombolytic therapy shall be initiated per clinical guidelines. If eligible for\nthrombolytic therapy, subjects should be treated as soon as possible, and lytic use should\nnot be delayed regardless of potential eligibility for mechanical neurothrombectomy.\n9. The patient was indicated for aspiration neurothrombectomy with the Route 92 Medical\nReperfusion System as determined by the Investigator.\nAngiographic Inclusion Criteria\n10. Angiographic confirmation of a large vessel occlusion of the M1 segment of the middle\ncerebral artery or distal internal carotid artery (patency of the cervical ICA to the origin\n6\n\nof the ophthalmic artery).\nExclusion Criteria\n1. Known pregnancy or breast feeding.\n2. In the Investigator’s opinion, any known comorbidity (including COVID-19 positivity)\nthat may complicate treatment or prevent improvement or follow-up.\n3. Known serious, advanced, or terminal illness with anticipated life expectancy < 12\nmonths.\n4. Known history of severe allergy to contrast medium.\n5. Known to have suffered a stroke in the past 90 days.\n6. Known connective tissue disorder affecting the arteries (e.g., Marfan syndrome, Ehlers-\nDanlos syndrome).\n7. Any known previous cerebral hemorrhagic event.\n8. Any known pre-existing coagulation deficiency.\n9. Known hemorrhagic diathesis, coagulation factor deficiency, or oral anticoagulant\ntherapy with INR > 3.0.\n10. Known baseline platelet count < 50,000/µL\n11. Known baseline blood glucose of < 50 mg/dL or > 400 mg/dL.\n12. Known to be participating in another study involving an investigational device or drug.\n13. Clinical symptoms suggestive of bilateral stroke or stroke in multiple territories.\n14. Computed Tomography (CT) or Magnetic Resonance Imaging (MRI) evidence of\nrecent/fresh cerebral hemorrhage (the presence of microbleeds was allowed).\n15. Baseline CT or MRI showing intracranial tumor (except small meningioma ≤ 2 cm) or\nsignificant mass effect with midline shift due to the tumor.\n16. Presumed septic thrombus, or suspicion of bacterial endocarditis.\n17. Inability to access the cerebral vasculature in the opinion of the neurointerventional team.\n18. Unlikely to be available for a 90-day follow-up (e.g., no fixed home address).\n19. Evidence of arterial dissection in a vessel that must be traversed.\n20. Evidence of high-grade stenosis or occlusion (i.e., tandem occlusion) in a vessel that must\nbe traversed.\n21. Known active or recent history of cocaine or methamphetamine abuse (within last 6\nmonths).\n22. Known history or presence of aneurysm or arteriovenous malformation (AVM) in the\nterritory of the target lesion.\n23. For all patients, severe sustained (15 minutes or more) hypertension with SBP > 200\nand/or DBP >120; for patients treated with a lytic, sustained hypertension despite\ntreatment with SBP >185 and/or DBP >110.\n24. Treatment with heparin within 48 hours with a partial thromboplastic time more than two\ntimes the laboratory normal or treatment with any low molecular weight heparin\n(LMWH) within 48 hours.\n25. Renal failure with serum creatinine >3.0 or Glomerular Filtration Rate (GFR) < 30.\n26. Ongoing seizure due to stroke.\n27. Evidence of active systemic infection.\n28. Known cancer with metastases.\n7\n\nAngiographic Exclusion Criteria\n29. Angiographic evidence of a dissection in the extracranial or intracranial cerebral arteries.\n30. Arterial stenosis requiring balloon angioplasty or stenting at the time of the procedure.\n31. Angiographic evidence of multiple cerebrovascular occlusions (e.g., bilateral anterior\ncirculation, anterior/posterior circulation, tandem occlusion).\n32. Angiographic evidence of known or suspected underlying intracranial vasculopathy or\natherosclerotic lesions responsible for the target occlusion.\n33. Angiographic evidence or suspicion of aortic dissection.\n34. Angiographic evidence of an aneurysm or arteriovenous malformation (AVM) in the\nterritory of the target lesion.\nAnalysis Populations\nDifferent analysis populations were identified depending on the type and extent of analysis being\nperformed. The endpoints were analyzed using the “Modified Intent to Treat Cohort.”\n• Intent to Treat (ITT) Cohort\nAll randomized subjects.\n• Modified Intent to Treat (mITT) Cohort\nSubjects from the ITT cohort who met inclusion and exclusion criteria and for whom the\nindex procedure was planned, or an attempt was made to perform the index procedure,\nindependent of the success of the procedure.\n• Per-Protocol Cohort\nAll subjects in the mITT cohort in whom there were no major protocol deviations or\nviolations that may have an effect on the integrity of the study data and in whom the\nprocedure was completed.\nDisposition of Participants\nOf the 250 patients that were enrolled, 50 did not meet the inclusion/exclusion criteria prior to\nrandomization. The remaining 200 patients were randomized (N=107 Route 92 arm, N=93 Vecta arm)\nand comprise the intent-to-treat randomized cohort (ITT Randomized).\nThis ITT Randomized cohort included patients who did not meet the inclusion/exclusion criteria after\nrandomization (e.g., no occlusion on angiogram). As a result of not meeting the inclusion/exclusion\ncriteria, 19 participants did not undergo the study procedure with an investigational device or control\ndevice after randomization.\nThe 181 participants (N=97 Route 92 arm, N=84 Vecta arm) who were randomized and attempted\ntreatment with a study or control device comprise the “ITT Randomized and Treated” cohort. This is the\npopulation for whom procedure and outcome data are available. Of the 181 “ITT Randomized and\nTreated” patients, an additional 15 participants did not meet the inclusion/exclusion criteria resulting in\n166 participants who were randomized, attempted treatment, and met the inclusion/exclusion criteria. The\nmost common reasons for exclusion of these patients were treatment not within 8 hours (n=5) and no\nconfirmation of a large vessel occlusion (n=3). These 166 participants (N=89 Route 92 arm, N=77 Vecta\narm) comprise the modified intent-to-treat cohort (mITT). The treated patients in this cohort include those\n8\n\nin whom the use of the study or control device was attempted regardless of success. There were six\npatients with major protocol deviations that had an effect on the integrity of the data resulting in 160\nparticipants (N=85 Route 92 arm, N=75 Vecta arm) in the per-protocol cohort (PP). Of the six patients\nwith major protocol deviations that had an effect on the integrity of the data, two were randomization\nerrors in which the patient was randomized to the Vecta arm but the site mistakenly used the Route 92\nMedical device. For the other four patients, the operator failed to use the assigned device and instead used\nadjunctive therapy due to guide sheath incompatibility issues.\nSubject Follow-up\nPatients were followed for 90 days with endpoint evaluations at 24 hours (sICH) and 90 days (modified\nRankin Scale score). As shown below, the 24-hour assessment was completed in 99.4% (165/166) of\npatients. The 90-day assessment was completed in 97.6% (162/166) of patients. Patients who expired\nprior to the 90-day assessment were considered to have completed the study.\nSubject Disposition Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nSubjects who completed 24-hour assessment 99.4% (165/166) 98.9% (88/89) 100.0% (77/77)\nDiscontinued 2.4% (4/166) 2.2% (2/89) 2.6% (2/77)\nLost-to-follow-up 1.2% (2/166) 1.1% (1/89) 1.3% (1/77)\nSubject withdrew consent 0.6% (1/166) 0.0% (0/89) 1.3% (1/77)\n90-day assessment missed (site error) 0.6% (1/166) 1.1% (1/89) 0.0% (0/77)\nSubjects who completed the study (90-day 97.6% (162/166) 97.8% (87/89) 97.4% (75/77)\nfollow up)\nBaseline Demographics\nCharacteristic Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nGender Female, % (n/N) 54.2% (90/166) 56.2% (50/89) 51.9% (40/77)\nAge\nN 166 89 77\nMean (SD) 67.0 (14.2) 68.6 (13.5) 65.1 (14.8)\nMedian 69.0 71.0 66.0\nMin, Max 18.0, 94.0 33.0, 94.0 18.0, 90.0\nRace, % (n/N)\nAmerican Indian or Alaska Native 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nAsian 4.2% (7/166) 3.4% (3/89) 5.2% (4/77)\nBlack or African American 10.2% (17/166) 9.0% (8/89) 11.7% (9/77)\nNative Hawaiian or Other Pacific Islander 0.6% (1/166) 0.0% (0/89) 1.3% (1/77)\nWhite 77.7% (129/166) 75.3% (67/89) 80.5% (62/77)\nMaori 0.6% (1/166) 1.1% (1/89) 0.0% (0/77)\n9\n\n| Subject Disposition |  |  |  | Overall |  | Route 92\n(N=89) |  |  | Vecta\n(N=77) |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=166) |  |  |  |  |  |  |  |\n|  | Subjects who completed 24-hour assessment |  |  | 99.4% (165/166) |  |  | 98.9% (88/89) |  |  | 100.0% (77/77) |  |\n|  | Discontinued |  |  | 2.4% (4/166) |  |  | 2.2% (2/89) |  |  | 2.6% (2/77) |  |\n|  | Lost-to-follow-up |  |  | 1.2% (2/166) |  |  | 1.1% (1/89) |  |  | 1.3% (1/77) |  |\n|  | Subject withdrew consent |  |  | 0.6% (1/166) |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |\n|  | 90-day assessment missed (site error) |  |  | 0.6% (1/166) |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |\n|  | Subjects who completed the study (90-day |  | 97.6% (162/166) | 97.6% (162/166) |  | 97.8% (87/89) | 97.8% (87/89) |  | 97.4% (75/77) | 97.4% (75/77) |  |\n|  | follow up) |  |  |  |  |  |  |  |  |  |  |\n\n| Route 92 |\n| --- |\n| (N=89) |\n\n| Vecta |\n| --- |\n| (N=77) |\n\n| Characteristic |  |  |  | Overall |  |  | Route 92 |  |  | Vecta |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=166) |  |  | (N=89) |  |  | (N=77) |  |\n|  | Gender Female, % (n/N) |  |  | 54.2% (90/166) |  |  | 56.2% (50/89) |  |  | 51.9% (40/77) |  |\n|  | Age |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  | 67.0 (14.2) |  |  | 68.6 (13.5) |  |  | 65.1 (14.8) |  |\n|  | Median |  |  | 69.0 |  |  | 71.0 |  |  | 66.0 |  |\n|  | Min, Max |  |  | 18.0, 94.0 |  |  | 33.0, 94.0 |  |  | 18.0, 90.0 |  |\n|  | Race, % (n/N) |  |  |  |  |  |  |  |  |  |  |\n|  | American Indian or Alaska Native |  |  | 0.0% (0/166) |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |\n|  | Asian |  |  | 4.2% (7/166) |  |  | 3.4% (3/89) |  |  | 5.2% (4/77) |  |\n|  | Black or African American |  |  | 10.2% (17/166) |  |  | 9.0% (8/89) |  |  | 11.7% (9/77) |  |\n|  | Native Hawaiian or Other Pacific Islander |  |  | 0.6% (1/166) |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |\n|  | White |  |  | 77.7% (129/166) |  |  | 75.3% (67/89) |  |  | 80.5% (62/77) |  |\n|  | Maori |  |  | 0.6% (1/166) |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |\n\nCharacteristic Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nOther 2.4% (4/166) 3.4% (3/89) 1.3% (1/77)\nDeclined to Answer/Unknown 4.2% (7/166) 7.9% (7/89) 0.0% (0/77)\nHispanic or Latino Ethnicity 7.2% (12/166) 9.0% (8/89) 5.2% (4/77)\nBaseline ASPECTS\nN 166 89 77\nMean (SD) 8.9 (1.3) 9.0 (1.3) 8.8 (1.2)\nMedian 9.0 10.0 9.0\nMin, Max 6.0, 10.0 6.0, 10.0 6.0, 10.0\nPre-stroke mRS, % (n/N)\n0 80.7% (134/166) 79.8% (71/89) 81.8% (63/77)\n1 15.1% (25/166) 16.9% (15/89) 13.0% (10/77)\n2 4.2% (7/166) 3.4% (3/89) 5.2% (4/77)\nBaseline NIHSS Score\nN 166 89 77\nMean (SD) 17.0 (5.8) 16.7 (5.6) 17.3 (6.0)\nMedian 17.0 16.0 18.0\nMin, Max 6.0, 30.0 6.0, 29.0 6.0, 30.0\nLast Known Well to Arterial Puncture (Hours)\nN 166 89 77\nMean (SD) 4.1 (1.8) 4.0 (1.8) 4.2 (1.7)\nMedian 3.8 3.6 4.2\nMin, Max 1.3, 8.0 1.3, 7.9 1.4, 8.0\nMedical History, % (n/N)1\nHypertension 77.2% (125/162) 84.9% (73/86) 68.4% (52/76)\nHeart Failure 21.3% (35/164) 20.7% (18/87) 22.1% (17/77)\nCoronary Artery Disease 22.4% (36/161) 22.4% (19/85) 22.4% (17/76)\nCarotid Artery Disease 2.5% (4/160) 3.5% (3/85) 1.3% (1/75)\nAtrial Fibrillation 42.3% (69/163) 44.2% (38/86) 40.3% (31/77)\nPatent Foramen Ovale 2.5% (4/163) 1.1% (1/87) 3.9% (3/76)\nHematologic Disorder 3.0% (5/164) 3.4% (3/87) 2.6% (2/77)\nPrevious Intracerebral Hemorrhage 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nPeripheral Vascular Disease 5.6% (9/160) 7.1% (6/85) 4.0% (3/75)\nDiabetes Mellitus 24.4% (40/164) 19.3% (17/88) 30.3% (23/76)\nKidney Disease 10.4% (17/164) 10.3% (9/87) 10.4% (8/77)\nSeizures 2.4% (4/164) 2.3% (2/87) 2.6% (2/77)\nDyslipidemia 59.6% (99/166) 66.3% (59/89) 51.9% (40/77)\nCurrent Smoker 16.5% (26/158) 14.5% (12/83) 18.7% (14/75)\nPast Smoker 20.8% (33/159) 15.5% (13/84) 26.7% (20/75)\nPrevious TIA 9.1% (15/165) 9.1% (8/88) 9.1% (7/77)\nPrevious Ischemic Stroke 12.1% (20/165) 10.2% (9/88) 14.3% (11/77)\n1Denominators reflective of patients without missing medical history data for a given medical history covariate. Patients with\nmissing data not included in the denominator.\n10\n\n| Characteristic |  |  |  |  |  | Overall |  |  | Route 92 |  |  | Vecta |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  | (N=166) |  |  | (N=89) |  |  | (N=77) |  |\n|  | Other |  |  |  |  | 2.4% (4/166) |  |  | 3.4% (3/89) |  |  | 1.3% (1/77) |  |\n|  | Declined to Answer/Unknown |  |  |  |  | 4.2% (7/166) |  |  | 7.9% (7/89) |  |  | 0.0% (0/77) |  |\n|  | Hispanic or Latino Ethnicity |  |  |  |  | 7.2% (12/166) |  |  | 9.0% (8/89) |  |  | 5.2% (4/77) |  |\n|  | Baseline ASPECTS |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 8.9 (1.3) |  |  | 9.0 (1.3) |  |  | 8.8 (1.2) |  |\n|  | Median |  |  |  |  | 9.0 |  |  | 10.0 |  |  | 9.0 |  |\n|  | Min, Max |  |  |  |  | 6.0, 10.0 |  |  | 6.0, 10.0 |  |  | 6.0, 10.0 |  |\n|  | Pre-stroke mRS, % (n/N) |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | 0 |  |  |  |  | 80.7% (134/166) |  |  | 79.8% (71/89) |  |  | 81.8% (63/77) |  |\n|  | 1 |  |  |  |  | 15.1% (25/166) |  |  | 16.9% (15/89) |  |  | 13.0% (10/77) |  |\n|  | 2 |  |  |  |  | 4.2% (7/166) |  |  | 3.4% (3/89) |  |  | 5.2% (4/77) |  |\n|  | Baseline NIHSS Score |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 17.0 (5.8) |  |  | 16.7 (5.6) |  |  | 17.3 (6.0) |  |\n|  | Median |  |  |  |  | 17.0 |  |  | 16.0 |  |  | 18.0 |  |\n|  | Min, Max |  |  |  |  | 6.0, 30.0 |  |  | 6.0, 29.0 |  |  | 6.0, 30.0 |  |\n|  | Last Known Well to Arterial Puncture (Hours) |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 4.1 (1.8) |  |  | 4.0 (1.8) |  |  | 4.2 (1.7) |  |\n|  | Median |  |  |  |  | 3.8 |  |  | 3.6 |  |  | 4.2 |  |\n|  | Min, Max |  |  |  |  | 1.3, 8.0 |  |  | 1.3, 7.9 |  |  | 1.4, 8.0 |  |\n|  | Medical History, % (n/N) | 1 |  |  |  |  |  |  |  |  |  |  |  |\n|  | Hypertension |  |  |  |  | 77.2% (125/162) |  |  | 84.9% (73/86) |  |  | 68.4% (52/76) |  |\n|  | Heart Failure |  |  |  |  | 21.3% (35/164) |  |  | 20.7% (18/87) |  |  | 22.1% (17/77) |  |\n|  | Coronary Artery Disease |  |  |  |  | 22.4% (36/161) |  |  | 22.4% (19/85) |  |  | 22.4% (17/76) |  |\n|  | Carotid Artery Disease |  |  |  |  | 2.5% (4/160) |  |  | 3.5% (3/85) |  |  | 1.3% (1/75) |  |\n|  | Atrial Fibrillation |  |  |  |  | 42.3% (69/163) |  |  | 44.2% (38/86) |  |  | 40.3% (31/77) |  |\n|  | Patent Foramen Ovale |  |  |  |  | 2.5% (4/163) |  |  | 1.1% (1/87) |  |  | 3.9% (3/76) |  |\n|  | Hematologic Disorder |  |  |  |  | 3.0% (5/164) |  |  | 3.4% (3/87) |  |  | 2.6% (2/77) |  |\n|  | Previous Intracerebral Hemorrhage |  |  |  |  | 0.0% (0/166) |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |\n|  | Peripheral Vascular Disease |  |  |  |  | 5.6% (9/160) |  |  | 7.1% (6/85) |  |  | 4.0% (3/75) |  |\n|  | Diabetes Mellitus |  |  |  |  | 24.4% (40/164) |  |  | 19.3% (17/88) |  |  | 30.3% (23/76) |  |\n|  | Kidney Disease |  |  |  |  | 10.4% (17/164) |  |  | 10.3% (9/87) |  |  | 10.4% (8/77) |  |\n|  | Seizures |  |  |  |  | 2.4% (4/164) |  |  | 2.3% (2/87) |  |  | 2.6% (2/77) |  |\n|  | Dyslipidemia |  |  |  |  | 59.6% (99/166) |  |  | 66.3% (59/89) |  |  | 51.9% (40/77) |  |\n|  | Current Smoker |  |  |  |  | 16.5% (26/158) |  |  | 14.5% (12/83) |  |  | 18.7% (14/75) |  |\n|  | Past Smoker |  |  |  |  | 20.8% (33/159) |  |  | 15.5% (13/84) |  |  | 26.7% (20/75) |  |\n|  | Previous TIA |  |  |  |  | 9.1% (15/165) |  |  | 9.1% (8/88) |  |  | 9.1% (7/77) |  |\n|  | Previous Ischemic Stroke |  |  |  |  | 12.1% (20/165) |  |  | 10.2% (9/88) |  |  | 14.3% (11/77) |  |\n\nOcclusion Location and Procedural Characteristics\nOverall Route 92 Vecta\nOcclusion Location (N=166) (N=89) (N=77)\nAngiographically confirmed baseline occlusion location, % (n/N)\nICA 12.7% (21/166) 13.5% (12/89) 11.7% (9/77)\nM1 87.3% (145/166) 86.5% (77/89) 88.3% (68/77)\nSide of occlusion, % (n/N)\nLeft 47.0% (78/166) 49.4% (44/89) 44.2% (34/77)\nRight 53.0% (88/166) 50.6% (45/89) 55.8% (43/77)\nOverall Route 92 Vecta\nProcedural Characteristics (N=166) (N=89) (N=77)\nAdjunctive therapy, % (n/N)\nUse of adjunctive therapy at site of occlusion, % (n/N)2 33.7% (56/166) 20.2% (18/89) 49.4% (38/77)\nAlternative aspiration catheter (AC) 21.1% (35/166) 14.6% (13/89) 28.6% (22/77)\nStent retriever (SR) 27.1% (45/166) 15.7% (14/89) 40.3% (31/77)\nIA lytic 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nOther 2.4% (4/166) 1.1% (1/89) 3.9% (3/77)\nNumber of Passes\nN 166 89 77\nMean (SD) 2.3 (1.9) 2.0 (1.7) 2.8 (2.1)\nMedian 1.0 1.0 2.0\nMin, Max 1.0, 10.0 1.0, 9.0 1.0, 10.0\nProcedure Time (Time from Groin Puncture to Groin Closure), mins\nN 166 89 77\nMean (SD) 57.4 (47.9) 57.8 (56.3) 56.9 (36.2)\nMedian 42.0 40.0 47.0\nMin, Max 10.0, 427.0 10.0, 427.0 10.0, 178.0\nIV Lytic, % (n/N)\nTNK 39.8% (66/166) 43.8% (39/89) 35.1% (27/77)\nt-PA 18.7% (31/166) 16.9% (15/89) 20.8% (16/77)\nNot administered 41.6% (69/166) 39.3% (35/89) 44.2% (34/77)\nAnesthesia, % (n/N)2\nGeneral anesthesia 53.0% (88/166) 46.1% (41/89) 61.0% (47/77)\nIV sedation 27.1% (45/166) 32.6% (29/89) 20.8% (16/77)\nGeneral anesthesia and IV sedation 1.8% (3/166) 1.1% (1/89) 2.6% (2/77)\nOther 18.1% (30/166) 20.2% (18/89) 15.6% (12/77)\n2 Not mutually exclusive, subjects may fall into more than one sub-category.\nEndpoints\nThe primary effectiveness endpoint was successful reperfusion (defined as mTICI ≥ 2b, adjudicated by an\nindependent blinded core lab) using only the assigned study device, with use of any adjunctive therapy\neither before or after use of the study device considered a failure.\n11\n\n|  | Overall | Route 92 | Vecta |\n| --- | --- | --- | --- |\n| Occlusion Location | (N=166) | (N=89) | (N=77) |\n| Angiographically confirmed baseline occlusion location, % (n/N) |  |  |  |\n| ICA | 12.7% (21/166) | 13.5% (12/89) | 11.7% (9/77) |\n| M1 | 87.3% (145/166) | 86.5% (77/89) | 88.3% (68/77) |\n| Side of occlusion, % (n/N) |  |  |  |\n| Left | 47.0% (78/166) | 49.4% (44/89) | 44.2% (34/77) |\n| Right | 53.0% (88/166) | 50.6% (45/89) | 55.8% (43/77) |\n\n|  | Overall | Route 92 | Vecta |\n| --- | --- | --- | --- |\n| Procedural Characteristics | (N=166) | (N=89) | (N=77) |\n| Adjunctive therapy, % (n/N) |  |  |  |\n| Use of adjunctive therapy at site of occlusion, % (n/N)2 | 33.7% (56/166) | 20.2% (18/89) | 49.4% (38/77) |\n| Alternative aspiration catheter (AC) | 21.1% (35/166) | 14.6% (13/89) | 28.6% (22/77) |\n| Stent retriever (SR) | 27.1% (45/166) | 15.7% (14/89) | 40.3% (31/77) |\n| IA lytic | 0.0% (0/166) | 0.0% (0/89) | 0.0% (0/77) |\n| Other | 2.4% (4/166) | 1.1% (1/89) | 3.9% (3/77) |\n| Number of Passes |  |  |  |\n| N | 166 | 89 | 77 |\n| Mean (SD) | 2.3 (1.9) | 2.0 (1.7) | 2.8 (2.1) |\n| Median | 1.0 | 1.0 | 2.0 |\n| Min, Max | 1.0, 10.0 | 1.0, 9.0 | 1.0, 10.0 |\n| Procedure Time (Time from Groin Puncture to Groin Closure), mins |  |  |  |\n| N | 166 | 89 | 77 |\n| Mean (SD) | 57.4 (47.9) | 57.8 (56.3) | 56.9 (36.2) |\n| Median | 42.0 | 40.0 | 47.0 |\n| Min, Max | 10.0, 427.0 | 10.0, 427.0 | 10.0, 178.0 |\n| IV Lytic, % (n/N) |  |  |  |\n| TNK | 39.8% (66/166) | 43.8% (39/89) | 35.1% (27/77) |\n| t-PA | 18.7% (31/166) | 16.9% (15/89) | 20.8% (16/77) |\n| Not administered | 41.6% (69/166) | 39.3% (35/89) | 44.2% (34/77) |\n| Anesthesia, % (n/N)2 |  |  |  |\n| General anesthesia | 53.0% (88/166) | 46.1% (41/89) | 61.0% (47/77) |\n| IV sedation | 27.1% (45/166) | 32.6% (29/89) | 20.8% (16/77) |\n| General anesthesia and IV sedation | 1.8% (3/166) | 1.1% (1/89) | 2.6% (2/77) |\n| Other | 18.1% (30/166) | 20.2% (18/89) | 15.6% (12/77) |\n| 2 Not mutually exclusive, subjects may fall into more than one sub-category. |  |  |  |\n\nThe primary safety endpoint was symptomatic intracranial hemorrhage (sICH) within 24 h (-8/+24) post-\nprocedure, defined by the Heidelberg bleeding classification. Intracranial hemorrhage was identified by\nthe core lab and adjudicated by the clinical events committee.\nResults\nBoth the primary effectiveness endpoint and the primary safety endpoint were met. Specifically, the\neffectiveness endpoint of revascularization rate (with adjunctive therapy counted as a failure) achieved by\nthe subject device (77.5% [69/89]) was non-inferior to the revascularization rate achieved by the predicate\ndevice (50.6% [39/77]).\nEndpoint Route 92 Vecta Difference P- value4\n(N=89) (N=77) (95% Confidence\nInterval)3\nSuccessful arterial 77.5% 50.6% 26.9% (12.7%, 41.0%) < 0.0001\nrevascularization, any (69/89) (39/77)\nadjunctive therapy considered\na failure, % (n/N)\n3 Wald confidence interval.\n4 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-inferiority margin of\n12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority context is 0.0001.\nThe clinical protocol limited the use of the Route 92 Medical HiPoint Reperfusion System to three passes.\nAdditional analyses of the primary effectiveness endpoint that consider more than three passes as a failure\nwere also performed:\nEndpoint Route 92 Vecta Difference P-value6\n(N=89) (N=77) (95% Confidence\nInterval)5\nSuccessful arterial 76.4% 48.1% 28.4% (14.1%, 42.6%) < 0.0001\nrevascularization, any adjunctive (68/89) (37/77)\ntherapy and > 3 passes considered\na failure, % (n/N)\n5 Wald confidence interval.\n6 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority\ncontext is 0.0001.\nSimilarly, the primary safety endpoint of symptomatic intracranial hemorrhage (sICH) at 24 hours as\nadjudicated by an independent, blinded core lab and similarly blinded and independent clinical events\ncommittee was 3.6% (93/84) with the subject device as compared to 2.7% (2/75) with the predicate\ndevice which was non-inferior.\n12\n\n| Endpoint | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  | Difference |  |  |  | P- value4 |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (95% Confidence |  |  |  |  |  |\n|  |  |  |  |  |  | Interval)3 |  |  |  |  |\n| Successful arterial\nrevascularization, any\nadjunctive therapy considered\na failure, % (n/N) | 77.5%\n(69/89) | 50.6%\n(39/77) | 26.9% (12.7%, 41.0%) |  |  |  |  |  |  | < 0.0001 |\n| 3 Wald confidence interval.\n4 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-inferiority margin of\n12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority context is 0.0001. |  |  |  |  |  |  |  |  |  |  |\n\n|  | Route 92 |  |  |  |\n| --- | --- | --- | --- | --- |\n|  |  | (N=89) |  |  |\n\n| Vecta |  |\n| --- | --- |\n| (N=77) |  |\n\n| Endpoint | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  | Difference |  |  |  | P-value6 |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (95% Confidence |  |  |  |  |  |\n|  |  |  |  |  |  | Interval)5 |  |  |  |  |\n| Successful arterial\nrevascularization, any adjunctive\ntherapy and > 3 passes considered\na failure, % (n/N) | 76.4%\n(68/89) | 48.1%\n(37/77) | 28.4% (14.1%, 42.6%) |  |  |  |  |  |  | < 0.0001 |\n| 5 Wald confidence interval.\n6 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority\ncontext is 0.0001. |  |  |  |  |  |  |  |  |  |  |\n\n|  | Route 9 |  |\n| --- | --- | --- |\n|  |  | (N=89) |\n\n|  | Vecta |  |\n| --- | --- | --- |\n|  | (N=77) |  |\n\nEndpoint Route 92 Vecta Difference P-value8\n(N=89) (N=77) (95% Confidence\nInterval)7\nIncidence of symptomatic 3.6% (3/84) 2.7% (2/75) 0.9% (-4.5%, 6.3%) < 0.0001\nintracranial hemorrhage\n(sICH) within 24 (-8/+\n24) hours post-procedure,\n% (n/N)\n7 Wald confidence interval.\n8 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%.\nAt 90 days, good clinical outcome (mRS ≤ 2) was achieved in 50.6% of patients treated with the subject\ndevice as compared to 53.3% of patients treated with the predicate device. The overall incidence of any\nhemorrhage within 24 (-8/+24) hours post-procedure as adjudicated by the independent, blinded core lab\nwas 42.7% (38/89) for the subject device as compared to 49.4% (38/77) for the predicate device. Other\nsecondary endpoints are shown below.\nEndpoint Route 92 Vecta Difference\n(N=89) (N=77) (95% CI)13\nSuccessful arterial 80.9% (72/89) 70.1% (54/77) 10.8%\nrevascularization after use of (-2.3%, 23.9%)\nassigned device, subsequent use of\nadjunctive therapy not counted as\nfailure, % (n/N)9\nDevice-related SAEs, % (n/N) 10 5.6% (5/89) 2.6% (2/77) 3.0%\n(-2.9%, 9.0%)\nGood clinical outcome (mRS ≤ 2 at 50.6% (44/87) 53.3% (40/75) -2.8%\n90-day follow-up visit), % (n/N) (-18.2%, 12.7%)\nIncidence of all intracranial 42.7% (38/89) 49.4% (38/77) -6.7%\nhemorrhages within 24 (-8/+24) (-21.8%, 8.5%)\nhours post-procedure, % (n/N)11\nTime from groin puncture to final 41.82 47.12 5.31\nangiogram (minutes), mean (-5.86, 16.47)\nProportion of subjects with First 60.5% (52/86) 54.5% (36/66) 5.9%\nPass Effect (mTICI ≥ 2b) (FPE), % (-9.9%, 21.8%)\n(n/N)12\n9 Successful arterial revascularization is defined as a modified Thrombolysis in Cerebrovascular Infarction\n(mTICI) score of 2b or greater, as judged by an independent adjudicating core laboratory, after last pass\nwith assigned device. If an mTICI score of 2b or greater was achieved after use of the assigned device,\nsubsequent use of IA lytic or another mechanical neurothrombectomy device other than the assigned\ndevice is not counted as a failure.\n10 As adjudicated by the CEC.\n11 ICH identified by the independent adjudicating core laboratory.\n12 FPE defined as achievement of successful recanalization (mTICI ≥ 2b) as judged by an independent\nadjudicating core laboratory after the first pass with only the assigned device.\n13 Nominal two-sided 95% confidence intervals (i.e., Wald confidence intervals) are reported for differences\nin proportions and for difference in means.\n13\n\n|  |  |  |  |  | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  |  | Difference |  |  |  |  |  |  | P-value8 |  | P-value8 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  | ( |  | 95% Confidence |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | Interval)7 |  |  |  |  |  |  |  |  |  |  |\n| Incidence of symptomatic |  |  |  |  | 3.6% (3/84) | 2.7% (2/75) | 0.9% (-4.5%, 6.3%) |  | 0.9% |  |  | (- | 4.5%, 6.3%) |  |  |  |  | < 0.0001 |  | < 0.0001 |  |\n| intracranial hemorrhage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| (sICH) within 24 (-8/+ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| 24) hours post-procedure, |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| % (n/N) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| 7 Wald confidence interval.\n8 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\n| Route 92 |  |  |\n| --- | --- | --- |\n|  | (N=89) |  |\n\n|  | Vecta |  |\n| --- | --- | --- |\n|  | (N=77) |  |\n\n| Endpoint |  |  | Route 92 |  |  |  | Vecta |  |  |  |  | Difference |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=89) |  |  | (N=77) |  |  |  |  | (95% CI)13 |  |  |\n| Successful arterial\nrevascularization after use of\nassigned device, subsequent use of\nadjunctive therapy not counted as\nfailure, % (n/N)9 | 80.9% (72/89) |  |  |  | 70.1% (54/77) |  |  |  |  | 10.8%\n(-2.3%, 23.9%) |  |  |  |  |\n| Device-related SAEs, % (n/N) 10 | 5.6% (5/89) |  |  |  | 2.6% (2/77) |  |  |  |  | 3.0%\n(-2.9%, 9.0%) |  |  |  |  |\n| Good clinical outcome (mRS ≤ 2 at\n90-day follow-up visit), % (n/N) | 50.6% (44/87) |  |  |  | 53.3% (40/75) |  |  |  |  | -2.8%\n(-18.2%, 12.7%) |  |  |  |  |\n| Incidence of all intracranial\nhemorrhages within 24 (-8/+24)\nhours post-procedure, % (n/N)11 | 42.7% (38/89) |  |  |  | 49.4% (38/77) |  |  |  |  | -6.7%\n(-21.8%, 8.5%) |  |  |  |  |\n| Time from groin puncture to final\nangiogram (minutes), mean | 41.82 |  |  |  | 47.12 |  |  |  |  | 5.31\n(-5.86, 16.47) |  |  |  |  |\n| Proportion of subjects with First\nPass Effect (mTICI ≥ 2b) (FPE), %\n(n/N)12 | 60.5% (52/86) |  |  |  | 54.5% (36/66) |  |  |  |  | 5.9%\n(-9.9%, 21.8%) |  |  |  |  |\n| 9 Successful arterial revascularization is defined as a modified Thrombolysis in Cerebrovascular Infarction\n(mTICI) score of 2b or greater, as judged by an independent adjudicating core laboratory, after last pass\nwith assigned device. If an mTICI score of 2b or greater was achieved after use of the assigned device,\nsubsequent use of IA lytic or another mechanical neurothrombectomy device other than the assigned\ndevice is not counted as a failure.\n10 As adjudicated by the CEC.\n11 ICH identified by the independent adjudicating core laboratory.\n12 FPE defined as achievement of successful recanalization (mTICI ≥ 2b) as judged by an independent\nadjudicating core laboratory after the first pass with only the assigned device.\n13 Nominal two-sided 95% confidence intervals (i.e., Wald confidence intervals) are reported for differences\nin proportions and for difference in means. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\nAll intracranial hemorrhages were reviewed and classified by the core lab.\nRoute 92 Vecta\n% (n/N) % (n/N)\nAll Intracranial Hemorrhages 42.7% (38/89) 49.4% (38/77)\nPH2 0.0% (0/89) 0.0% (0/77)\nSAH 3.4% (3/89) 3.9% (3/77)\nSAH + PH1 0.0% (0/89) 0.0% (0/77)\nHI1 16.9% (15/89) 23.4% (18/77)\nHI2 11.2% (10/89) 9.1% (7/77)\nRIH 0.0% (0/89) 1.3% (1/77)\nPH1 + HI2 1.1% (1/89) 0.0% (0/77)\nRIH + HI1 0.0% (0/89) 1.3% (1/77)\nSAH + HI1 3.4% (3/89) 7.8% (6/77)\nSAH + HI2 0.0% (0/89) 1.3% (1/77)\nSAH + RIH 1.1% (1/89) 0.0% (0/77)\nSAH + IVH 2.2% (2/89) 0.0% (0/77)\nSAH + IVH + PH1 1.1% (1/89) 0.0% (0/77)\nSAH + HI2+ PH2 0.0% (0/89) 1.3% (1/77)\nSAH + IVH + PH2 1.1% (1/89) 0.0% (0/77)\nPH-1 + SAH + IVH + HI-2 1.1% (1/89) 0.0% (0/77)\n*Note: The overall rate of core lab adjudicated subarachnoid hemorrhage (SAH) in the SUMMIT\nMAX trial included 12/89 (13.5%) of subjects in the Route 92 arm and 11/77 (14.3%) of the Vecta\narm.\n**Note: Within the Route 92 arm, 1/12 subjects with SAH were not treated with any Route 92 devices;\n7/11 subjects with SAH treated with Route 92 devices were treated with 1-2 passes of the 88\nAspiration Catheter alone; 8/11 subjects with SAH were treated with Route 92 devices for 1-2 passes\nwithout use of adjunctive devices; the average number of passes was 2.8 in the 11 subjects with SAH\nin the Route 92 arm. SAH incidence in subjects where only the Route 92 devices were used for\nmechanical neurothrombectomy in the Route 92 arm was 8/89 (9%).\nWithin the Vecta arm, 2/11 subjects with SAH were treated with 1-2 passes of the Vecta catheters, and\n9/11 subjects with SAH were treated with adjunctive devices and multiple passes, with an average of\n5.8 passes in the 11 subjects with SAH in the Vecta arm. SAH incidence in subjects where only the\nVecta devices were used for mechanical neurothrombectomy in the Vecta arm was 2/77 (2.6%).\nAdverse Events\nAE Name Route 92 Vecta\n% (n/N) % (n/N)\nNervous system disorders 49.4% (44/89) 53.2% (41/77)\nCerebral haemorrhage 12.4% (11/89) 9.1% (7/77)\nHeadache 9.0% (8/89) 11.7% (9/77)\nCerebral infarction 6.7% (6/89) 7.8% (6/77)\nCerebral vasoconstriction 9.0% (8/89) 9.1% (7/77)\nBrain oedema 13.5% (12/89) 1.3% (1/77)\nSubarachnoid haemorrhage 6.7% (6/89) 2.6% (2/77)\nCerebrovascular accident 2.2% (2/89) 6.5% (5/77)\nHaemorrhagic transformation stroke 5.6% (5/89) 2.6% (2/77)\n14\n\n|  |  |  | Route 92\n% (n/N) |  |  | Vecta\n% (n/N) |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | All Intracranial Hemorrhages |  |  | 42.7% (38/89) |  |  | 49.4% (38/77) |  |\n| PH2 |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |  |\n| SAH |  |  | 3.4% (3/89) |  |  | 3.9% (3/77) |  |  |\n| SAH + PH1 |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |  |\n| HI1 |  |  | 16.9% (15/89) |  |  | 23.4% (18/77) |  |  |\n| HI2 |  |  | 11.2% (10/89) |  |  | 9.1% (7/77) |  |  |\n| RIH |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| PH1 + HI2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| RIH + HI1 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + HI1 |  |  | 3.4% (3/89) |  |  | 7.8% (6/77) |  |  |\n| SAH + HI2 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + RIH |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + IVH |  |  | 2.2% (2/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + IVH + PH1 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + HI2+ PH2 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + IVH + PH2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| PH-1 + SAH + IVH + HI-2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n\n|  | Route 92 |  |\n| --- | --- | --- |\n|  | % (n/N) |  |\n\n|  |  | Vecta |  |  |\n| --- | --- | --- | --- | --- |\n|  | % (n/N) |  |  |  |\n\n| AE Name |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Route 92 |  |  |  |  |  |  |  |  |  |  | Vecta |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |  |  |  | % (n/N |  | ) |  |  |\n|  | Nervous system disorders |  |  |  |  |  |  |  |  |  |  |  | 49.4% (44/89) |  |  |  |  |  |  |  |  |  | 5 | 3.2% (41/77 |  |  |  | ) |  |\n|  | Cerebral haemorrhage |  |  |  |  |  |  |  |  |  |  |  | 12.4% (11/89) |  |  |  |  |  |  |  |  |  |  | 9.1% (7/77) |  |  |  |  |  |\n|  | Headache |  |  |  |  |  |  |  |  |  |  |  |  | 9.0% (8/89) |  |  |  |  |  |  |  |  |  | 11.7% (9/77 |  |  |  | ) |  |\n|  | Cerebral infarction |  |  |  |  |  |  |  |  |  |  |  |  | 6.7% (6/89) |  |  |  |  |  |  |  |  |  | 7.8% (6/77) |  |  |  |  |  |\n|  | Cerebral vasoconstriction |  |  |  |  |  |  |  |  |  |  |  |  | 9.0% (8/89) |  |  |  |  |  |  |  |  |  | 9.1% (7/77) |  |  |  |  |  |\n|  | Brain oedema |  |  |  |  |  |  |  |  |  |  |  | 13.5% (12/89) |  |  |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |\n|  | Subarachnoid haemorrhage |  |  |  |  |  |  |  |  |  |  |  |  | 6.7% (6/89) |  |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |\n|  | Cerebrovascular accident |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  |  | 6.5% (5/77) |  |  |  |  |  |\n|  | Haemorrhagic transformation stroke |  |  |  |  |  |  |  |  |  |  |  |  | 5.6% (5/89) |  |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |\n\nAE Name Route 92 Vecta\n% (n/N) % (n/N)\nIntracranial artery dissection 2.2% (2/89) 1.3% (1/77)\nStroke in evolution 2.2% (2/89) 1.3% (1/77)\nSyncope 2.2% (2/89) 1.3% (1/77)\nCerebral artery occlusion 3.4% (3/89) 0.0% (0/77)\nDizziness 2.2% (2/89) 1.3% (1/77)\nIntraventricular haemorrhage 2.2% (2/89) 1.3% (1/77)\nCarotid artery occlusion 1.1% (1/89) 1.3% (1/77)\nEncephalopathy 2.2% (2/89) 0.0% (0/77)\nHaemorrhage intracranial 2.2% (2/89) 0.0% (0/77)\nNeuralgia 1.1% (1/89) 1.3% (1/77)\nSeizure 0.0% (0/89) 2.6% (2/77)\nSomnolence 1.1% (1/89) 1.3% (1/77)\nAphasia 0.0% (0/89) 1.3% (1/77)\nBasal ganglia infarction 0.0% (0/89) 1.3% (1/77)\nBasal ganglia stroke 1.1% (1/89) 0.0% (0/77)\nCarotid artery dissection 0.0% (0/89) 1.3% (1/77)\nCerebral atrophy 0.0% (0/89) 1.3% (1/77)\nCerebral mass effect 0.0% (0/89) 1.3% (1/77)\nCerebrovascular pseudoaneurysm 1.1% (1/89) 0.0% (0/77)\nCognitive disorder 0.0% (0/89) 1.3% (1/77)\nCytotoxic oedema 1.1% (1/89) 0.0% (0/77)\nDepressed level of consciousness 1.1% (1/89) 0.0% (0/77)\nGrimacing 1.1% (1/89) 0.0% (0/77)\nIntracranial aneurysm 0.0% (0/89) 1.3% (1/77)\nIntracranial mass 1.1% (1/89) 0.0% (0/77)\nIschaemic stroke 0.0% (0/89) 1.3% (1/77)\nLethargy 1.1% (1/89) 0.0% (0/77)\nMemory impairment 0.0% (0/89) 1.3% (1/77)\nMetabolic encephalopathy 1.1% (1/89) 0.0% (0/77)\nRestless legs syndrome 1.1% (1/89) 0.0% (0/77)\nVagus nerve disorder 1.1% (1/89) 0.0% (0/77)\nConclusion\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set has the same intended use,\nsimilar technological characteristics, and same method of action as the predicate device. Differences\nbetween the subject and predicate devices do not raise new questions of safety and effectiveness of the\ndevice. The successful completion of non-clinical testing and the findings of the clinical study\ndemonstrate that the Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set is\nsubstantially equivalent to the predicate device.\n15\n\n| AE Name |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Route 92 |  |  |  |  |  |  |  |  |  | Vecta |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |\n|  | Intracranial artery dissection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Stroke in evolution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Syncope |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral artery occlusion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 3.4% (3/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Dizziness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Intraventricular haemorrhage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Carotid artery occlusion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Encephalopathy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Haemorrhage intracranial |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Neuralgia |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Seizure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |  |\n|  | Somnolence |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Aphasia |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Basal ganglia infarction |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Basal ganglia stroke |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Carotid artery dissection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral atrophy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral mass effect |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebrovascular pseudoaneurysm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Cognitive disorder |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cytotoxic oedema |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Depressed level of consciousness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Grimacing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Intracranial aneurysm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Intracranial mass |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Ischaemic stroke |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Lethargy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Memory impairment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Metabolic encephalopathy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Restless legs syndrome |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Vagus nerve disorde |  |  |  |  |  |  |  |  | r |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |",
    "also_known_as": [
      "K191768",
      "K201518",
      "K203043",
      "K223530",
      "K240529",
      "K191717"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243601\nDevice Name\nRoute 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set\nIndications for Use (Describe)\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set, when used with a compatible vacuum\npump, is indicated for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease within the internal carotid artery and middle cerebral artery M1 segment within 8 hours of\nsymptom onset. Patients who are ineligible for thrombolytic drug therapy or who failed thrombolytic drug therapy are\ncandidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY\nK243601\nSponsor: Route 92 Medical, Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kirsten Valley\nDate Prepared: May 8, 2025\nDevice Name: Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Thrombus Retriever (21 CFR 870.1250)\nProduct Code NRY\nDevice Classification Class II",
    "Substantial Equivalence": "Predicate Device: AXS Vecta Aspiration System, K191768\nReference Devices: Route 92 Medical 088 Access System, K201518\nRoute 92 Medical 070 Access System, K203043\nRoute 92 Medical Full Length 070 Reperfusion System and\nAspiration Tubing Set, K223530\n8F Modified Sheath System (Route 92 Medical Base Camp\nSheath System), K240529\nRoute 92 Medical Base Camp Sheath System, K191717",
    "Device Description": "Device Description\nThe Aspiration Catheter, Delivery Catheter, and Base Camp Sheath comprise the Route 92 Medical\nHiPoint Reperfusion System. The Route 92 Medical HiPoint Reperfusion System is used with the Route\n92 Medical Aspiration Tubing Set and the Route 92 Medical Base Camp Sheath System.\nThe Aspiration Catheter has a single-lumen, coil-reinforced polymer distal shaft section connected to a\nproximal control wire. The Delivery Catheter is a single-lumen variable stiffness catheter. Both catheters\nhave hydrophilic coating. The devices are provided sterile and non-pyrogenic and are intended for single\nuse only.\n1\n\nThe Route 92 Medical Aspiration Tubing Set is made from high-pressure tubing. An on/off switch is\nprovided to control fluid flow. A suction connector allows connection to an aspiration pump canister and\na Luer fitting allows connection to the aspiration catheter.\nFor the aspiration source, the Aspiration Catheter is used in conjunction with an aspiration pump with\nprespecified performance parameters that is connected using the Route 92 Medical Aspiration Tubing Set.\nThe Route 92 Medical Base Camp Sheath System is comprised of a Sheath, a Dilator, a Navigating\nCatheter, and an RHV (rotating hemostasis valve). The Sheath is a single-lumen, variable stiffness\ncatheter with a radiopaque marker on the distal end. The inner lumen of the catheter is compatible with 8\nFrench (F) or smaller catheters. The Dilator may be placed within the Sheath to facilitate percutaneous\nintroduction of the Sheath into a femoral artery. The Dilator has a radiopaque marker at the distal tip. The\nNavigating Catheter is a single-lumen, variable stiffness catheter with a radiopaque marker at the distal\ntip. The Navigating Catheter is compatible with the Sheath and has a shaped distal end to facilitate\nplacement. All of the catheters are coated with hydrophilic coating.\nIndications for Use\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set, when used with a\ncompatible vacuum pump, is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease within the internal carotid artery and\nmiddle cerebral artery M1 segment within 8 hours of symptom onset. Patients who are ineligible for\nthrombolytic drug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set are substantially equivalent to the predicate device as shown in the following table.\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nIndications The AXS Vecta Aspiration Catheter, The Route 92 Medical HiPoint\nfor Use as part of the AXS Vecta Aspiration Reperfusion System and Aspiration\nSystem, is indicated in the Tubing Set, when used with a\nrevascularization of patients with compatible vacuum pump, is\nacute ischemic stroke secondary to indicated for use in the\nintracranial large vessel occlusive revascularization of patients with\ndisease (within the internal carotid, acute ischemic stroke secondary to\nmiddle cerebral – M1 and M2 intracranial large vessel occlusive\nsegments, basilar, and vertebral disease within the internal carotid\narteries) within 8 hours of symptom artery and middle cerebral artery M1\nonset. Patients who are ineligible for segment within 8 hours of symptom\nintravenous tissue plasminogen onset. Patients who are ineligible for\nactivator (IV t-PA) or who failed IV t- thrombolytic drug therapy or who\n2\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n| Indications\nfor Use | The AXS Vecta Aspiration Catheter,\nas part of the AXS Vecta Aspiration\nSystem, is indicated in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease (within the internal carotid,\nmiddle cerebral – M1 and M2\nsegments, basilar, and vertebral\narteries) within 8 hours of symptom\nonset. Patients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who failed IV t- | The Route 92 Medical HiPoint\nReperfusion System and Aspiration\nTubing Set, when used with a\ncompatible vacuum pump, is\nindicated for use in the\nrevascularization of patients with\nacute ischemic stroke secondary to\nintracranial large vessel occlusive\ndisease within the internal carotid\nartery and middle cerebral artery M1\nsegment within 8 hours of symptom\nonset. Patients who are ineligible for\nthrombolytic drug therapy or who |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nPA therapy are candidates for failed thrombolytic drug therapy are\ntreatment. candidates for treatment.\nDevice The AXS Vecta Aspiration Catheter is The Aspiration Catheter is a variable\nDescription a variable stiffness catheter with a stiffness catheter with a distal\ncontinuous polymer shaft. A Scout polymer shaft section connected to a\nIntroducer to facilitate delivery is proximal control wire. A Delivery\nprovided. Catheter to facilitate delivery of the\nAspiration Catheter is provided. The\nHiPoint Reperfusion System is used\nwith the Route 92 Medical Aspiration\nTubing Set and the Route 92 Medical\nBase Camp Sheath System.\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSterilization Ethylene oxide Same\nAspiration Catheter\nInner 0.074” (Vecta 74) 0.088” (88 Aspiration Catheter)\nDiameter 0.071” (Vecta 71) 0.070” (70 Aspiration Catheter)\n(nominal)\nOuter 0.083” distal / 0.087” proximal 0.101” distal / 0.105” proximal (88\nAspiration Catheter)\nDiameter (Vecta 74)\n0.082” distal / 0.087” proximal (70\n(nominal) 0.082” distal / 0.085” proximal\nAspiration Catheter)\n(Vecta 71)\nLength 115, 125, 132 cm 143 cm (88 Aspiration Catheter)\n142 cm (70 Aspiration Catheter)\nDelivery Catheter\nInner 0.044” 0.019”\nDiameter\nOuter 0.058” 0.080” distal /0.062” proximal (88\nDelivery Catheter)\nDiameter\n0.062” (70 Delivery Catheter)\n3\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n|  | PA therapy are candidates for\ntreatment. | failed thrombolytic drug therapy are\ncandidates for treatment. |  |  |\n| Device\nDescription | The AXS Vecta Aspiration Catheter is\na variable stiffness catheter with a\ncontinuous polymer shaft. A Scout\nIntroducer to facilitate delivery is\nprovided. | The Aspiration Catheter is a variable\nstiffness catheter with a distal\npolymer shaft section connected to a\nproximal control wire. A Delivery\nCatheter to facilitate delivery of the\nAspiration Catheter is provided. The\nHiPoint Reperfusion System is used\nwith the Route 92 Medical Aspiration\nTubing Set and the Route 92 Medical\nBase Camp Sheath System. |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Sterilization | Ethylene oxide | Same |  |  |\n| Aspiration Catheter |  |  |  |  |\n| Inner\nDiameter\n(nominal) | 0.074” (Vecta 74)\n0.071” (Vecta 71) | 0.088” (88 Aspiration Catheter)\n0.070” (70 Aspiration Catheter) |  |  |\n| Outer\nDiameter\n(nominal) | 0.083” distal / 0.087” proximal\n(Vecta 74)\n0.082” distal / 0.085” proximal\n(Vecta 71) | 0.101” distal / 0.105” proximal (88\nAspiration Catheter)\n0.082” distal / 0.087” proximal (70\nAspiration Catheter) |  |  |\n| Length | 115, 125, 132 cm | 143 cm (88 Aspiration Catheter)\n142 cm (70 Aspiration Catheter) |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.044” | 0.019” |  |  |\n| Outer\nDiameter | 0.058” | 0.080” distal /0.062” proximal (88\nDelivery Catheter)\n0.062” (70 Delivery Catheter) |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\nAttribute Predicate Device Subject Device\nK191768, AXS Vecta Aspiration K243601, Route 92 Medical HiPoint\nSystem (Stryker Neurovascular) Reperfusion System and Aspiration\nTubing Set (Route 92 Medical)\nLength 133, 143, 150 cm 151 cm\nCompatibility: Medela Dominant Flex Pump or Portable vacuum pump designed for\nPump for equivalent use in the hospital setting that is\nAspiration capable of providing a constant\nvacuum of -25 inHg to -27.5 inHg.\nAspiration AXS Universal Aspiration Tubing Route 92 Medical Aspiration Tubing\nTubing Set (K223530)\nNon-Clinical Testing\nShelf Life and Sterility\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing are sterilized using an\nethylene oxide sterilization cycle that was verified to a sterility assurance level of 1 x 10-6 in accordance\nwith ISO 11135. Aging studies established that the subject device and packaging remain functional for the\nlabeled expiration date.\nBiocompatibility Testing\nThe patient-contacting materials of the Route 92 Medical HiPoint Reperfusion System and Aspiration\nTubing Set were unchanged compared to the reference devices K201518, K203043, K223530, K191717,\nand K240529; therefore, no additional biocompatibility testing was required.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical HiPoint Reperfusion System is suitable for its intended use.\nTest Test Method Results\nSimulated Use Deliverability, clot retrieval, device integrity, kink PASS\nTesting and aspiration resistance, lumen patency, durability\nAll samples met the pre-\nand compatibility with accessory devices were\ndetermined acceptance criteria\nevaluated in a neurovascular model.\nLumen Patency Test specimens were tested for lumen patency under PASS\nTesting vacuum. All samples met the pre-\ndetermined acceptance criteria\nDimensional Device dimensions were measured to confirm PASS\nVerification conformance to the specifications.\nAll samples met the pre-\ndetermined acceptance criteria\n4\n\n| Attribute | Predicate Device\nK191768, AXS Vecta Aspiration\nSystem (Stryker Neurovascular) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | K243601, Route 92 Medical HiPoint |  |\n|  |  |  | Reperfusion System and Aspiration |  |\n|  |  |  | Tubing Set (Route 92 Medical) |  |\n| Length | 133, 143, 150 cm | 151 cm |  |  |\n| Compatibility:\nPump for\nAspiration | Medela Dominant Flex Pump or\nequivalent | Portable vacuum pump designed for\nuse in the hospital setting that is\ncapable of providing a constant\nvacuum of -25 inHg to -27.5 inHg. |  |  |\n| Aspiration\nTubing | AXS Universal Aspiration Tubing | Route 92 Medical Aspiration Tubing\nSet (K223530) |  |  |\n\n| Predicate Device |\n| --- |\n| K191768, AXS Vecta Aspiration |\n| System (Stryker Neurovascular) |\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Simulated Use\nTesting | Deliverability, clot retrieval, device integrity, kink\nand aspiration resistance, lumen patency, durability\nand compatibility with accessory devices were\nevaluated in a neurovascular model. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Lumen Patency\nTesting | Test specimens were tested for lumen patency under\nvacuum. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Dimensional\nVerification | Device dimensions were measured to confirm\nconformance to the specifications. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n\nTest Test Method Results\nLuer Integrity Tested per ISO 80369-7:2021. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nTensile Strength The tensile strength of the catheter sections and bonds PASS\nwas tested. All samples met the pre-\ndetermined acceptance criteria\nKink Resistance Test specimen segments were formed into a defined PASS\nbend diameter to evaluate kink resistance.\nAll samples met the pre-\ndetermined acceptance criteria\nTorsion The test specimens were rotated to evaluate integrity PASS\nResistance after rotation.\nAll samples met the pre-\ndetermined acceptance criteria\nTip Flexibility Test specimens were tested for tip flexibility. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nDynamic Burst Mechanical integrity was assessed under pressure. PASS\nAll samples met the pre-\ndetermined acceptance criteria\nHydrophilic The integrity of the hydrophilic coating was evaluated PASS\nCoating Integrity after multiple insertion and withdrawal cycles. All samples met the pre-\ndetermined acceptance criteria\nAspiration The vacuum pressure at the tip of the catheter was PASS\nPressure assessed during aspiration.\nAll samples met the pre-\ndetermined acceptance criteria\nParticulate The size and quantity of particulates generated during PASS\nsimulated use were evaluated.\nAll samples met the pre-\ndetermined acceptance criteria\n5\n\n| Test | Test Method | Results |\n| --- | --- | --- |\n| Luer Integrity | Tested per ISO 80369-7:2021. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Tensile Strength | The tensile strength of the catheter sections and bonds\nwas tested. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Kink Resistance | Test specimen segments were formed into a defined\nbend diameter to evaluate kink resistance. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to evaluate integrity\nafter rotation. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip flexibility. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Liquid Leakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Static Burst | Tested per ISO 10555-1:2013 Annex F. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Dynamic Burst | Mechanical integrity was assessed under pressure. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating was evaluated\nafter multiple insertion and withdrawal cycles. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Aspiration\nPressure | The vacuum pressure at the tip of the catheter was\nassessed during aspiration. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n| Particulate | The size and quantity of particulates generated during\nsimulated use were evaluated. | PASS\nAll samples met the pre-\ndetermined acceptance criteria |\n\nAnimal Studies\nA chronic animal study was conducted according to good laboratory practices (GLP) in a swine model to\ndemonstrate the safety and performance of the Route 92 Medical HiPoint Reperfusion System and\nAspiration Tubing Set to establish substantial equivalence to the predicate device. Study animals were\nterminated at either subacute (3-day) or chronic (30-day) time points. Devices were evaluated under\nworst-case clinical conditions, including soft and firm clot aspiration, wedge aspiration, downstream\norgan assessment, and in-life observations. Postmortem assessment of treated vessels was performed.\nThe study findings for the Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set were\ncomparable to the predicate device demonstrating substantial equivalence.\nClinical Studies\nSummary\nSUMMIT MAX was a prospective, multi-center, randomized, controlled, interventional, open-label\nclinical trial evaluating safety and effectiveness of the Route 92 Medical HiPoint Reperfusion System for\nremoving occlusions in acute ischemic stroke patients as compared to a predicate device (AXS Vecta\nAspiration System).\nPatient Population\nKey inclusion criteria were as follows: age 18 and older, baseline National Institutes of Health Stroke\nScale (NIHSS) ≥ 6, pre-stroke modified Rankin Scale (mRS) of 2 or less, baseline Alberta Stroke\nProgram Early CT Score (ASPECTS) ≥ 6, and endovascular treatment initiated within 8 hours of\nsymptom onset. Angiographic confirmation of a middle cerebral artery (MCA) M1 segment or internal\ncarotid artery (ICA) occlusion was required. Intravenous thrombolysis was allowed. Complete inclusion\nand exclusion criteria are listed below.\nInclusion Criteria\n1. The consent process has been completed and documented according to applicable country\nregulations and as approved by the IRB / Ethics Committee.\n2. Age ≥18 years.\n3. Patient presenting with clinical signs consistent with an acute ischemic stroke.\n4. Baseline National Institutes of Health Stroke Scale (NIHSS) score ≥ 6.\n5. Pre-stroke modified Rankin Score (mRS) ≤ 2.\n6. Baseline ASPECTS ≥ 6.\n7. Endovascular treatment initiated (defined as time of groin puncture) within 8 hours from\ntime last known well.\n8. If indicated, thrombolytic therapy shall be initiated per clinical guidelines. If eligible for\nthrombolytic therapy, subjects should be treated as soon as possible, and lytic use should\nnot be delayed regardless of potential eligibility for mechanical neurothrombectomy.\n9. The patient was indicated for aspiration neurothrombectomy with the Route 92 Medical\nReperfusion System as determined by the Investigator.\nAngiographic Inclusion Criteria\n10. Angiographic confirmation of a large vessel occlusion of the M1 segment of the middle\ncerebral artery or distal internal carotid artery (patency of the cervical ICA to the origin\n6\n\nof the ophthalmic artery).\nExclusion Criteria\n1. Known pregnancy or breast feeding.\n2. In the Investigator’s opinion, any known comorbidity (including COVID-19 positivity)\nthat may complicate treatment or prevent improvement or follow-up.\n3. Known serious, advanced, or terminal illness with anticipated life expectancy < 12\nmonths.\n4. Known history of severe allergy to contrast medium.\n5. Known to have suffered a stroke in the past 90 days.\n6. Known connective tissue disorder affecting the arteries (e.g., Marfan syndrome, Ehlers-\nDanlos syndrome).\n7. Any known previous cerebral hemorrhagic event.\n8. Any known pre-existing coagulation deficiency.\n9. Known hemorrhagic diathesis, coagulation factor deficiency, or oral anticoagulant\ntherapy with INR > 3.0.\n10. Known baseline platelet count < 50,000/µL\n11. Known baseline blood glucose of < 50 mg/dL or > 400 mg/dL.\n12. Known to be participating in another study involving an investigational device or drug.\n13. Clinical symptoms suggestive of bilateral stroke or stroke in multiple territories.\n14. Computed Tomography (CT) or Magnetic Resonance Imaging (MRI) evidence of\nrecent/fresh cerebral hemorrhage (the presence of microbleeds was allowed).\n15. Baseline CT or MRI showing intracranial tumor (except small meningioma ≤ 2 cm) or\nsignificant mass effect with midline shift due to the tumor.\n16. Presumed septic thrombus, or suspicion of bacterial endocarditis.\n17. Inability to access the cerebral vasculature in the opinion of the neurointerventional team.\n18. Unlikely to be available for a 90-day follow-up (e.g., no fixed home address).\n19. Evidence of arterial dissection in a vessel that must be traversed.\n20. Evidence of high-grade stenosis or occlusion (i.e., tandem occlusion) in a vessel that must\nbe traversed.\n21. Known active or recent history of cocaine or methamphetamine abuse (within last 6\nmonths).\n22. Known history or presence of aneurysm or arteriovenous malformation (AVM) in the\nterritory of the target lesion.\n23. For all patients, severe sustained (15 minutes or more) hypertension with SBP > 200\nand/or DBP >120; for patients treated with a lytic, sustained hypertension despite\ntreatment with SBP >185 and/or DBP >110.\n24. Treatment with heparin within 48 hours with a partial thromboplastic time more than two\ntimes the laboratory normal or treatment with any low molecular weight heparin\n(LMWH) within 48 hours.\n25. Renal failure with serum creatinine >3.0 or Glomerular Filtration Rate (GFR) < 30.\n26. Ongoing seizure due to stroke.\n27. Evidence of active systemic infection.\n28. Known cancer with metastases.\n7\n\nAngiographic Exclusion Criteria\n29. Angiographic evidence of a dissection in the extracranial or intracranial cerebral arteries.\n30. Arterial stenosis requiring balloon angioplasty or stenting at the time of the procedure.\n31. Angiographic evidence of multiple cerebrovascular occlusions (e.g., bilateral anterior\ncirculation, anterior/posterior circulation, tandem occlusion).\n32. Angiographic evidence of known or suspected underlying intracranial vasculopathy or\natherosclerotic lesions responsible for the target occlusion.\n33. Angiographic evidence or suspicion of aortic dissection.\n34. Angiographic evidence of an aneurysm or arteriovenous malformation (AVM) in the\nterritory of the target lesion.\nAnalysis Populations\nDifferent analysis populations were identified depending on the type and extent of analysis being\nperformed. The endpoints were analyzed using the “Modified Intent to Treat Cohort.”\n• Intent to Treat (ITT) Cohort\nAll randomized subjects.\n• Modified Intent to Treat (mITT) Cohort\nSubjects from the ITT cohort who met inclusion and exclusion criteria and for whom the\nindex procedure was planned, or an attempt was made to perform the index procedure,\nindependent of the success of the procedure.\n• Per-Protocol Cohort\nAll subjects in the mITT cohort in whom there were no major protocol deviations or\nviolations that may have an effect on the integrity of the study data and in whom the\nprocedure was completed.\nDisposition of Participants\nOf the 250 patients that were enrolled, 50 did not meet the inclusion/exclusion criteria prior to\nrandomization. The remaining 200 patients were randomized (N=107 Route 92 arm, N=93 Vecta arm)\nand comprise the intent-to-treat randomized cohort (ITT Randomized).\nThis ITT Randomized cohort included patients who did not meet the inclusion/exclusion criteria after\nrandomization (e.g., no occlusion on angiogram). As a result of not meeting the inclusion/exclusion\ncriteria, 19 participants did not undergo the study procedure with an investigational device or control\ndevice after randomization.\nThe 181 participants (N=97 Route 92 arm, N=84 Vecta arm) who were randomized and attempted\ntreatment with a study or control device comprise the “ITT Randomized and Treated” cohort. This is the\npopulation for whom procedure and outcome data are available. Of the 181 “ITT Randomized and\nTreated” patients, an additional 15 participants did not meet the inclusion/exclusion criteria resulting in\n166 participants who were randomized, attempted treatment, and met the inclusion/exclusion criteria. The\nmost common reasons for exclusion of these patients were treatment not within 8 hours (n=5) and no\nconfirmation of a large vessel occlusion (n=3). These 166 participants (N=89 Route 92 arm, N=77 Vecta\narm) comprise the modified intent-to-treat cohort (mITT). The treated patients in this cohort include those\n8\n\nin whom the use of the study or control device was attempted regardless of success. There were six\npatients with major protocol deviations that had an effect on the integrity of the data resulting in 160\nparticipants (N=85 Route 92 arm, N=75 Vecta arm) in the per-protocol cohort (PP). Of the six patients\nwith major protocol deviations that had an effect on the integrity of the data, two were randomization\nerrors in which the patient was randomized to the Vecta arm but the site mistakenly used the Route 92\nMedical device. For the other four patients, the operator failed to use the assigned device and instead used\nadjunctive therapy due to guide sheath incompatibility issues.\nSubject Follow-up\nPatients were followed for 90 days with endpoint evaluations at 24 hours (sICH) and 90 days (modified\nRankin Scale score). As shown below, the 24-hour assessment was completed in 99.4% (165/166) of\npatients. The 90-day assessment was completed in 97.6% (162/166) of patients. Patients who expired\nprior to the 90-day assessment were considered to have completed the study.\nSubject Disposition Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nSubjects who completed 24-hour assessment 99.4% (165/166) 98.9% (88/89) 100.0% (77/77)\nDiscontinued 2.4% (4/166) 2.2% (2/89) 2.6% (2/77)\nLost-to-follow-up 1.2% (2/166) 1.1% (1/89) 1.3% (1/77)\nSubject withdrew consent 0.6% (1/166) 0.0% (0/89) 1.3% (1/77)\n90-day assessment missed (site error) 0.6% (1/166) 1.1% (1/89) 0.0% (0/77)\nSubjects who completed the study (90-day 97.6% (162/166) 97.8% (87/89) 97.4% (75/77)\nfollow up)\nBaseline Demographics\nCharacteristic Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nGender Female, % (n/N) 54.2% (90/166) 56.2% (50/89) 51.9% (40/77)\nAge\nN 166 89 77\nMean (SD) 67.0 (14.2) 68.6 (13.5) 65.1 (14.8)\nMedian 69.0 71.0 66.0\nMin, Max 18.0, 94.0 33.0, 94.0 18.0, 90.0\nRace, % (n/N)\nAmerican Indian or Alaska Native 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nAsian 4.2% (7/166) 3.4% (3/89) 5.2% (4/77)\nBlack or African American 10.2% (17/166) 9.0% (8/89) 11.7% (9/77)\nNative Hawaiian or Other Pacific Islander 0.6% (1/166) 0.0% (0/89) 1.3% (1/77)\nWhite 77.7% (129/166) 75.3% (67/89) 80.5% (62/77)\nMaori 0.6% (1/166) 1.1% (1/89) 0.0% (0/77)\n9\n\n| Subject Disposition |  |  |  | Overall |  | Route 92\n(N=89) |  |  | Vecta\n(N=77) |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=166) |  |  |  |  |  |  |  |\n|  | Subjects who completed 24-hour assessment |  |  | 99.4% (165/166) |  |  | 98.9% (88/89) |  |  | 100.0% (77/77) |  |\n|  | Discontinued |  |  | 2.4% (4/166) |  |  | 2.2% (2/89) |  |  | 2.6% (2/77) |  |\n|  | Lost-to-follow-up |  |  | 1.2% (2/166) |  |  | 1.1% (1/89) |  |  | 1.3% (1/77) |  |\n|  | Subject withdrew consent |  |  | 0.6% (1/166) |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |\n|  | 90-day assessment missed (site error) |  |  | 0.6% (1/166) |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |\n|  | Subjects who completed the study (90-day |  | 97.6% (162/166) | 97.6% (162/166) |  | 97.8% (87/89) | 97.8% (87/89) |  | 97.4% (75/77) | 97.4% (75/77) |  |\n|  | follow up) |  |  |  |  |  |  |  |  |  |  |\n\n| Route 92 |\n| --- |\n| (N=89) |\n\n| Vecta |\n| --- |\n| (N=77) |\n\n| Characteristic |  |  |  | Overall |  |  | Route 92 |  |  | Vecta |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=166) |  |  | (N=89) |  |  | (N=77) |  |\n|  | Gender Female, % (n/N) |  |  | 54.2% (90/166) |  |  | 56.2% (50/89) |  |  | 51.9% (40/77) |  |\n|  | Age |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  | 67.0 (14.2) |  |  | 68.6 (13.5) |  |  | 65.1 (14.8) |  |\n|  | Median |  |  | 69.0 |  |  | 71.0 |  |  | 66.0 |  |\n|  | Min, Max |  |  | 18.0, 94.0 |  |  | 33.0, 94.0 |  |  | 18.0, 90.0 |  |\n|  | Race, % (n/N) |  |  |  |  |  |  |  |  |  |  |\n|  | American Indian or Alaska Native |  |  | 0.0% (0/166) |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |\n|  | Asian |  |  | 4.2% (7/166) |  |  | 3.4% (3/89) |  |  | 5.2% (4/77) |  |\n|  | Black or African American |  |  | 10.2% (17/166) |  |  | 9.0% (8/89) |  |  | 11.7% (9/77) |  |\n|  | Native Hawaiian or Other Pacific Islander |  |  | 0.6% (1/166) |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |\n|  | White |  |  | 77.7% (129/166) |  |  | 75.3% (67/89) |  |  | 80.5% (62/77) |  |\n|  | Maori |  |  | 0.6% (1/166) |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |\n\nCharacteristic Overall Route 92 Vecta\n(N=166) (N=89) (N=77)\nOther 2.4% (4/166) 3.4% (3/89) 1.3% (1/77)\nDeclined to Answer/Unknown 4.2% (7/166) 7.9% (7/89) 0.0% (0/77)\nHispanic or Latino Ethnicity 7.2% (12/166) 9.0% (8/89) 5.2% (4/77)\nBaseline ASPECTS\nN 166 89 77\nMean (SD) 8.9 (1.3) 9.0 (1.3) 8.8 (1.2)\nMedian 9.0 10.0 9.0\nMin, Max 6.0, 10.0 6.0, 10.0 6.0, 10.0\nPre-stroke mRS, % (n/N)\n0 80.7% (134/166) 79.8% (71/89) 81.8% (63/77)\n1 15.1% (25/166) 16.9% (15/89) 13.0% (10/77)\n2 4.2% (7/166) 3.4% (3/89) 5.2% (4/77)\nBaseline NIHSS Score\nN 166 89 77\nMean (SD) 17.0 (5.8) 16.7 (5.6) 17.3 (6.0)\nMedian 17.0 16.0 18.0\nMin, Max 6.0, 30.0 6.0, 29.0 6.0, 30.0\nLast Known Well to Arterial Puncture (Hours)\nN 166 89 77\nMean (SD) 4.1 (1.8) 4.0 (1.8) 4.2 (1.7)\nMedian 3.8 3.6 4.2\nMin, Max 1.3, 8.0 1.3, 7.9 1.4, 8.0\nMedical History, % (n/N)1\nHypertension 77.2% (125/162) 84.9% (73/86) 68.4% (52/76)\nHeart Failure 21.3% (35/164) 20.7% (18/87) 22.1% (17/77)\nCoronary Artery Disease 22.4% (36/161) 22.4% (19/85) 22.4% (17/76)\nCarotid Artery Disease 2.5% (4/160) 3.5% (3/85) 1.3% (1/75)\nAtrial Fibrillation 42.3% (69/163) 44.2% (38/86) 40.3% (31/77)\nPatent Foramen Ovale 2.5% (4/163) 1.1% (1/87) 3.9% (3/76)\nHematologic Disorder 3.0% (5/164) 3.4% (3/87) 2.6% (2/77)\nPrevious Intracerebral Hemorrhage 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nPeripheral Vascular Disease 5.6% (9/160) 7.1% (6/85) 4.0% (3/75)\nDiabetes Mellitus 24.4% (40/164) 19.3% (17/88) 30.3% (23/76)\nKidney Disease 10.4% (17/164) 10.3% (9/87) 10.4% (8/77)\nSeizures 2.4% (4/164) 2.3% (2/87) 2.6% (2/77)\nDyslipidemia 59.6% (99/166) 66.3% (59/89) 51.9% (40/77)\nCurrent Smoker 16.5% (26/158) 14.5% (12/83) 18.7% (14/75)\nPast Smoker 20.8% (33/159) 15.5% (13/84) 26.7% (20/75)\nPrevious TIA 9.1% (15/165) 9.1% (8/88) 9.1% (7/77)\nPrevious Ischemic Stroke 12.1% (20/165) 10.2% (9/88) 14.3% (11/77)\n1Denominators reflective of patients without missing medical history data for a given medical history covariate. Patients with\nmissing data not included in the denominator.\n10\n\n| Characteristic |  |  |  |  |  | Overall |  |  | Route 92 |  |  | Vecta |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  | (N=166) |  |  | (N=89) |  |  | (N=77) |  |\n|  | Other |  |  |  |  | 2.4% (4/166) |  |  | 3.4% (3/89) |  |  | 1.3% (1/77) |  |\n|  | Declined to Answer/Unknown |  |  |  |  | 4.2% (7/166) |  |  | 7.9% (7/89) |  |  | 0.0% (0/77) |  |\n|  | Hispanic or Latino Ethnicity |  |  |  |  | 7.2% (12/166) |  |  | 9.0% (8/89) |  |  | 5.2% (4/77) |  |\n|  | Baseline ASPECTS |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 8.9 (1.3) |  |  | 9.0 (1.3) |  |  | 8.8 (1.2) |  |\n|  | Median |  |  |  |  | 9.0 |  |  | 10.0 |  |  | 9.0 |  |\n|  | Min, Max |  |  |  |  | 6.0, 10.0 |  |  | 6.0, 10.0 |  |  | 6.0, 10.0 |  |\n|  | Pre-stroke mRS, % (n/N) |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | 0 |  |  |  |  | 80.7% (134/166) |  |  | 79.8% (71/89) |  |  | 81.8% (63/77) |  |\n|  | 1 |  |  |  |  | 15.1% (25/166) |  |  | 16.9% (15/89) |  |  | 13.0% (10/77) |  |\n|  | 2 |  |  |  |  | 4.2% (7/166) |  |  | 3.4% (3/89) |  |  | 5.2% (4/77) |  |\n|  | Baseline NIHSS Score |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 17.0 (5.8) |  |  | 16.7 (5.6) |  |  | 17.3 (6.0) |  |\n|  | Median |  |  |  |  | 17.0 |  |  | 16.0 |  |  | 18.0 |  |\n|  | Min, Max |  |  |  |  | 6.0, 30.0 |  |  | 6.0, 29.0 |  |  | 6.0, 30.0 |  |\n|  | Last Known Well to Arterial Puncture (Hours) |  |  |  |  |  |  |  |  |  |  |  |  |\n|  | N |  |  |  |  | 166 |  |  | 89 |  |  | 77 |  |\n|  | Mean (SD) |  |  |  |  | 4.1 (1.8) |  |  | 4.0 (1.8) |  |  | 4.2 (1.7) |  |\n|  | Median |  |  |  |  | 3.8 |  |  | 3.6 |  |  | 4.2 |  |\n|  | Min, Max |  |  |  |  | 1.3, 8.0 |  |  | 1.3, 7.9 |  |  | 1.4, 8.0 |  |\n|  | Medical History, % (n/N) | 1 |  |  |  |  |  |  |  |  |  |  |  |\n|  | Hypertension |  |  |  |  | 77.2% (125/162) |  |  | 84.9% (73/86) |  |  | 68.4% (52/76) |  |\n|  | Heart Failure |  |  |  |  | 21.3% (35/164) |  |  | 20.7% (18/87) |  |  | 22.1% (17/77) |  |\n|  | Coronary Artery Disease |  |  |  |  | 22.4% (36/161) |  |  | 22.4% (19/85) |  |  | 22.4% (17/76) |  |\n|  | Carotid Artery Disease |  |  |  |  | 2.5% (4/160) |  |  | 3.5% (3/85) |  |  | 1.3% (1/75) |  |\n|  | Atrial Fibrillation |  |  |  |  | 42.3% (69/163) |  |  | 44.2% (38/86) |  |  | 40.3% (31/77) |  |\n|  | Patent Foramen Ovale |  |  |  |  | 2.5% (4/163) |  |  | 1.1% (1/87) |  |  | 3.9% (3/76) |  |\n|  | Hematologic Disorder |  |  |  |  | 3.0% (5/164) |  |  | 3.4% (3/87) |  |  | 2.6% (2/77) |  |\n|  | Previous Intracerebral Hemorrhage |  |  |  |  | 0.0% (0/166) |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |\n|  | Peripheral Vascular Disease |  |  |  |  | 5.6% (9/160) |  |  | 7.1% (6/85) |  |  | 4.0% (3/75) |  |\n|  | Diabetes Mellitus |  |  |  |  | 24.4% (40/164) |  |  | 19.3% (17/88) |  |  | 30.3% (23/76) |  |\n|  | Kidney Disease |  |  |  |  | 10.4% (17/164) |  |  | 10.3% (9/87) |  |  | 10.4% (8/77) |  |\n|  | Seizures |  |  |  |  | 2.4% (4/164) |  |  | 2.3% (2/87) |  |  | 2.6% (2/77) |  |\n|  | Dyslipidemia |  |  |  |  | 59.6% (99/166) |  |  | 66.3% (59/89) |  |  | 51.9% (40/77) |  |\n|  | Current Smoker |  |  |  |  | 16.5% (26/158) |  |  | 14.5% (12/83) |  |  | 18.7% (14/75) |  |\n|  | Past Smoker |  |  |  |  | 20.8% (33/159) |  |  | 15.5% (13/84) |  |  | 26.7% (20/75) |  |\n|  | Previous TIA |  |  |  |  | 9.1% (15/165) |  |  | 9.1% (8/88) |  |  | 9.1% (7/77) |  |\n|  | Previous Ischemic Stroke |  |  |  |  | 12.1% (20/165) |  |  | 10.2% (9/88) |  |  | 14.3% (11/77) |  |\n\nOcclusion Location and Procedural Characteristics\nOverall Route 92 Vecta\nOcclusion Location (N=166) (N=89) (N=77)\nAngiographically confirmed baseline occlusion location, % (n/N)\nICA 12.7% (21/166) 13.5% (12/89) 11.7% (9/77)\nM1 87.3% (145/166) 86.5% (77/89) 88.3% (68/77)\nSide of occlusion, % (n/N)\nLeft 47.0% (78/166) 49.4% (44/89) 44.2% (34/77)\nRight 53.0% (88/166) 50.6% (45/89) 55.8% (43/77)\nOverall Route 92 Vecta\nProcedural Characteristics (N=166) (N=89) (N=77)\nAdjunctive therapy, % (n/N)\nUse of adjunctive therapy at site of occlusion, % (n/N)2 33.7% (56/166) 20.2% (18/89) 49.4% (38/77)\nAlternative aspiration catheter (AC) 21.1% (35/166) 14.6% (13/89) 28.6% (22/77)\nStent retriever (SR) 27.1% (45/166) 15.7% (14/89) 40.3% (31/77)\nIA lytic 0.0% (0/166) 0.0% (0/89) 0.0% (0/77)\nOther 2.4% (4/166) 1.1% (1/89) 3.9% (3/77)\nNumber of Passes\nN 166 89 77\nMean (SD) 2.3 (1.9) 2.0 (1.7) 2.8 (2.1)\nMedian 1.0 1.0 2.0\nMin, Max 1.0, 10.0 1.0, 9.0 1.0, 10.0\nProcedure Time (Time from Groin Puncture to Groin Closure), mins\nN 166 89 77\nMean (SD) 57.4 (47.9) 57.8 (56.3) 56.9 (36.2)\nMedian 42.0 40.0 47.0\nMin, Max 10.0, 427.0 10.0, 427.0 10.0, 178.0\nIV Lytic, % (n/N)\nTNK 39.8% (66/166) 43.8% (39/89) 35.1% (27/77)\nt-PA 18.7% (31/166) 16.9% (15/89) 20.8% (16/77)\nNot administered 41.6% (69/166) 39.3% (35/89) 44.2% (34/77)\nAnesthesia, % (n/N)2\nGeneral anesthesia 53.0% (88/166) 46.1% (41/89) 61.0% (47/77)\nIV sedation 27.1% (45/166) 32.6% (29/89) 20.8% (16/77)\nGeneral anesthesia and IV sedation 1.8% (3/166) 1.1% (1/89) 2.6% (2/77)\nOther 18.1% (30/166) 20.2% (18/89) 15.6% (12/77)\n2 Not mutually exclusive, subjects may fall into more than one sub-category.\nEndpoints\nThe primary effectiveness endpoint was successful reperfusion (defined as mTICI ≥ 2b, adjudicated by an\nindependent blinded core lab) using only the assigned study device, with use of any adjunctive therapy\neither before or after use of the study device considered a failure.\n11\n\n|  | Overall | Route 92 | Vecta |\n| --- | --- | --- | --- |\n| Occlusion Location | (N=166) | (N=89) | (N=77) |\n| Angiographically confirmed baseline occlusion location, % (n/N) |  |  |  |\n| ICA | 12.7% (21/166) | 13.5% (12/89) | 11.7% (9/77) |\n| M1 | 87.3% (145/166) | 86.5% (77/89) | 88.3% (68/77) |\n| Side of occlusion, % (n/N) |  |  |  |\n| Left | 47.0% (78/166) | 49.4% (44/89) | 44.2% (34/77) |\n| Right | 53.0% (88/166) | 50.6% (45/89) | 55.8% (43/77) |\n\n|  | Overall | Route 92 | Vecta |\n| --- | --- | --- | --- |\n| Procedural Characteristics | (N=166) | (N=89) | (N=77) |\n| Adjunctive therapy, % (n/N) |  |  |  |\n| Use of adjunctive therapy at site of occlusion, % (n/N)2 | 33.7% (56/166) | 20.2% (18/89) | 49.4% (38/77) |\n| Alternative aspiration catheter (AC) | 21.1% (35/166) | 14.6% (13/89) | 28.6% (22/77) |\n| Stent retriever (SR) | 27.1% (45/166) | 15.7% (14/89) | 40.3% (31/77) |\n| IA lytic | 0.0% (0/166) | 0.0% (0/89) | 0.0% (0/77) |\n| Other | 2.4% (4/166) | 1.1% (1/89) | 3.9% (3/77) |\n| Number of Passes |  |  |  |\n| N | 166 | 89 | 77 |\n| Mean (SD) | 2.3 (1.9) | 2.0 (1.7) | 2.8 (2.1) |\n| Median | 1.0 | 1.0 | 2.0 |\n| Min, Max | 1.0, 10.0 | 1.0, 9.0 | 1.0, 10.0 |\n| Procedure Time (Time from Groin Puncture to Groin Closure), mins |  |  |  |\n| N | 166 | 89 | 77 |\n| Mean (SD) | 57.4 (47.9) | 57.8 (56.3) | 56.9 (36.2) |\n| Median | 42.0 | 40.0 | 47.0 |\n| Min, Max | 10.0, 427.0 | 10.0, 427.0 | 10.0, 178.0 |\n| IV Lytic, % (n/N) |  |  |  |\n| TNK | 39.8% (66/166) | 43.8% (39/89) | 35.1% (27/77) |\n| t-PA | 18.7% (31/166) | 16.9% (15/89) | 20.8% (16/77) |\n| Not administered | 41.6% (69/166) | 39.3% (35/89) | 44.2% (34/77) |\n| Anesthesia, % (n/N)2 |  |  |  |\n| General anesthesia | 53.0% (88/166) | 46.1% (41/89) | 61.0% (47/77) |\n| IV sedation | 27.1% (45/166) | 32.6% (29/89) | 20.8% (16/77) |\n| General anesthesia and IV sedation | 1.8% (3/166) | 1.1% (1/89) | 2.6% (2/77) |\n| Other | 18.1% (30/166) | 20.2% (18/89) | 15.6% (12/77) |\n| 2 Not mutually exclusive, subjects may fall into more than one sub-category. |  |  |  |\n\nThe primary safety endpoint was symptomatic intracranial hemorrhage (sICH) within 24 h (-8/+24) post-\nprocedure, defined by the Heidelberg bleeding classification. Intracranial hemorrhage was identified by\nthe core lab and adjudicated by the clinical events committee.\nResults\nBoth the primary effectiveness endpoint and the primary safety endpoint were met. Specifically, the\neffectiveness endpoint of revascularization rate (with adjunctive therapy counted as a failure) achieved by\nthe subject device (77.5% [69/89]) was non-inferior to the revascularization rate achieved by the predicate\ndevice (50.6% [39/77]).\nEndpoint Route 92 Vecta Difference P- value4\n(N=89) (N=77) (95% Confidence\nInterval)3\nSuccessful arterial 77.5% 50.6% 26.9% (12.7%, 41.0%) < 0.0001\nrevascularization, any (69/89) (39/77)\nadjunctive therapy considered\na failure, % (n/N)\n3 Wald confidence interval.\n4 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-inferiority margin of\n12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority context is 0.0001.\nThe clinical protocol limited the use of the Route 92 Medical HiPoint Reperfusion System to three passes.\nAdditional analyses of the primary effectiveness endpoint that consider more than three passes as a failure\nwere also performed:\nEndpoint Route 92 Vecta Difference P-value6\n(N=89) (N=77) (95% Confidence\nInterval)5\nSuccessful arterial 76.4% 48.1% 28.4% (14.1%, 42.6%) < 0.0001\nrevascularization, any adjunctive (68/89) (37/77)\ntherapy and > 3 passes considered\na failure, % (n/N)\n5 Wald confidence interval.\n6 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority\ncontext is 0.0001.\nSimilarly, the primary safety endpoint of symptomatic intracranial hemorrhage (sICH) at 24 hours as\nadjudicated by an independent, blinded core lab and similarly blinded and independent clinical events\ncommittee was 3.6% (93/84) with the subject device as compared to 2.7% (2/75) with the predicate\ndevice which was non-inferior.\n12\n\n| Endpoint | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  | Difference |  |  |  | P- value4 |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (95% Confidence |  |  |  |  |  |\n|  |  |  |  |  |  | Interval)3 |  |  |  |  |\n| Successful arterial\nrevascularization, any\nadjunctive therapy considered\na failure, % (n/N) | 77.5%\n(69/89) | 50.6%\n(39/77) | 26.9% (12.7%, 41.0%) |  |  |  |  |  |  | < 0.0001 |\n| 3 Wald confidence interval.\n4 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-inferiority margin of\n12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority context is 0.0001. |  |  |  |  |  |  |  |  |  |  |\n\n|  | Route 92 |  |  |  |\n| --- | --- | --- | --- | --- |\n|  |  | (N=89) |  |  |\n\n| Vecta |  |\n| --- | --- |\n| (N=77) |  |\n\n| Endpoint | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  | Difference |  |  |  | P-value6 |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (95% Confidence |  |  |  |  |  |\n|  |  |  |  |  |  | Interval)5 |  |  |  |  |\n| Successful arterial\nrevascularization, any adjunctive\ntherapy and > 3 passes considered\na failure, % (n/N) | 76.4%\n(68/89) | 48.1%\n(37/77) | 28.4% (14.1%, 42.6%) |  |  |  |  |  |  | < 0.0001 |\n| 5 Wald confidence interval.\n6 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. The one-sided p-value from a two-sample Z-test for proportions in a superiority\ncontext is 0.0001. |  |  |  |  |  |  |  |  |  |  |\n\n|  | Route 9 |  |\n| --- | --- | --- |\n|  |  | (N=89) |\n\n|  | Vecta |  |\n| --- | --- | --- |\n|  | (N=77) |  |\n\nEndpoint Route 92 Vecta Difference P-value8\n(N=89) (N=77) (95% Confidence\nInterval)7\nIncidence of symptomatic 3.6% (3/84) 2.7% (2/75) 0.9% (-4.5%, 6.3%) < 0.0001\nintracranial hemorrhage\n(sICH) within 24 (-8/+\n24) hours post-procedure,\n% (n/N)\n7 Wald confidence interval.\n8 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%.\nAt 90 days, good clinical outcome (mRS ≤ 2) was achieved in 50.6% of patients treated with the subject\ndevice as compared to 53.3% of patients treated with the predicate device. The overall incidence of any\nhemorrhage within 24 (-8/+24) hours post-procedure as adjudicated by the independent, blinded core lab\nwas 42.7% (38/89) for the subject device as compared to 49.4% (38/77) for the predicate device. Other\nsecondary endpoints are shown below.\nEndpoint Route 92 Vecta Difference\n(N=89) (N=77) (95% CI)13\nSuccessful arterial 80.9% (72/89) 70.1% (54/77) 10.8%\nrevascularization after use of (-2.3%, 23.9%)\nassigned device, subsequent use of\nadjunctive therapy not counted as\nfailure, % (n/N)9\nDevice-related SAEs, % (n/N) 10 5.6% (5/89) 2.6% (2/77) 3.0%\n(-2.9%, 9.0%)\nGood clinical outcome (mRS ≤ 2 at 50.6% (44/87) 53.3% (40/75) -2.8%\n90-day follow-up visit), % (n/N) (-18.2%, 12.7%)\nIncidence of all intracranial 42.7% (38/89) 49.4% (38/77) -6.7%\nhemorrhages within 24 (-8/+24) (-21.8%, 8.5%)\nhours post-procedure, % (n/N)11\nTime from groin puncture to final 41.82 47.12 5.31\nangiogram (minutes), mean (-5.86, 16.47)\nProportion of subjects with First 60.5% (52/86) 54.5% (36/66) 5.9%\nPass Effect (mTICI ≥ 2b) (FPE), % (-9.9%, 21.8%)\n(n/N)12\n9 Successful arterial revascularization is defined as a modified Thrombolysis in Cerebrovascular Infarction\n(mTICI) score of 2b or greater, as judged by an independent adjudicating core laboratory, after last pass\nwith assigned device. If an mTICI score of 2b or greater was achieved after use of the assigned device,\nsubsequent use of IA lytic or another mechanical neurothrombectomy device other than the assigned\ndevice is not counted as a failure.\n10 As adjudicated by the CEC.\n11 ICH identified by the independent adjudicating core laboratory.\n12 FPE defined as achievement of successful recanalization (mTICI ≥ 2b) as judged by an independent\nadjudicating core laboratory after the first pass with only the assigned device.\n13 Nominal two-sided 95% confidence intervals (i.e., Wald confidence intervals) are reported for differences\nin proportions and for difference in means.\n13\n\n|  |  |  |  |  | Route 92\n(N=89) | Vecta\n(N=77) |  |  |  |  | Difference |  |  |  |  |  |  | P-value8 |  | P-value8 |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  | ( |  | 95% Confidence |  |  |  |  |  |  |  |  |  |  |  |\n|  |  |  |  |  |  |  |  |  |  |  | Interval)7 |  |  |  |  |  |  |  |  |  |  |\n| Incidence of symptomatic |  |  |  |  | 3.6% (3/84) | 2.7% (2/75) | 0.9% (-4.5%, 6.3%) |  | 0.9% |  |  | (- | 4.5%, 6.3%) |  |  |  |  | < 0.0001 |  | < 0.0001 |  |\n| intracranial hemorrhage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| (sICH) within 24 (-8/+ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| 24) hours post-procedure, |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| % (n/N) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n| 7 Wald confidence interval.\n8 One-sided p-value from a two sample Z-test for proportions in a non-inferiority context using a non-\ninferiority margin of 12.5%. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\n| Route 92 |  |  |\n| --- | --- | --- |\n|  | (N=89) |  |\n\n|  | Vecta |  |\n| --- | --- | --- |\n|  | (N=77) |  |\n\n| Endpoint |  |  | Route 92 |  |  |  | Vecta |  |  |  |  | Difference |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (N=89) |  |  | (N=77) |  |  |  |  | (95% CI)13 |  |  |\n| Successful arterial\nrevascularization after use of\nassigned device, subsequent use of\nadjunctive therapy not counted as\nfailure, % (n/N)9 | 80.9% (72/89) |  |  |  | 70.1% (54/77) |  |  |  |  | 10.8%\n(-2.3%, 23.9%) |  |  |  |  |\n| Device-related SAEs, % (n/N) 10 | 5.6% (5/89) |  |  |  | 2.6% (2/77) |  |  |  |  | 3.0%\n(-2.9%, 9.0%) |  |  |  |  |\n| Good clinical outcome (mRS ≤ 2 at\n90-day follow-up visit), % (n/N) | 50.6% (44/87) |  |  |  | 53.3% (40/75) |  |  |  |  | -2.8%\n(-18.2%, 12.7%) |  |  |  |  |\n| Incidence of all intracranial\nhemorrhages within 24 (-8/+24)\nhours post-procedure, % (n/N)11 | 42.7% (38/89) |  |  |  | 49.4% (38/77) |  |  |  |  | -6.7%\n(-21.8%, 8.5%) |  |  |  |  |\n| Time from groin puncture to final\nangiogram (minutes), mean | 41.82 |  |  |  | 47.12 |  |  |  |  | 5.31\n(-5.86, 16.47) |  |  |  |  |\n| Proportion of subjects with First\nPass Effect (mTICI ≥ 2b) (FPE), %\n(n/N)12 | 60.5% (52/86) |  |  |  | 54.5% (36/66) |  |  |  |  | 5.9%\n(-9.9%, 21.8%) |  |  |  |  |\n| 9 Successful arterial revascularization is defined as a modified Thrombolysis in Cerebrovascular Infarction\n(mTICI) score of 2b or greater, as judged by an independent adjudicating core laboratory, after last pass\nwith assigned device. If an mTICI score of 2b or greater was achieved after use of the assigned device,\nsubsequent use of IA lytic or another mechanical neurothrombectomy device other than the assigned\ndevice is not counted as a failure.\n10 As adjudicated by the CEC.\n11 ICH identified by the independent adjudicating core laboratory.\n12 FPE defined as achievement of successful recanalization (mTICI ≥ 2b) as judged by an independent\nadjudicating core laboratory after the first pass with only the assigned device.\n13 Nominal two-sided 95% confidence intervals (i.e., Wald confidence intervals) are reported for differences\nin proportions and for difference in means. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |\n\nAll intracranial hemorrhages were reviewed and classified by the core lab.\nRoute 92 Vecta\n% (n/N) % (n/N)\nAll Intracranial Hemorrhages 42.7% (38/89) 49.4% (38/77)\nPH2 0.0% (0/89) 0.0% (0/77)\nSAH 3.4% (3/89) 3.9% (3/77)\nSAH + PH1 0.0% (0/89) 0.0% (0/77)\nHI1 16.9% (15/89) 23.4% (18/77)\nHI2 11.2% (10/89) 9.1% (7/77)\nRIH 0.0% (0/89) 1.3% (1/77)\nPH1 + HI2 1.1% (1/89) 0.0% (0/77)\nRIH + HI1 0.0% (0/89) 1.3% (1/77)\nSAH + HI1 3.4% (3/89) 7.8% (6/77)\nSAH + HI2 0.0% (0/89) 1.3% (1/77)\nSAH + RIH 1.1% (1/89) 0.0% (0/77)\nSAH + IVH 2.2% (2/89) 0.0% (0/77)\nSAH + IVH + PH1 1.1% (1/89) 0.0% (0/77)\nSAH + HI2+ PH2 0.0% (0/89) 1.3% (1/77)\nSAH + IVH + PH2 1.1% (1/89) 0.0% (0/77)\nPH-1 + SAH + IVH + HI-2 1.1% (1/89) 0.0% (0/77)\n*Note: The overall rate of core lab adjudicated subarachnoid hemorrhage (SAH) in the SUMMIT\nMAX trial included 12/89 (13.5%) of subjects in the Route 92 arm and 11/77 (14.3%) of the Vecta\narm.\n**Note: Within the Route 92 arm, 1/12 subjects with SAH were not treated with any Route 92 devices;\n7/11 subjects with SAH treated with Route 92 devices were treated with 1-2 passes of the 88\nAspiration Catheter alone; 8/11 subjects with SAH were treated with Route 92 devices for 1-2 passes\nwithout use of adjunctive devices; the average number of passes was 2.8 in the 11 subjects with SAH\nin the Route 92 arm. SAH incidence in subjects where only the Route 92 devices were used for\nmechanical neurothrombectomy in the Route 92 arm was 8/89 (9%).\nWithin the Vecta arm, 2/11 subjects with SAH were treated with 1-2 passes of the Vecta catheters, and\n9/11 subjects with SAH were treated with adjunctive devices and multiple passes, with an average of\n5.8 passes in the 11 subjects with SAH in the Vecta arm. SAH incidence in subjects where only the\nVecta devices were used for mechanical neurothrombectomy in the Vecta arm was 2/77 (2.6%).\nAdverse Events\nAE Name Route 92 Vecta\n% (n/N) % (n/N)\nNervous system disorders 49.4% (44/89) 53.2% (41/77)\nCerebral haemorrhage 12.4% (11/89) 9.1% (7/77)\nHeadache 9.0% (8/89) 11.7% (9/77)\nCerebral infarction 6.7% (6/89) 7.8% (6/77)\nCerebral vasoconstriction 9.0% (8/89) 9.1% (7/77)\nBrain oedema 13.5% (12/89) 1.3% (1/77)\nSubarachnoid haemorrhage 6.7% (6/89) 2.6% (2/77)\nCerebrovascular accident 2.2% (2/89) 6.5% (5/77)\nHaemorrhagic transformation stroke 5.6% (5/89) 2.6% (2/77)\n14\n\n|  |  |  | Route 92\n% (n/N) |  |  | Vecta\n% (n/N) |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | All Intracranial Hemorrhages |  |  | 42.7% (38/89) |  |  | 49.4% (38/77) |  |\n| PH2 |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |  |\n| SAH |  |  | 3.4% (3/89) |  |  | 3.9% (3/77) |  |  |\n| SAH + PH1 |  |  | 0.0% (0/89) |  |  | 0.0% (0/77) |  |  |\n| HI1 |  |  | 16.9% (15/89) |  |  | 23.4% (18/77) |  |  |\n| HI2 |  |  | 11.2% (10/89) |  |  | 9.1% (7/77) |  |  |\n| RIH |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| PH1 + HI2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| RIH + HI1 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + HI1 |  |  | 3.4% (3/89) |  |  | 7.8% (6/77) |  |  |\n| SAH + HI2 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + RIH |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + IVH |  |  | 2.2% (2/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + IVH + PH1 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| SAH + HI2+ PH2 |  |  | 0.0% (0/89) |  |  | 1.3% (1/77) |  |  |\n| SAH + IVH + PH2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n| PH-1 + SAH + IVH + HI-2 |  |  | 1.1% (1/89) |  |  | 0.0% (0/77) |  |  |\n\n|  | Route 92 |  |\n| --- | --- | --- |\n|  | % (n/N) |  |\n\n|  |  | Vecta |  |  |\n| --- | --- | --- | --- | --- |\n|  | % (n/N) |  |  |  |\n\n| AE Name |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Route 92 |  |  |  |  |  |  |  |  |  |  | Vecta |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |  |  |  | % (n/N |  | ) |  |  |\n|  | Nervous system disorders |  |  |  |  |  |  |  |  |  |  |  | 49.4% (44/89) |  |  |  |  |  |  |  |  |  | 5 | 3.2% (41/77 |  |  |  | ) |  |\n|  | Cerebral haemorrhage |  |  |  |  |  |  |  |  |  |  |  | 12.4% (11/89) |  |  |  |  |  |  |  |  |  |  | 9.1% (7/77) |  |  |  |  |  |\n|  | Headache |  |  |  |  |  |  |  |  |  |  |  |  | 9.0% (8/89) |  |  |  |  |  |  |  |  |  | 11.7% (9/77 |  |  |  | ) |  |\n|  | Cerebral infarction |  |  |  |  |  |  |  |  |  |  |  |  | 6.7% (6/89) |  |  |  |  |  |  |  |  |  | 7.8% (6/77) |  |  |  |  |  |\n|  | Cerebral vasoconstriction |  |  |  |  |  |  |  |  |  |  |  |  | 9.0% (8/89) |  |  |  |  |  |  |  |  |  | 9.1% (7/77) |  |  |  |  |  |\n|  | Brain oedema |  |  |  |  |  |  |  |  |  |  |  | 13.5% (12/89) |  |  |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |\n|  | Subarachnoid haemorrhage |  |  |  |  |  |  |  |  |  |  |  |  | 6.7% (6/89) |  |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |\n|  | Cerebrovascular accident |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  |  | 6.5% (5/77) |  |  |  |  |  |\n|  | Haemorrhagic transformation stroke |  |  |  |  |  |  |  |  |  |  |  |  | 5.6% (5/89) |  |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |\n\nAE Name Route 92 Vecta\n% (n/N) % (n/N)\nIntracranial artery dissection 2.2% (2/89) 1.3% (1/77)\nStroke in evolution 2.2% (2/89) 1.3% (1/77)\nSyncope 2.2% (2/89) 1.3% (1/77)\nCerebral artery occlusion 3.4% (3/89) 0.0% (0/77)\nDizziness 2.2% (2/89) 1.3% (1/77)\nIntraventricular haemorrhage 2.2% (2/89) 1.3% (1/77)\nCarotid artery occlusion 1.1% (1/89) 1.3% (1/77)\nEncephalopathy 2.2% (2/89) 0.0% (0/77)\nHaemorrhage intracranial 2.2% (2/89) 0.0% (0/77)\nNeuralgia 1.1% (1/89) 1.3% (1/77)\nSeizure 0.0% (0/89) 2.6% (2/77)\nSomnolence 1.1% (1/89) 1.3% (1/77)\nAphasia 0.0% (0/89) 1.3% (1/77)\nBasal ganglia infarction 0.0% (0/89) 1.3% (1/77)\nBasal ganglia stroke 1.1% (1/89) 0.0% (0/77)\nCarotid artery dissection 0.0% (0/89) 1.3% (1/77)\nCerebral atrophy 0.0% (0/89) 1.3% (1/77)\nCerebral mass effect 0.0% (0/89) 1.3% (1/77)\nCerebrovascular pseudoaneurysm 1.1% (1/89) 0.0% (0/77)\nCognitive disorder 0.0% (0/89) 1.3% (1/77)\nCytotoxic oedema 1.1% (1/89) 0.0% (0/77)\nDepressed level of consciousness 1.1% (1/89) 0.0% (0/77)\nGrimacing 1.1% (1/89) 0.0% (0/77)\nIntracranial aneurysm 0.0% (0/89) 1.3% (1/77)\nIntracranial mass 1.1% (1/89) 0.0% (0/77)\nIschaemic stroke 0.0% (0/89) 1.3% (1/77)\nLethargy 1.1% (1/89) 0.0% (0/77)\nMemory impairment 0.0% (0/89) 1.3% (1/77)\nMetabolic encephalopathy 1.1% (1/89) 0.0% (0/77)\nRestless legs syndrome 1.1% (1/89) 0.0% (0/77)\nVagus nerve disorder 1.1% (1/89) 0.0% (0/77)\nConclusion\nThe Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set has the same intended use,\nsimilar technological characteristics, and same method of action as the predicate device. Differences\nbetween the subject and predicate devices do not raise new questions of safety and effectiveness of the\ndevice. The successful completion of non-clinical testing and the findings of the clinical study\ndemonstrate that the Route 92 Medical HiPoint Reperfusion System and Aspiration Tubing Set is\nsubstantially equivalent to the predicate device.\n15\n\n| AE Name |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | Route 92 |  |  |  |  |  |  |  |  |  | Vecta |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |  |  | % (n/N) |  |  |  |  |  |\n|  | Intracranial artery dissection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Stroke in evolution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Syncope |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral artery occlusion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 3.4% (3/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Dizziness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Intraventricular haemorrhage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Carotid artery occlusion |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Encephalopathy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Haemorrhage intracranial |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 2.2% (2/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Neuralgia |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Seizure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 2.6% (2/77) |  |  |  |  |  |  |\n|  | Somnolence |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Aphasia |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Basal ganglia infarction |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Basal ganglia stroke |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Carotid artery dissection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral atrophy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebral mass effect |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cerebrovascular pseudoaneurysm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Cognitive disorder |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Cytotoxic oedema |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Depressed level of consciousness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Grimacing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Intracranial aneurysm |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Intracranial mass |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Ischaemic stroke |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Lethargy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Memory impairment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 0.0% (0/89) |  |  |  |  |  |  |  |  | 1.3% (1/77) |  |  |  |  |  |  |\n|  | Metabolic encephalopathy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Restless legs syndrome |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |\n|  | Vagus nerve disorde |  |  |  |  |  |  |  |  | r |  |  |  |  |  |  |  |  | 1.1% (1/89) |  |  |  |  |  |  |  |  | 0.0% (0/77) |  |  |  |  |  |  |"
  }
}