{
  "source_pdf": "aspiration--stryker--axs-vecta-aspiration--510k.pdf",
  "clearance_number": "K191768",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Stryker AXS Vecta Aspiration System includes an aspiration catheter and its accessories,\nincluding the Scout Introducer, the Peel-Away Introducers, the Hemostasis Valve, the AXS\nUniversal Aspiration Tubing, the Medela Dominant Flex Pump, and the AXS Universal Liner Set.",
    "indications": "Indications for Use\nThe AXS Vecta Aspiration Catheter, as part of the AXS Vecta Aspiration System is indicated in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t‐PA) or who failed IV t‐PA therapy are candidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® Aspiration Catheter (AXS Vecta® 71 &\n74 Aspiration Catheters) is substantially equivalent to the Predicate device, AXS Vecta Aspiration\nSystem (K190212) based on the same or similar materials, similar design, and the same fundamental\noperating principles. A comparison of the Subject device with the Predicate device is summarized in\ntable below.\nPage 2 of 10\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| AXS Vecta Aspiration\nSystem | Stryker\nNeurovascular | K190212 |\n\nTable 1. Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Subject Device Predicate Device\nManufacturer Stryker Neurovascular Stryker Neurovascular\n510(k) Number K191768 K190212\nDevice Trade Name AXS Vecta® Aspiration AXS Vecta® Aspiration\nSystem (AXS Vecta® 71 & 74 System (AXS Vecta® 71 & 74\nAspiration Catheters) Aspiration Catheters)\nRegulation Number 21 CFR 870.1250 Same\nRegulation Name Percutaneous Catheter Same\nClassification II Same\nProduct Code NRY Same\nIntended The AXS Vecta Aspiration Same\nUse/Indication for Catheter, as part of the AXS\nUse Vecta Aspiration System is\nindicated in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral – M1 and\nM2 segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t‐\nPA) or who failed IV t‐PA\ntherapy are candidates for\ntreatment.\nDevice Description The AXS Vecta Aspiration Same\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the\nPage 3 of 10\n\n| Detail |  | Submission Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular |  |  |\n| 510(k) Number | K191768 |  |  | K190212 |  |  |\n| Device Trade Name | AXS Vecta® Aspiration\nSystem (AXS Vecta® 71 & 74\nAspiration Catheters) |  |  | AXS Vecta® Aspiration\nSystem (AXS Vecta® 71 & 74\nAspiration Catheters) |  |  |\n| Regulation Number | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous Catheter |  |  | Same |  |  |\n| Classification | II |  |  | Same |  |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Intended\nUse/Indication for\nUse | The AXS Vecta Aspiration\nCatheter, as part of the AXS\nVecta Aspiration System is\nindicated in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral – M1 and\nM2 segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t‐\nPA) or who failed IV t‐PA\ntherapy are candidates for\ntreatment. |  |  | Same |  |  |\n| Device Description | The AXS Vecta Aspiration\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the |  |  | Same |  |  |\n\nAXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is\nconnected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter.\nAccessory Devices Hemostasis Valve, 2 Peel-\nProvided (not in Away Introducers\nSame\ndirect contact with Scout Introducer\npatient)\nOuter Jacket Polymeric catheter Same\nReinforcement Stainless Steel/Nitinol Same\nStrain Relief Polyolefin Same\nInner Layer PTFE Same\nCatheter Hub Nylon Same\nMarker Band Platinum/Iridium Same\nAdhesive Cyanoacrylate Same\nOuter Jacket Coating Hydrophilic Coating Same\nPage 4 of 10\n\n|  | AXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is\nconnected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter. |  |\n| --- | --- | --- |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) | Hemostasis Valve, 2 Peel-\nAway Introducers\nScout Introducer | Same |\n| Outer Jacket | Polymeric catheter | Same |\n| Reinforcement | Stainless Steel/Nitinol | Same |\n| Strain Relief | Polyolefin | Same |\n| Inner Layer | PTFE | Same |\n| Catheter Hub | Nylon | Same |\n| Marker Band | Platinum/Iridium | Same |\n| Adhesive | Cyanoacrylate | Same |\n| Outer Jacket Coating | Hydrophilic Coating | Same |\n\nLabeled Shaft Outer Distal OD: Distal OD:\nDiameter Vecta 71: 0.082 in. Same\nVecta 74: 0.083 in.\nProximal OD:\nProximal OD: Same\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective Lengths 115, 125, 132 cm Same\nDistal ID 0.071 in. Same\n0.074 in.\nProximal ID 0.071 in. Same\n0.074 in.\nPackaging Materials Tyvek/Nylon Pouch, Same\nand Configuration polyethylene support tube,\npackaging card, SBS carton\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nPrinciples of The AXS Vecta Aspiration Same\nOperation\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the\nAXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is\nPage 5 of 10\n\n| Labeled Shaft Outer\nDiameter | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. | Distal OD:\nSame\nProximal OD:\nSame |\n| --- | --- | --- |\n| Effective Lengths | 115, 125, 132 cm | Same |\n| Distal ID | 0.071 in.\n0.074 in. | Same |\n| Proximal ID | 0.071 in.\n0.074 in. | Same |\n| Packaging Materials\nand Configuration | Tyvek/Nylon Pouch,\npolyethylene support tube,\npackaging card, SBS carton | Same |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n| Principles of\nOperation | The AXS Vecta Aspiration\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the\nAXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is | Same |\n\nconnected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter.\nPatient Contacting AXS Vecta Aspiration Catheter\nComponents Same\nand its Accessories\nPump Medela Dominant Flex Pump Same\nAspiration Tubing AXS Universal Aspiration\nSame\nTubing\nReplacement AXS Universal Liner Set\nSame\nComponents\nAspiration Method Pump Same\nSingle Use Catheter and its accessories,\nComponents Same\nAspiration Tubing, Liner Sets\nReusable Pump\nSame\nComponents\nMaximum Aspiration 28 in Hg\nSame\nPressure\nCalculated Force at Catheter ID Calculated Catheter ID Calculated\nTip\nForce at Tip Force at Tip\n0.071 in 0.024 kgf\nSame Same\n0.074 in 0.026 kgf\nPressure Regulator Adjustable vacuum pressure\nMethod Same\ndial\nFlow Rate Non-adjustable flow rate Same\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nPage 6 of 10\n\n|  | connected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter. |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Patient Contacting\nComponents | AXS Vecta Aspiration Catheter\nand its Accessories |  |  |  | Same |  |  |  |\n| Pump | Medela Dominant Flex Pump |  |  |  | Same |  |  |  |\n| Aspiration Tubing | AXS Universal Aspiration\nTubing |  |  |  | Same |  |  |  |\n| Replacement\nComponents | AXS Universal Liner Set |  |  |  | Same |  |  |  |\n| Aspiration Method | Pump |  |  |  | Same |  |  |  |\n| Single Use\nComponents | Catheter and its accessories,\nAspiration Tubing, Liner Sets |  |  |  | Same |  |  |  |\n| Reusable\nComponents | Pump |  |  |  | Same |  |  |  |\n| Maximum Aspiration\nPressure | 28 in Hg |  |  |  | Same |  |  |  |\n| Calculated Force at\nTip | Catheter ID |  | Calculated |  | Catheter ID |  | Calculated |  |\n|  |  |  | Force at Tip |  |  |  | Force at Tip |  |\n|  | 0.071 in | 0.024 kgf |  |  | Same | Same |  |  |\n|  | 0.074 in | 0.026 kgf |  |  |  |  |  |  |\n| Pressure Regulator\nMethod | Adjustable vacuum pressure\ndial |  |  |  | Same |  |  |  |\n| Flow Rate | Non-adjustable flow rate |  |  |  | Same |  |  |  |\n\nSummary of Non-Clinical Data\nTesting was only conducted for specifications that were impacted by the changes to the catheter\nproximal shaft material (coextrusion), mixed coil winding pattern (cross coil to single) and pitch\n(.026 to .012) of the stainless steel wire on the proximal section of the catheter shaft of the AXS\nVecta 71 and 74 catheters, modification (tightening) of the tip length specification, as well as\nupdating the AXS Vecta 71 marker band tacking to use the same UV adhesive and adhesive\ncuring process as the AXS Vecta 74 cleared in K181354. Although an evaluation of the\npackaging was not required as part of simulated use bench testing, an assessment was included as\npart of the design validation to confirm that the packaging configuration does not result in any\ndamage to the catheter when opened with the typical sense of urgency; refer to Table 2 below.\nAnimal Testing\nAnimal testing previously conducted for the AXS Vecta Aspiration System was leveraged to\nsupport the changes to AXS Vecta 71 and 74 Aspiration Catheters. Prior to design changes,\nSimulated Use-Animal testing was performed to support the previously cleared AXS Vecta\nAspiration Catheters as part of the system and can be found in K190212, K172167 and K181354\n(cleared as Zenith Flex System). Additional testing was not performed because the current\ndesign changes do not impact the overall efficacy and safety of the device. The UV adhesive\ntacking adhesive change does not impact safety or efficacy because the tip design is not\nchanging. The mixed coil and coextrusion changes do not change the distal tip, does not change\nthe outer patient interacting material (Vestamid ML21), and the inner coextrusion material\n(Pebax 72D) is currently used in the catheter design. The new tip length specification is still\nwithin the original tip length specification window and is not anticipated to impact the safety or\nefficacy.\nAXS Vecta Performance Data – Bench Testing\nTo demonstrate substantial equivalence between the Subject device, AXS Vecta Aspiration\nSystem with proposed design changes and the currently cleared AXS Vecta Aspiration System\n(Predicate device), performance testing was conducted. The tests were performed using standard\ntest methods and pre-determined acceptance criteria and all samples passed. Therefore, this test\ndata supports the argument that the AXS Vecta Aspiration System has similar performance\nPage 7 of 10\n\ncharacteristics as the predicate device. All the testing conducted to demonstrate substantial\nequivalence are presented in the following table.\nTable 2. Performance Testing Summary\nTest Conclusion\nAll units met the acceptance criteria and passed Packaging\nVisual Inspection (Packaging: Pouch Visual)\nVisual Inspection.\nVisual Inspection (Packaging: Undamaged All units met the acceptance criteria and passed Packaging\nProduct) Visual Inspection.\nAll units met the acceptance criteria and passed Tensile\nTensile Strength\nStrength testing.\nAll units met the acceptance criteria and passed PTFE\nPTFE Delamination\nDelamination testing.\nAll samples met acceptance criteria and passed Torque\nTorque Strength\nStrength testing.\nAll samples met acceptance criteria and passed Catheter\nCatheter Burst\nBurst testing.\nLeak (Liquid) All samples met acceptance criteria and passed the Air and\nLeak (Air) Liquid Leakage testing.\nAll samples met acceptance criteria and passed Dimensional\nDimensional (ID, OD, & Working Length)\ntesting.\nAll samples met acceptance criteria and passed Kink\nKink Resistance\nResistance testing.\nAll samples met acceptance criteria and passed both the\nVisual Inspection (Transition & Tip)\ntransition and tip visual inspections.\nAll samples met acceptance criteria and passed Lumen\nLumen Patency\nPatency testing.\nAll samples met acceptance criteria and passed Vacuum Drop\nVacuum Drop\ntesting.\nAll samples met acceptance criteria and passed Tip\nTip Flexibility\nFlexibility testing.\nAll samples met acceptance criteria and passed Friction Force\nFriction Force\ntesting.\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for verification and\nvalidation purposes.\nPage 8 of 10\n\n|  | Test |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- |\n| Visual Inspection (Packaging: Pouch Visual) |  |  |  | All units met the acceptance criteria and passed Packaging |  |\n|  |  |  |  | Visual Inspection. |  |\n| Visual Inspection (Packaging: Undamaged\nProduct) |  |  |  | All units met the acceptance criteria and passed Packaging |  |\n|  |  |  |  | Visual Inspection. |  |\n| Tensile Strength |  |  |  | All units met the acceptance criteria and passed Tensile |  |\n|  |  |  |  | Strength testing. |  |\n| PTFE Delamination |  |  |  | All units met the acceptance criteria and passed PTFE |  |\n|  |  |  |  | Delamination testing. |  |\n| Torque Strength |  |  | All samples met acceptance criteria and passed Torque\nStrength testing. |  |  |\n| Catheter Burst |  |  | All samples met acceptance criteria and passed Catheter\nBurst testing. |  |  |\n| Leak (Liquid) |  |  | All samples met acceptance criteria and passed the Air and\nLiquid Leakage testing. |  |  |\n| Leak (Air) |  |  |  |  |  |\n| Dimensional (ID, OD, & Working Length) |  |  | All samples met acceptance criteria and passed Dimensional\ntesting. |  |  |\n| Kink Resistance |  |  | All samples met acceptance criteria and passed Kink\nResistance testing. |  |  |\n| Visual Inspection (Transition & Tip) |  |  | All samples met acceptance criteria and passed both the\ntransition and tip visual inspections. |  |  |\n| Lumen Patency |  |  | All samples met acceptance criteria and passed Lumen\nPatency testing. |  |  |\n| Vacuum Drop |  |  | All samples met acceptance criteria and passed Vacuum Drop\ntesting. |  |  |\n| Tip Flexibility |  |  | All samples met acceptance criteria and passed Tip\nFlexibility testing. |  |  |\n| Friction Force |  |  | All samples met acceptance criteria and passed Friction Force\ntesting. |  |  |\n\nShelf Life Testing\nShelf life testing previously conducted for the AXS Vecta Aspiration System was leveraged to\nsupport the changes to AXS Vecta 71 and 74 Aspiration Catheters and can be found in K172167\nand K181354. Shelf life testing was not performed since it was determined that there is no\nimpact on material degradation and the design changes do not impact the overall efficacy and\nsafety of the device.\nSterilization\nThe subject device is sterilized by 100% EtO and has been adopted into a validated sterilization\nprocess in accordance with the principles of AAMI TIR 28:2016 Product Adoption & Process\nEquivalence for Ethylene Oxide Sterilization and per the requirements of ISO 11135:2014\nSterilization of health-care products – Ethylene oxide – Requirements for the development,\nvalidation and routine control of a sterilization process for medical devices.\nBiocompatibility\nBiocompatibility testing previously conducted for the AXS Vecta Aspiration System was\nleveraged to support the changes to AXS Vecta 71 and 74 Aspiration Catheters and can be found\nin K172167 and K181354. Additionally, though no biological risks were identified, confirmatory\ntests (cytotoxicity, sensitization and irritation) were conducted to confirm that there is no impact\non existing biocompatibility study. Based on the testing results, the AXS Vecta 71 and 74\nAspiration Catheters with the design change is free from biological hazard per ISO 10993-1.\nSummary of Substantial Equivalence\nThe performance characteristics and the test results demonstrate that the AXS Vecta Aspiration\nSystem meets the acceptance criteria to determine that the AXS Vecta Aspiration System is\nsubstantially equivalent to the predicate device. Furthermore, the intended use, the operating\nprinciples, and the design are all equivalent and support the conclusion that all devices are\ntechnologically similar. Additionally, the testing results summarized above along with the risk\nassessment demonstrate that the benefits of the device outweigh any residual risks when used in\naccordance with device Instructions for Use.\nPage 9 of 10\n\nStryker Neurovascular has demonstrated that the AXS Vecta Aspiration Catheters are as safe, as\neffective, and perform as well as the legally marketed Predicate device.\nPage 10 of 10",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9
  },
  "raw_sections": {
    "Device Description": "Device Description\nThe Stryker AXS Vecta Aspiration System includes an aspiration catheter and its accessories,\nincluding the Scout Introducer, the Peel-Away Introducers, the Hemostasis Valve, the AXS\nUniversal Aspiration Tubing, the Medela Dominant Flex Pump, and the AXS Universal Liner Set.",
    "Indications for Use": "Indications for Use\nThe AXS Vecta Aspiration Catheter, as part of the AXS Vecta Aspiration System is indicated in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar, and\nvertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t‐PA) or who failed IV t‐PA therapy are candidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Vecta® Aspiration Catheter (AXS Vecta® 71 &\n74 Aspiration Catheters) is substantially equivalent to the Predicate device, AXS Vecta Aspiration\nSystem (K190212) based on the same or similar materials, similar design, and the same fundamental\noperating principles. A comparison of the Subject device with the Predicate device is summarized in\ntable below.\nPage 2 of 10\n\n| Name of Predicate Device | Name of | 510(k) |\n| --- | --- | --- |\n|  | Manufacturer | Number |\n| AXS Vecta Aspiration\nSystem | Stryker\nNeurovascular | K190212 |\n\nTable 1. Product Feature Comparison of Subject Device to Predicate Device\nDetail Submission Subject Device Predicate Device\nManufacturer Stryker Neurovascular Stryker Neurovascular\n510(k) Number K191768 K190212\nDevice Trade Name AXS Vecta® Aspiration AXS Vecta® Aspiration\nSystem (AXS Vecta® 71 & 74 System (AXS Vecta® 71 & 74\nAspiration Catheters) Aspiration Catheters)\nRegulation Number 21 CFR 870.1250 Same\nRegulation Name Percutaneous Catheter Same\nClassification II Same\nProduct Code NRY Same\nIntended The AXS Vecta Aspiration Same\nUse/Indication for Catheter, as part of the AXS\nUse Vecta Aspiration System is\nindicated in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral – M1 and\nM2 segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t‐\nPA) or who failed IV t‐PA\ntherapy are candidates for\ntreatment.\nDevice Description The AXS Vecta Aspiration Same\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the\nPage 3 of 10\n\n| Detail |  | Submission Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |\n| Manufacturer | Stryker Neurovascular |  |  | Stryker Neurovascular |  |  |\n| 510(k) Number | K191768 |  |  | K190212 |  |  |\n| Device Trade Name | AXS Vecta® Aspiration\nSystem (AXS Vecta® 71 & 74\nAspiration Catheters) |  |  | AXS Vecta® Aspiration\nSystem (AXS Vecta® 71 & 74\nAspiration Catheters) |  |  |\n| Regulation Number | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous Catheter |  |  | Same |  |  |\n| Classification | II |  |  | Same |  |  |\n| Product Code | NRY |  |  | Same |  |  |\n| Intended\nUse/Indication for\nUse | The AXS Vecta Aspiration\nCatheter, as part of the AXS\nVecta Aspiration System is\nindicated in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive disease\n(within the internal carotid,\nmiddle cerebral – M1 and\nM2 segments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible\nfor intravenous tissue\nplasminogen activator (IV t‐\nPA) or who failed IV t‐PA\ntherapy are candidates for\ntreatment. |  |  | Same |  |  |\n| Device Description | The AXS Vecta Aspiration\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the |  |  | Same |  |  |\n\nAXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is\nconnected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter.\nAccessory Devices Hemostasis Valve, 2 Peel-\nProvided (not in Away Introducers\nSame\ndirect contact with Scout Introducer\npatient)\nOuter Jacket Polymeric catheter Same\nReinforcement Stainless Steel/Nitinol Same\nStrain Relief Polyolefin Same\nInner Layer PTFE Same\nCatheter Hub Nylon Same\nMarker Band Platinum/Iridium Same\nAdhesive Cyanoacrylate Same\nOuter Jacket Coating Hydrophilic Coating Same\nPage 4 of 10\n\n|  | AXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is\nconnected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter. |  |\n| --- | --- | --- |\n| Accessory Devices\nProvided (not in\ndirect contact with\npatient) | Hemostasis Valve, 2 Peel-\nAway Introducers\nScout Introducer | Same |\n| Outer Jacket | Polymeric catheter | Same |\n| Reinforcement | Stainless Steel/Nitinol | Same |\n| Strain Relief | Polyolefin | Same |\n| Inner Layer | PTFE | Same |\n| Catheter Hub | Nylon | Same |\n| Marker Band | Platinum/Iridium | Same |\n| Adhesive | Cyanoacrylate | Same |\n| Outer Jacket Coating | Hydrophilic Coating | Same |\n\nLabeled Shaft Outer Distal OD: Distal OD:\nDiameter Vecta 71: 0.082 in. Same\nVecta 74: 0.083 in.\nProximal OD:\nProximal OD: Same\nVecta 71: 0.085 in.\nVecta 74: 0.087 in.\nEffective Lengths 115, 125, 132 cm Same\nDistal ID 0.071 in. Same\n0.074 in.\nProximal ID 0.071 in. Same\n0.074 in.\nPackaging Materials Tyvek/Nylon Pouch, Same\nand Configuration polyethylene support tube,\npackaging card, SBS carton\nSterilization Method EO Sterilization Same\nHow Supplied Single Use/Sterile Same\nPrinciples of The AXS Vecta Aspiration Same\nOperation\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the\nAXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is\nPage 5 of 10\n\n| Labeled Shaft Outer\nDiameter | Distal OD:\nVecta 71: 0.082 in.\nVecta 74: 0.083 in.\nProximal OD:\nVecta 71: 0.085 in.\nVecta 74: 0.087 in. | Distal OD:\nSame\nProximal OD:\nSame |\n| --- | --- | --- |\n| Effective Lengths | 115, 125, 132 cm | Same |\n| Distal ID | 0.071 in.\n0.074 in. | Same |\n| Proximal ID | 0.071 in.\n0.074 in. | Same |\n| Packaging Materials\nand Configuration | Tyvek/Nylon Pouch,\npolyethylene support tube,\npackaging card, SBS carton | Same |\n| Sterilization Method | EO Sterilization | Same |\n| How Supplied | Single Use/Sterile | Same |\n| Principles of\nOperation | The AXS Vecta Aspiration\nCatheter is advanced into the\nneurovasculature by a\nphysician trained in\ninterventional endovascular\nprocedures using a compatible\nsheath or guide catheter, and\nover an appropriately sized\nmicrocatheter, guide wire,\nand/or the Scout Introducer.\nTwo peel-away introducer\nsheaths are provided in the\npackage to provide support and\nfacilitate the introduction of the\nAXS Vecta Aspiration Catheter\ntip into the sheath/guide\ncatheter valve. Once the\nassembly is inserted, the peel-\naway introducer sheath can be\nremoved. Under fluoroscopic\nguidance, the assembly can be\nadvanced through the\nvasculature to the intended\nvascular site, with the distal\nend of the AXS Vecta\nAspiration Catheter positioned\nproximal to the clot. The\nproximal end of the AXS\nUniversal Aspiration Tubing is | Same |\n\nconnected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter.\nPatient Contacting AXS Vecta Aspiration Catheter\nComponents Same\nand its Accessories\nPump Medela Dominant Flex Pump Same\nAspiration Tubing AXS Universal Aspiration\nSame\nTubing\nReplacement AXS Universal Liner Set\nSame\nComponents\nAspiration Method Pump Same\nSingle Use Catheter and its accessories,\nComponents Same\nAspiration Tubing, Liner Sets\nReusable Pump\nSame\nComponents\nMaximum Aspiration 28 in Hg\nSame\nPressure\nCalculated Force at Catheter ID Calculated Catheter ID Calculated\nTip\nForce at Tip Force at Tip\n0.071 in 0.024 kgf\nSame Same\n0.074 in 0.026 kgf\nPressure Regulator Adjustable vacuum pressure\nMethod Same\ndial\nFlow Rate Non-adjustable flow rate Same\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nPage 6 of 10\n\n|  | connected to the AXS\nUniversal Liner Set. The AXS\nUniversal Liner Set is\nconnected to the Medela\nDominant Flex Pump, and the\nMedela Dominant Flex Pump is\nturned ON. All devices inside\nof the AXS Vecta Aspiration\nCatheter are removed. The\ndistal end of the AXS Universal\nAspiration Tubing is attached\nto the proximal end of the AXS\nVecta Aspiration Catheter. To\nstart aspiration, the aspiration\ntubing clamp on the AXS\nUniversal Aspiration Tubing is\nopened, and the clot is engaged\nwith the AXS Vecta Aspiration\nCatheter. |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Patient Contacting\nComponents | AXS Vecta Aspiration Catheter\nand its Accessories |  |  |  | Same |  |  |  |\n| Pump | Medela Dominant Flex Pump |  |  |  | Same |  |  |  |\n| Aspiration Tubing | AXS Universal Aspiration\nTubing |  |  |  | Same |  |  |  |\n| Replacement\nComponents | AXS Universal Liner Set |  |  |  | Same |  |  |  |\n| Aspiration Method | Pump |  |  |  | Same |  |  |  |\n| Single Use\nComponents | Catheter and its accessories,\nAspiration Tubing, Liner Sets |  |  |  | Same |  |  |  |\n| Reusable\nComponents | Pump |  |  |  | Same |  |  |  |\n| Maximum Aspiration\nPressure | 28 in Hg |  |  |  | Same |  |  |  |\n| Calculated Force at\nTip | Catheter ID |  | Calculated |  | Catheter ID |  | Calculated |  |\n|  |  |  | Force at Tip |  |  |  | Force at Tip |  |\n|  | 0.071 in | 0.024 kgf |  |  | Same | Same |  |  |\n|  | 0.074 in | 0.026 kgf |  |  |  |  |  |  |\n| Pressure Regulator\nMethod | Adjustable vacuum pressure\ndial |  |  |  | Same |  |  |  |\n| Flow Rate | Non-adjustable flow rate |  |  |  | Same |  |  |  |\n\nSummary of Non-Clinical Data\nTesting was only conducted for specifications that were impacted by the changes to the catheter\nproximal shaft material (coextrusion), mixed coil winding pattern (cross coil to single) and pitch\n(.026 to .012) of the stainless steel wire on the proximal section of the catheter shaft of the AXS\nVecta 71 and 74 catheters, modification (tightening) of the tip length specification, as well as\nupdating the AXS Vecta 71 marker band tacking to use the same UV adhesive and adhesive\ncuring process as the AXS Vecta 74 cleared in K181354. Although an evaluation of the\npackaging was not required as part of simulated use bench testing, an assessment was included as\npart of the design validation to confirm that the packaging configuration does not result in any\ndamage to the catheter when opened with the typical sense of urgency; refer to Table 2 below.\nAnimal Testing\nAnimal testing previously conducted for the AXS Vecta Aspiration System was leveraged to\nsupport the changes to AXS Vecta 71 and 74 Aspiration Catheters. Prior to design changes,\nSimulated Use-Animal testing was performed to support the previously cleared AXS Vecta\nAspiration Catheters as part of the system and can be found in K190212, K172167 and K181354\n(cleared as Zenith Flex System). Additional testing was not performed because the current\ndesign changes do not impact the overall efficacy and safety of the device. The UV adhesive\ntacking adhesive change does not impact safety or efficacy because the tip design is not\nchanging. The mixed coil and coextrusion changes do not change the distal tip, does not change\nthe outer patient interacting material (Vestamid ML21), and the inner coextrusion material\n(Pebax 72D) is currently used in the catheter design. The new tip length specification is still\nwithin the original tip length specification window and is not anticipated to impact the safety or\nefficacy.\nAXS Vecta Performance Data – Bench Testing\nTo demonstrate substantial equivalence between the Subject device, AXS Vecta Aspiration\nSystem with proposed design changes and the currently cleared AXS Vecta Aspiration System\n(Predicate device), performance testing was conducted. The tests were performed using standard\ntest methods and pre-determined acceptance criteria and all samples passed. Therefore, this test\ndata supports the argument that the AXS Vecta Aspiration System has similar performance\nPage 7 of 10\n\ncharacteristics as the predicate device. All the testing conducted to demonstrate substantial\nequivalence are presented in the following table.\nTable 2. Performance Testing Summary\nTest Conclusion\nAll units met the acceptance criteria and passed Packaging\nVisual Inspection (Packaging: Pouch Visual)\nVisual Inspection.\nVisual Inspection (Packaging: Undamaged All units met the acceptance criteria and passed Packaging\nProduct) Visual Inspection.\nAll units met the acceptance criteria and passed Tensile\nTensile Strength\nStrength testing.\nAll units met the acceptance criteria and passed PTFE\nPTFE Delamination\nDelamination testing.\nAll samples met acceptance criteria and passed Torque\nTorque Strength\nStrength testing.\nAll samples met acceptance criteria and passed Catheter\nCatheter Burst\nBurst testing.\nLeak (Liquid) All samples met acceptance criteria and passed the Air and\nLeak (Air) Liquid Leakage testing.\nAll samples met acceptance criteria and passed Dimensional\nDimensional (ID, OD, & Working Length)\ntesting.\nAll samples met acceptance criteria and passed Kink\nKink Resistance\nResistance testing.\nAll samples met acceptance criteria and passed both the\nVisual Inspection (Transition & Tip)\ntransition and tip visual inspections.\nAll samples met acceptance criteria and passed Lumen\nLumen Patency\nPatency testing.\nAll samples met acceptance criteria and passed Vacuum Drop\nVacuum Drop\ntesting.\nAll samples met acceptance criteria and passed Tip\nTip Flexibility\nFlexibility testing.\nAll samples met acceptance criteria and passed Friction Force\nFriction Force\ntesting.\nPerformance Data – Clinical\nNo clinical study was conducted as bench testing was determined sufficient for verification and\nvalidation purposes.\nPage 8 of 10\n\n|  | Test |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- |\n| Visual Inspection (Packaging: Pouch Visual) |  |  |  | All units met the acceptance criteria and passed Packaging |  |\n|  |  |  |  | Visual Inspection. |  |\n| Visual Inspection (Packaging: Undamaged\nProduct) |  |  |  | All units met the acceptance criteria and passed Packaging |  |\n|  |  |  |  | Visual Inspection. |  |\n| Tensile Strength |  |  |  | All units met the acceptance criteria and passed Tensile |  |\n|  |  |  |  | Strength testing. |  |\n| PTFE Delamination |  |  |  | All units met the acceptance criteria and passed PTFE |  |\n|  |  |  |  | Delamination testing. |  |\n| Torque Strength |  |  | All samples met acceptance criteria and passed Torque\nStrength testing. |  |  |\n| Catheter Burst |  |  | All samples met acceptance criteria and passed Catheter\nBurst testing. |  |  |\n| Leak (Liquid) |  |  | All samples met acceptance criteria and passed the Air and\nLiquid Leakage testing. |  |  |\n| Leak (Air) |  |  |  |  |  |\n| Dimensional (ID, OD, & Working Length) |  |  | All samples met acceptance criteria and passed Dimensional\ntesting. |  |  |\n| Kink Resistance |  |  | All samples met acceptance criteria and passed Kink\nResistance testing. |  |  |\n| Visual Inspection (Transition & Tip) |  |  | All samples met acceptance criteria and passed both the\ntransition and tip visual inspections. |  |  |\n| Lumen Patency |  |  | All samples met acceptance criteria and passed Lumen\nPatency testing. |  |  |\n| Vacuum Drop |  |  | All samples met acceptance criteria and passed Vacuum Drop\ntesting. |  |  |\n| Tip Flexibility |  |  | All samples met acceptance criteria and passed Tip\nFlexibility testing. |  |  |\n| Friction Force |  |  | All samples met acceptance criteria and passed Friction Force\ntesting. |  |  |\n\nShelf Life Testing\nShelf life testing previously conducted for the AXS Vecta Aspiration System was leveraged to\nsupport the changes to AXS Vecta 71 and 74 Aspiration Catheters and can be found in K172167\nand K181354. Shelf life testing was not performed since it was determined that there is no\nimpact on material degradation and the design changes do not impact the overall efficacy and\nsafety of the device.\nSterilization\nThe subject device is sterilized by 100% EtO and has been adopted into a validated sterilization\nprocess in accordance with the principles of AAMI TIR 28:2016 Product Adoption & Process\nEquivalence for Ethylene Oxide Sterilization and per the requirements of ISO 11135:2014\nSterilization of health-care products – Ethylene oxide – Requirements for the development,\nvalidation and routine control of a sterilization process for medical devices.\nBiocompatibility\nBiocompatibility testing previously conducted for the AXS Vecta Aspiration System was\nleveraged to support the changes to AXS Vecta 71 and 74 Aspiration Catheters and can be found\nin K172167 and K181354. Additionally, though no biological risks were identified, confirmatory\ntests (cytotoxicity, sensitization and irritation) were conducted to confirm that there is no impact\non existing biocompatibility study. Based on the testing results, the AXS Vecta 71 and 74\nAspiration Catheters with the design change is free from biological hazard per ISO 10993-1.\nSummary of Substantial Equivalence\nThe performance characteristics and the test results demonstrate that the AXS Vecta Aspiration\nSystem meets the acceptance criteria to determine that the AXS Vecta Aspiration System is\nsubstantially equivalent to the predicate device. Furthermore, the intended use, the operating\nprinciples, and the design are all equivalent and support the conclusion that all devices are\ntechnologically similar. Additionally, the testing results summarized above along with the risk\nassessment demonstrate that the benefits of the device outweigh any residual risks when used in\naccordance with device Instructions for Use.\nPage 9 of 10\n\nStryker Neurovascular has demonstrated that the AXS Vecta Aspiration Catheters are as safe, as\neffective, and perform as well as the legally marketed Predicate device.\nPage 10 of 10"
  }
}